lied to the rotating element. The spring constant or stiffness at 100 percent load is twice that of that when operating at 50 percent; however, spring constant is a quadratic function. A reduction of 50 percent in the spring constant will increase the vibration level by a factor of four.\r","To achieve maximum benefits from vibration monitoring, the analyst must understand the limitations of the instrumentation and the basic operating dynamics of machinery. Without this knowledge, the benefits will be dramatically reduced.\r","Application Limitations\r","The greatest mistake made by traditional application of vibration monitoring is in its application. Most programs limit the use of this predictive maintenance technology to simple rotating machinery and not to the critical production systems that produce the plant’s capacity. As a result, the auxiliary equipment is kept in good operating condition, but the plant’s throughput is unaffected.\r","Vibration monitoring is not limited to simple rotating equipment. The microprocessor-based systems used for vibration analysis can be used effectively on all electromechanical equipment—no matter how complex or what form the mechanical motion may take. For example, it can be used to analyze hydraulic and pneumatic cylinders that are purely linear motion. To accomplish this type of analysis, the analyst must use the time-domain function that is built into these instruments. Proper operation of cylinders is determined by the time it takes for the cylinder to finish one complete motion. The time required for the cylinder to extend is shorter than its return stroke. This is a function of the piston area and inlet pressure. By timing the transient from fully retracted or extended to the opposite position, the analyst can detect packing leakage, scored cylinder walls, and other failure modes.\r","Vibration monitoring must be focused on the critical production systems. Each of these systems must be evaluated as a single machine and not as individual components. For example, a paper machine, annealing line, or any other production system must be analyzed as a complete machine—not as individual gearboxes, rolls, or other components. This methodology permits the analyst to detect abnormal operation within the complex system. Problems such as tracking, tension, and product-quality deviations can be easily detected and corrected using this method.\r","When properly used, vibration monitoring and analysis is the most powerful predictive maintenance tool available. It must be focused on critical production systems, not simple rotating machinery. Diagnostic logic must be driven by the operating dynamics of machinery—not simplified vibration failure modes.\r","The proof is in the results. The survey conducted by Plant Services in July 1999 indicated that less than 50 percent of the vibration-monitoring programs generated enough quantifiable benefits to offset the recurring cost of the program. Only 3 percent generated a return on investment of 5 percent. When properly used, vibration-based predictive maintenance can generate return on investment of 100:1 or better.\r","6.2 THERMOGRAPHY\r","Thermography is a predictive maintenance technique that can be used to monitor the condition of plant machinery, structures, and systems, not just electrical equipment. It uses instrumentation designed to monitor the emission of infrared energy (i.e., surface temperature) to determine operating condition. By detecting thermal anomalies (i.e., areas that are hotter or colder than they should be), an experienced technician can locate and define a multitude of incipient problems within the plant.\r","Infrared technology is predicated on the fact that all objects having a temperature above absolute zero emit energy or radiation. Infrared radiation is one form of this emitted energy. Infrared emissions, or below red, are the shortest wavelengths of all radiated energy and are invisible without special instrumentation. The intensity of infrared radiation from an object is a function of its surface temperature; however, temperature measurement using infrared methods is complicated because three sources of thermal energy can be detected from any object: energy emitted from the object itself, energy reflected from the object, and energy transmitted by the object. Only the emitted energy is important in a predictive maintenance program. Reflected and transmitted energies will distort raw infrared data. Therefore, the reflected and transmitted energies must be filtered out of acquired data before a meaningful analysis can be completed.\r","Variations in surface condition, paint or other protective coatings, and many other variables can affect the actual emissivity factor for plant equipment. In addition to reflected and transmitted energy, the user of thermographic techniques must also consider the atmosphere between the object and the measurement instrument. Water vapor and other gases absorb infrared radiation. Airborne dust, some lighting, and other variables in the surrounding atmosphere can distort measured infrared radiation. Because the atmospheric environment is constantly changing, using thermographic techniques requires extreme care each time infrared data are acquired.\r","Most infrared-monitoring systems or instruments provide filters that can be used to avoid the negative effects of atmospheric attenuation of infrared data; however, the plant user must recognize the specific factors that affect the accuracy of the infrared data and apply the correct filters or other signal conditioning required to negate that specific attenuating factor or factors.\r","Collecting optics, radiation detectors, and some form of indicator are the basic elements of an industrial infrared instrument. The optical system collects radiant energy and focuses it on a detector, which converts it into an electrical signal. The instrument’s electronics amplifies the output signal and processes it into a form that can be displayed.\r","6.2.1 Types of Thermographic Systems\r","Three types of instruments are generally used as part of an effective predictive maintenance program: infrared thermometers, line scanners, and infrared imaging systems.\r","Infrared Thermometers\r","Infrared thermometers or spot radiometers are designed to provide the actual surface temperature at a single, relatively small point on a machine or surface. Within a predictive maintenance program, the point-of-use infrared thermometer can be used in conjunction with many of the microprocessor-based vibration instruments to monitor the temperature at critical points on plant machinery or equipment. This technique is typically used to monitor bearing cap temperatures, motor winding temperatures, spot checks of process piping temperatures, and similar applications. It is limited in that the temperature represents a single point on the machine or structure; however, when used in conjunction with vibration data, point-of-use infrared data can be a valuable tool.\r","Line Scanners\r","This type of infrared instrument provides a one-dimensional scan or line of comparative radiation. Although this type of instrument provides a somewhat larger field of view (i.e., area of machine surface), it is limited in predictive maintenance applications.\r","Infrared Imaging\r","Unlike other infrared techniques, thermal or infrared imaging provides the means to scan the infrared emissions of complete machines, process, or equipment in a very short time. Most of the imaging systems function much like a video camera. The user can view the thermal emission profile of a wide area by simply looking through the instrument’s optics.\r","A variety of thermal imaging instruments are on the market, ranging from relatively inexpensive, black-and-white scanners to full-color, microprocessor-based systems. Many of the less expensive units are designed strictly as scanners and cannot store and recall thermal images. This inability to store and recall previous thermal data will limit a long-term predictive maintenance program.\r","Point-of-use infrared thermometers are commercially available and relatively inexpensive. The typical cost for this type of infrared instrument is less than $1,000. Infrared imaging systems will have a price range between $8,000 for a black-andwhite scanner without storage capability to over $60,000 for a microprocessor-based, color imaging system.\r","Training is critical with any of the imaging systems. The variables that can destroy the accuracy and repeatability of thermal data must be compensated for each time infrared data are acquired. In addition, interpretation of infrared data requires extensive training and experience.\r","Inclusion of thermography into a predictive maintenance program will enable you to monitor the thermal efficiency of critical process systems that rely on heat transfer or retention, electrical equipment, and other parameters that will improve both the reliability and efficiency of plant systems. Infrared techniques can be used to detect problems in a variety of plant systems and equipment, including electrical switchgear, gearboxes, electrical substations, transmissions, circuit breaker panels, motors, building envelopes, bearings, steam lines, and process systems that rely on heat retention or transfer.\r","6.2.2 Infrared Thermography Safety\r","Equipment included in an infrared thermography inspection is usually energized; therefore, a lot of attention must be given to safety. The following are basic rules for safety while performing an infrared inspection:\r","• Plant safety rules must be followed at all times.\r","• A safety person must be used at all times. Because proper use of infraredimaging systems requires the technician to use a viewfinder, similar to a video camera, to view the machinery to be scanned, he or she is blind to the surrounding environment. Therefore, a safety person is required to ensure safe completion.\r","• Notify area personnel before entering the area for scanning.\r","• A qualified electrician from the area should be assigned to open and closeall electrical panels.\r","• Where safe and possible, all equipment to be scanned will be online andunder normal load with a clear line of sight to the item.\r","• Equipment whose covers are interlocked without an interlock defect mech-anism should be shut down when allowable. If safe, their control covers should be opened and equipment restarted.\r","When used correctly, thermography is a valuable predictive maintenance and/or reliability tool; however, the derived benefits are directly proportional to how it is used. If it is limited to annual surveys of roofs and/or quarterly inspections of electrical systems, the resultant benefits are limited. When used to regularly monitor all critical process or production systems where surface temperature or temperature distribution indicates reliability or operating condition, thermography can yield substantial benefits. To gain the maximum benefits from your investment in infrared systems, you must use its full power. Concentrate your program on those critical systems that generate capacity in your plant.\r","6.3 TRIBOLOGY\r","Tribology is the general term that refers to design and operating dynamics of the bearing-lubrication-rotor support structure of machinery. Two primary techniques are being used for predictive maintenance: lubricating oil analysis and wear particle analysis.\r","6.3.1 Lube Oil Analysis\r","Lubricating oil analysis, as the name implies, is an analysis technique that determines the condition of lubricating oils used in mechanical and electrical equipment. It is not a tool for determining the operating condition of machinery or detecting potential failure modes. Too many plants are attempting to accomplish the latter and are disappointed in the benefits that are derived. Simply stated, lube oil analysis should be limited to a proactive program to conserve and extend the useful life of lubricants. Although some forms of lubricating oil analysis may provide an accurate quantitative breakdown of individual chemical elements—both oil additive and contaminants contained in the oil—the technology cannot be used to identify the specific failure mode or root-cause of incipient problems within the machines serviced by the lube oil system.\r","The primary applications for lubricating oil analysis are quality control, reduction of lubricating oil inventories, and determination of the most cost-effective interval for oil change. Lubricating, hydraulic, and dielectric oils can be periodically analyzed using these techniques to determine their condition. The results of this analysis can be used to determine if the oil meets the lubricating requirements of the machine or application. Based on the results of the analysis, lubricants can be changed or upgraded to meet the specific operating requirements.\r","In addition, detailed analysis of the chemical and physical properties of different oils used in the plant can, in some cases, allow consolidation or reduction of the number and types of lubricants required to maintain plant equipment. Elimination of unnecessary duplication can reduce required inventory levels and therefore maintenance costs.\r","As a predictive maintenance tool, lubricating oil analysis can be used to schedule oil change intervals based on the actual condition of the oil. In midsize to large plants, a reduction in the number of oil changes can amount to a considerable annual reduction in maintenance costs. Relatively inexpensive sampling and testing can show when the oil in a machine has reached a point that warrants change.\r","6.3.2 Wear Particle Analysis\r","Wear particle analysis is related to oil analysis only in that the particles to be studied are collected by drawing a sample of lubricating oil. Whereas lubricating oil analysis determines the actual condition of the oil sample, wear particle analysis provides direct information about the wearing condition of the machine-train. Particles in the lubricant of a machine can provide significant information about the machine’s condition. This information is derived from the study of particle shape, composition, size, and quantity.\r","Analysis of Particulate Matter\r","Two methods are used to prepare samples of wear particles. The first method, called spectroscopy or spectrographic analysis, uses graduated filters to separate solids into sizes. Normal spectrographic analysis is limited to particulate contamination with a size of 10 microns or less. Larger contaminants are ignored. This fact can limit the benefits that can be derived from the technique. The second method, called ferrographic analysis, separates wear particles using a magnet. Obviously, the limitation to this approach is that only magnetic particles are removed for analysis. Nonmagnetic materials, such as copper, aluminum, and so on that make up many of the wear materials in typical machinery are therefore excluded from the sample.\r","Wear particle analysis is an excellent failure analysis tool and can be used to understand the root-cause of catastrophic failures. The unique wear patterns observed on failed parts, as well as those contained in the oil reservoir, provide a positive means of isolating the failure mode.\r","6.3.3 Limitations of Tribology\r","Three major limitations are associated with using tribology analysis in a predictive maintenance program: equipment costs, acquiring accurate oil samples, and interpretation of data.\r","Capital Cost\r","The capital cost of spectrographic analysis instrumentation is normally too high to justify in-plant testing. Typical cost for a microprocessor-based spectrographic system is between $30,000 and $60,000. Because of this, most predictive maintenance programs rely on third-party analysis of oil samples.\r","Recurring Cost\r","In addition to the labor cost associated with regular gathering of oil and grease samples, simple lubricating oil analysis by a testing laboratory will range from about $20 to $50 per sample. Standard analysis will normally include viscosity, flash point, total insolubles, total acid number (TAN), total base number (TBN), fuel content, and water content. More detailed analysis, using spectrographic, ferrographic, or wear particle techniques that include metal scans, particle distribution (size), and other data can cost more than $150 per sample.\r","Accurate Samples\r","A more severe limiting factor with any method of oil analysis is acquiring accurate samples of the true lubricating oil inventory in a machine. Sampling is not a matter of opening a port somewhere in the oil line and catching a pint sample. Extreme care must be taken to acquire samples that truly represent the lubricant that will pass through the machine’s bearings. One recent example is an attempt to acquire oil samples from a bullgear compressor. The lubricating oil filter had a sample port on the clean (i.e., downstream) side; however, comparison of samples taken at this point and one taken directly from the compressor’s oil reservoir indicated that more contaminants existed downstream from the filter than in the reservoir. Which location actually represented the oil’s condition? Neither sample was truly representative of the oil’s condition. The oil filter had removed most of the suspended solids (i.e., metals and other insolubles) and was therefore not representative of the actual condition. The reservoir sample was also not representative because most of the suspended solids had settled out in the sump.\r","Proper methods and frequency of sampling lubricating oil are critical to all predictive maintenance techniques that use lubricant samples. Sample points that are consistent with the objective of detecting large particles should be chosen. In a recirculating system, samples should be drawn as the lubricant returns to the reservoir and before any filtration occurs. Do not draw oil from the bottom of a sump where large quantities of material build up over time. Return lines are preferable to reservoir as the sample source, but good reservoir samples can be obtained if careful, consistent practices are used. Even equipment with high levels of filtration can be effectively monitored as long as samples are drawn before oil enters the filters. Sampling techniques involve taking samples under uniform operating conditions. Samples should not be taken more than 30 minutes after the equipment has been shut down.\r","Sample frequency is a function of the mean-time-to-failure (MTTF) from the onset of an abnormal wear mode to catastrophic failure. For machines in critical service, sampling every 25 hours of operation is appropriate. For most industrial equipment in continuous service, however, monthly sampling is adequate. The exception to monthly sampling is machines with extreme loads. In this instance, weekly sampling is recommended.\r","Understanding Results\r","Understanding the meaning of analysis results is perhaps the most serious limiting factor. Results are usually expressed in terms that are totally alien to plant engineers or technicians. Therefore, it is difficult for them to understand the true meaning, in terms of oil or machine condition. A good background in quantitative and qualitative chemistry is beneficial. At a minimum, plant staff will require training in basic chemistry and specific instruction on interpreting tribology results.\r","6.4 VISUAL INSPECTIONS\r","Visual inspection was the first method used for predictive maintenance. Almost from the beginning of the Industrial Revolution, maintenance technicians performed daily “walkdowns” of critical production and manufacturing systems in an attempt to identify potential failures or maintenance-related problems that could impact reliability, product quality, and production costs. A visual inspection is still a viable predictive maintenance tool and should be included in all total-plant maintenance management programs.\r","6.5 ULTRASONICS\r","Ultrasonics, like vibration analysis, is a subset of noise analysis. The only difference in the two techniques is the frequency band they monitor. In the case of vibration analysis, the monitored range is between 1 Hertz (Hz) and 30,000Hz; ultrasonics monitors noise frequencies above 30,000Hz. These higher frequencies are useful for select applications, such as detecting leaks that generally create high-frequency noise caused by the expansion or compression of air, gases, or liquids as they flow through the orifice, or a leak in either pressure or vacuum vessels. These higher frequencies are also useful in measuring the ambient noise levels in various areas of the plant.\r","As it is being applied as part of a predictive maintenance program, many companies are attempting to replace what is perceived as an expensive tool (i.e., vibration analysis) with ultrasonics. For example, many plants are using ultrasonic meters to monitor the health of rolling-element bearings in the belief that this technology will provide accurate results. Unfortunately, this perception is invalid. Because this technology is limited to a broadband (i.e., 30kHz to 1MHz), ultrasonics does not provide the ability to diagnosis incipient bearing or machine problems. It certainly cannot define the rootcause of abnormal noise levels generated by either bearings or other machine-train components.\r","As part of a comprehensive predictive maintenance program, ultrasonics should be limited to the detection of abnormally high ambient noise levels and leaks. Attempting to replace vibration monitoring with ultrasonics simply will not work.\r","6.6 OTHER TECHNIQUES\r","Numerous other nondestructive techniques can be used to identify incipient problems in plant equipment or systems; however, these techniques either do not provide a broad enough application or are too expensive to support a predictive maintenance program. Therefore, these techniques are used as the means of confirming failure modes identified by the predictive maintenance techniques discussed in this chapter.\r","6.6.1 Electrical Testing\r","Traditional electrical testing methods must be used in conjunction with vibration analysis to prevent premature failure of electric motors. These tests should include:\r","• Resistance testing\r","• Megger testing\r","• HiPot testing\r","• Impedance testing\r","• Other techniques\r","Resistance Testing\r","Resistance is measured by using an ohmmeter. In reality, an ohmmeter does not directly measure resistance; it measures current instead. The scale of the meter is calibrated in ohms, but the meter movement responds to current. The amount of current supplied by the meter is very low, typically in the rage of 20 to 50 microamperes. The meter functions by applying its terminal voltage to the test subject and measuring the current in the circuit.\r","For practical purposes, although resistance testing is of limited value, some useful tests may be performed. A resistance test will indicate an open or closed circuit. This can tell us whether there is a break in a circuit or if there is a dead short to ground.\r","It is important to remember that inductive and capacitive elements in the circuit will distort the resistance measurements. Capacitive elements will appear initially as a short circuit and begin to open as they charge. They will appear as open circuits when they are fully charged. Inductive elements will appear initially as open circuits, and the resistance will decrease as they charge. In both cases, the actual charging time is tied to the actual resistance, capacitance, and inductance in the circuit in question. It still requires five time constants to charge capacitors and inductors. It is also important to remember that when disconnecting the meter from the circuit that there are now charged capacitive and inductive elements present, so due caution must be observed when disconnecting the test equipment.\r","Resistance testing is of limited value for testing coils. It will detect an open coil, or a coil shorted to ground. Resistance testing will most often not detect windings that are shorted together or weak insulation.\r","Megger Testing\r","In order to measure high resistances, a device known as a mega-ohmmeter can be used. This instrument differs from a normal ohmmeter in that instead of measuring current to determine resistance, it measures voltage. This mode of testing involves applying relatively high voltage (500 to 2,500 volts, depending on the unit) to the circuit and verifying that no breakdown is present. Generally, this is considered a nondestructive test, depending on the applied voltage and the rating of the insulation. This method of testing is used primarily to test the integrity of insulation. It will not detect shorts between windings, but it can detect higher-voltage–related problems with respect to ground.\r","HiPot Testing\r","HiPot (high potential) testing is a potentially destructive test used to determine the integrity of insulation. Voltage levels employed in this type of test are twice the rated voltage plus 1,000 volts. This method is used primarily by some equipment manufacturers and rebuilding facilities as a quality assurance tool. It is important to note that HiPot testing does some damage to insulation every time it is performed. HiPot testing can destroy insulation that is still serviceable, so this test is generally not recommended for field use.\r","Impedance Testing\r","Impedance has two components: a real (or resistive) component and a reactive (inductive or capacitive) component. This method of testing is useful because it can detect significant shorting in coils, either between turns or to ground. No other nonintrusive method exists to detect a coil that is shorted between turns.\r","Other Techniques\r","Other techniques that can support predictive maintenance include acoustic emissions, eddy-current, magnetic particle, residual stress, and most of the traditional nondestructive methods. If you need specific information on the techniques that are available, the American Society of Nondestructive Testing (ANST) has published a complete set of handbooks that provide a comprehensive database for most nondestructive testing techniques.\r","\r","7 VIBRATION MONITORING AND ANALYSIS\r","All mechanical equipment in motion generates a vibration profile, or signature, that reflects its operating condition. This is true regardless of speed or whether the mode of operation is rotation, reciprocation, or linear motion. Vibration analysis is applicable to all mechanical equipment, although a common—yet invalid—assumption is that it is limited to simple rotating machinery with running speeds above 600 revolutions per minute (rpm). Vibration-profile analysis is a useful tool for predictive maintenance, diagnostics, and many other uses.\r","Predictive maintenance has become synonymous with monitoring vibration characteristics of rotating machinery to detect budding problems and to head off catastrophic failure; however, vibration analysis does not provide the data required for analyzing electrical equipment, areas of heat loss, the condition of lubricating oil, or other parameters typically evaluated in a maintenance management program. Therefore, a totalplant predictive maintenance program must include several techniques, each designed to provide specific information on plant equipment.\r","7.1 VIBRATION ANALYSIS APPLICATIONS\r","The use of vibration analysis is not restricted to predictive maintenance. This technique is useful for diagnostic applications as well. Vibration monitoring and analysis are the primary diagnostic tools for most mechanical systems that are used to manufacture products. When used properly, vibration data provide the means to maintain optimum operating conditions and efficiency of critical plant systems. Vibration analysis can be used to evaluate fluid flow through pipes or vessels, to detect leaks, and to perform a variety of nondestructive testing functions that improve the reliability and performance of critical plant systems.\r","114\r","Table 7–1 Equipment and Processes Typically Monitored by Vibration Analysis\r","\r","Centrifugal\rReciprocating\rContinuous Process\rPumps\rPumps\rContinuous Casters\rCompressors\rCompressors\rHot and Cold Strip Lines\rBlowers\rDiesel Engines\rAnnealing Lines\rFans\rGasoline Engines\rPlating Lines\rMotor/Generators\rCylinders\rPaper Machines\rBall Mills\rOther Machines\rCan Manufacturing Lines\rChillers\r\rPickle Lines\rProduct Rolls\rMachine-Trains\rPrinting\rMixers\rBoring Machines\rDyeing and Finishing\rGearboxes\rHobbing Machines\rRoofing Manufacturing Lines\rCentrifuges\rMachining Centers\rChemical Production Lines\rTransmissions\rTemper Mills\rPetroleum Production Lines\rTurbines\rMetal Working Machines\rNeoprene Production Lines\rGenerators\rRolling Mills, and Most\rPolyester Production Lines\rRotary Dryers\rMachining Equipment\rNylon Production Lines\rElectric Motors\r\rFlooring Production Lines\rAll Rotating Machinery\r\rContinuous Process Lines\r\r","Source: Integrated Systems, Inc.\r","Some of the applications that are discussed briefly in this section are predictive maintenance, acceptance testing, quality control, loose part detection, noise control, leak detection, aircraft engine analyzers, and machine design and engineering. Table 7–1 lists rotating, or centrifugal, and nonrotating equipment, machine-trains, and continuous processes typically monitored by vibration analysis.\r","7.1.1 Predictive Maintenance\r","The fact that vibration profiles can be obtained for all machinery having rotating or moving elements allows vibration-based analysis techniques to be used for predictive maintenance. Vibration analysis is one of several predictive maintenance techniques used to monitor and analyze critical machines, equipment, and systems in a typical plant. As indicated before, however, the use of vibration analysis to monitor rotating machinery to detect budding problems and to head off catastrophic failure is the dominant technique used with maintenance management programs.\r","7.1.2 Acceptance Testing\r","Vibration analysis is a proven means of verifying the actual performance versus design parameters of new mechanical, process, and manufacturing equipment. Preacceptance tests performed at the factory and immediately after installation can be used to ensure that new equipment performs at optimum efficiency and expected life-cycle cost. Design problems as well as possible damage during shipment or installation can be corrected before long-term damage and/or unexpected costs occur.\r","7.1.3 Quality Control\r","Production-line vibration checks are an effective method of ensuring product quality where machine tools are involved. Such checks can provide advanced warning that the surface finish on parts is nearing the rejection level. On continuous-process lines such as paper machines, steel-finishing lines, or rolling mills, vibration analysis can prevent abnormal oscillation of components that result in loss of product quality.\r","7.1.4 Loose or Foreign Parts Detection\r","Vibration analysis is useful as a diagnostic tool for locating loose or foreign objects in process lines or vessels. This technique has been used with great success by the nuclear power industry, and it offers the same benefits to nonnuclear industries.\r","7.1.5 Noise Control\r","Federal, state, and local regulations require that serious attention be paid to noise levels within the plant. Vibration analysis can be used to isolate the source of noise generated by plant equipment as well as background noises such as those generated by fluorescent lights and other less obvious sources. The ability to isolate the source of abnormal noises permits cost-effective corrective action.\r","7.1.6 Leak Detections\r","Leaks in process vessels and devices such as valves are a serious problem in many industries. A variation of vibration monitoring and analysis can be used to detect leakage and isolate its source. Leak-detection systems use an accelerometer attached to the exterior of a process pipe. This allows the vibration profile to be monitored in order to detect the unique frequencies generated by flow or leakage.\r","7.1.7 Aircraft Engine Analyzers\r","Adaptations of vibration-analysis techniques have been used for a variety of specialty instruments, in particular portable and continuous aircraft engine analyzers. Vibrationmonitoring and analysis techniques are the basis of these analyzers, which are used to detect excessive vibration in turbo-prop and jet engines. These instruments incorporate logic modules that use existing vibration data to evaluate the engine condition. Portable units have diagnostic capabilities that allow a mechanic to determine the source of the problem while continuous sensors alert the pilot of any deviation from optimum operating condition.\r","7.1.8 Machine Design and Engineering\r","Vibration data have become a critical part of the design and engineering of new machines and process systems. Data derived from similar or existing machinery can be extrapolated to form the basis of a preliminary design. Prototype testing of new\r","\r","Figure 7–1 Periodic motion for bearing pedestal of a steam turbine.\r","machinery and systems allows these preliminary designs to be finalized, and the vibration data from the testing add to the design database.\r","7.2 VIBRATION ANALYSIS OVERVIEW\r","Vibration theory and vibration profile, or signature, analyses are complex subjects that are the topic of many textbooks. This section provides enough theory to allow the concept of vibration profiles and their analysis to be understood before beginning the more in-depth discussions in the later sections of this book.\r","7.2.1 Theoretical Vibration Profiles\r","A vibration is a periodic motion or one that repeats itself after a certain interval. This interval is referred to as the period of the vibration, T. A plot, or profile, of a vibration is shown in Figure 7–1, which shows the period, T, and the maximum displace-\r","1\r","\tment or amplitude, X0. The inverse of the period,\t, is called the frequency, f, of the\r","T\r","vibration, which can be expressed in units of cycles per second (cps) or Hertz (Hz). A harmonic function is the simplest type of periodic motion and is shown in Figure 7–2, which is the harmonic function for the small oscillations of a simple pendulum. Such a relationship can be expressed by the equation:\r","X = X0 sin(wt)\r","where:\r","X = Vibration displacement (thousandths of an inch, or mils) X0 = Maximum displacement or amplitude (mils) w = Circular frequency (radians per second) t = Time (seconds)\r","\r","Figure 7–2 Small oscillations of a simple pendulum, harmonic function.\r","7.2.2 Actual Vibration Profiles\r","The process of vibration analysis requires gathering complex machine data and deciphering it. As opposed to the simple theoretical vibration curves shown in Figures 7–1 and 7–2, the profile for a piece of equipment is extremely complex because there are usually many sources of vibration. Each source generates its own curve, but these are essentially added together and displayed as a composite profile. These profiles can be displayed in two formats: time-domain and frequency-domain.\r","Time-Domain\r","Vibration data plotted as amplitude versus time is referred to as a time-domain data profile. Some simple examples are shown in Figures 7–1 and 7–2. An example of the complexity of this type of data for an actual piece of industrial machinery is shown in Figure 7–3.\r","Time-domain plots must be used for all linear and reciprocating motion machinery. They are useful in the overall analysis of machine-trains to study changes in operating conditions; however, time-domain data are difficult to use. Because all the vibration data in this type of plot are added together to represent the total displacement at any given time, it is difficult to directly see the contribution of any particular vibration source.\r","The French physicist and mathematician Jean Fourier determined that nonharmonic data functions such as the time-domain vibration profile are the mathematical sum of simple harmonic functions. The dashed-line curves in Figure 7–4 represent discrete harmonic components of the total, or summed, nonharmonic curve represented by the solid line.\r","This type of data, which is routinely taken over the life of a machine, is directly comparable to historical data taken at exactly the same running speed and load; however,\r","\r","Figure 7–3 Example of a typical time-domain vibration profile for a piece of machinery.\r","\r","(nonharmonic) time-domain vibration curves.\r","this is not practical because of variations in day-to-day plant operations and changes in running speed. This significantly affects the profile and makes it impossible to compare historical data.\r","Frequency-Domain\r","From a practical standpoint, simple harmonic vibration functions are related to the circular frequencies of the rotating or moving components. Therefore, these frequencies are some multiple of the basic running speed of the machine-train, which is expressed\r","\r","Figure 7–5 Typical frequency-domain vibration signature.\r","in revolutions per minute (rpm) or cycles per minute (cpm). Determining these frequencies is the first basic step in analyzing the operating condition of the machine-train.\r","Frequency-domain data are obtained by converting time-domain data using a mathematical technique referred to as Fast Fourier Transform (FFT). FFT allows each vibration component of a complex machine-train spectrum to be shown as a discrete frequency peak. The frequency-domain amplitude can be the displacement per unit time related to a particular frequency, which is plotted as the Y-axis against frequency as the X-axis. This is opposed to time-domain spectrums that sum the velocities of all frequencies and plot the sum as the Y-axis against time as the X-axis. An example of a frequency-domain plot or vibration signature is shown in Figure 7–5.\r","Frequency-domain data are required for equipment operating at more than one running speed and all rotating applications. Because the X-axis of the spectrum is frequency normalized to the running speed, a change in running speed will not affect the plot. A vibration component that is present at one running speed will still be found in the same location on the plot for another running speed after the normalization, although the amplitude may be different.\r","7.2.3 Interpretation of Vibration Data\r","The key to using vibration signature analysis for predictive maintenance, diagnostic, and other applications is the ability to differentiate between normal and abnormal vibration profiles. Many vibrations are normal for a piece of rotating or moving machinery. Examples of these are normal rotations of shafts and other rotors, contact with bearings, gear-mesh, and so on. Specific problems with machinery generate abnormal, yet identifiable, vibrations. Examples of these are loose bolts, misaligned shafts, worn bearings, leaks, and incipient metal fatigue.\r","Predictive maintenance using vibration signature analysis is based on the following facts, which form the basis of the methods used to identify and quantify the root causes of failure:\r","• All common machinery problems and failure modes have distinct vibrationfrequency components that can be isolated and identified.\r","• A frequency-domain vibration signature is generally used for analysisbecause it consists of discrete peaks, each representing a specific vibration source.\r","• There is a cause, referred to as a forcing function, for every frequency component in a machine-train’s vibration signature.\r","• When the signature of a machine is compared over time, it will repeat untilsome event changes the vibration pattern (i.e., the amplitude of each distinct vibration component will remain constant until the operating dynamics of the machine-train change).\r","Although an increase or decrease in amplitude may indicate degradation of the machine-train, this is not always the case. Variations in load, operating practices, and a variety of other normal changes also change the amplitude of one or more frequency components within the vibration signature. In addition, it is important to note that a lower amplitude does not necessarily indicate an improvement in the mechanical condition of the machine-train. Therefore, it is important that the source of all amplitude variations be clearly understood.\r","7.2.4 Vibration-Measuring Equipment\r","Vibration data are obtained by the following procedure: (1) mounting a transducer onto the machinery at various locations, typically machine housing and bearing caps, and (2) using a portable data-gathering device, referred to as a vibration monitor or analyzer, to connect to the transducer to obtain vibration readings.\r","Transducers\r","The transducer most commonly used to obtain vibration measurements is an accelerometer. It incorporates piezoelectric (i.e., pressure-sensitive) films to convert mechanical energy into electrical signals. The device generally incorporates a weight suspended between two piezoelectric films. The weight moves in response to vibration and squeezes the piezoelectric films, which sends an electrical signal each time the weight squeezes it.\r","Portable Vibration Analyzers\r","The portable vibration analyzer incorporates a microprocessor that allows it to mathematically convert the electrical signal to acceleration per unit time, perform an FFT, and store the data. It can be programmed to generate alarms and displays of the data. The data stored by the analyzer can be downloaded to a PC or a more powerful computer to perform more sophisticated analyses, data storage and retrieval, and report\r","generation.\r","7.3 VIBRATION SOURCES\r","All machinery with moving parts generates mechanical forces during normal operation. As the mechanical condition of the machine changes because of wear, changes in the operating environment, load variations, and so on, so do these forces. Understanding machinery dynamics and how forces create unique vibration frequency components is the key to understanding vibration sources.\r","Vibration does not just happen. There is a physical cause, referred to as a forcing function, and each component of a vibration signature has its own forcing function. The components that make up a signature are reflected as discrete peaks in the FFT or frequency-domain plot.\r","The vibration profile that results from motion is the result of a force imbalance. By definition, balance occurs in moving systems when all forces generated by, and acting on, the machine are in a state of equilibrium. In real-world applications, however, there is always some level of imbalance, and all machines vibrate to some extent. This section discusses the more common sources of vibration for rotating machinery, as well as for machinery undergoing reciprocating and/or linear motion.\r","7.3.1 Rotating Machinery\r","A rotating machine has one or more machine elements that turn with a shaft, such as rolling-element bearings, impellers, and other rotors. In a perfectly balanced machine, all rotors turn true on their centerline and all forces are equal. In industrial machinery, however, it is common for an imbalance of these forces to occur. In addition to imbalance generated by a rotating element, vibration may be caused by instability in the media flowing through the rotating machine.\r","Rotor Imbalance\r","Mechanical imbalance is not the only form of imbalance that affects rotating elements. It is the condition where more weight is on one side of a centerline of a rotor than on the other. In many cases, rotor imbalance is the result of an imbalance between centripetal forces generated by the rotation. The source of rotor vibration can also be an imbalance between the lift generated by the rotor and gravity.\r","Machines with rotating elements are designed to generate vertical lift of the rotating element when operating within normal parameters. This vertical lift must overcome gravity to properly center the rotating element in its bearing-support structure; however, because gravity and atmospheric pressure vary with altitude and barometric pressure, actual lift may not compensate for the downward forces of gravity in certain environments. When the deviation of actual lift from designed lift is significant, a rotor may not rotate on its true centerline. This offset rotation creates an imbalance and a measurable level of vibration.\r","Flow Instability and Operating Conditions\r","Rotating machines subject to imbalance caused by turbulent or unbalanced media flow include pumps, fans, and compressors. A good machine design for these units incorporates the dynamic forces of the gas or liquid in stabilizing the rotating element. The combination of these forces and the stiffness of the rotor-support system (i.e., bearing and bearing pedestals) determine the vibration level. Rotor-support stiffness is important because unbalanced forces resulting from flow instability can deflect rotating elements from their true centerline, and the stiffness resists the deflection.\r","Deviations from a machine’s designed operating envelope can affect flow stability, which directly affects the vibration profile. For example, the vibration level of a centrifugal compressor is typically low when operating at 100 percent load with laminar airflow through the compressor; however, a radical change in vibration level can result from decreased load. Vibration resulting from operation at 50 percent load may increase by as much as 400 percent with no change in the mechanical condition of the compressor. In addition, a radical change in vibration level can result from turbulent flow caused by restrictions in either the inlet or discharge piping.\r","Turbulent or unbalanced media flow (i.e., aerodynamic or hydraulic instability) does not have the same quadratic impact on the vibration profile as that of load change, but it increases the overall vibration energy. This generates a unique profile that can be used to quantify the level of instability present in the machine. The profile generated by unbalanced flow is visible at the vane- or blade-pass frequency of the rotating element. In addition, the profile shows a marked increase in the random noise generated by the flow of gas or liquid through the machine.\r","Mechanical Motion and Forces\r","Aclear understanding of the mechanical movement of machines and their components is an essential part of vibration analysis. This understanding, coupled with the forces applied by the process, is the foundation for diagnostic accuracy.\r","Almost every unique frequency contained in the vibration signature of a machine-train can be directly attributed to a corresponding mechanical motion within the machine. For example, the constant endplay or axial movement of the rotating element in a motor-generator set generates elevated amplitude at the fundamental (1X), second harmonic (2X), and third harmonic (3X) of the shaft’s true running speed. In addition, this movement increases the axial amplitude of the fundamental (1X) frequency.\r","Forces resulting from air or liquid movement through a machine also generate unique frequency components within the machine’s signature. In relatively stable or laminarflow applications, the movement of product through the machine slightly increases the amplitude at the vane- or blade-pass frequency. In more severe, turbulent-flow applications, the flow of product generates a broadband, white-noise profile that can be directly attributed to the movement of product through the machine.\r","Other forces, such as the sideload created by V-belt drives, also generate unique frequencies or modify existing component frequencies. For example, excessive belt tension increases the sideload on the machine-train’s shafts. This increase in sideload changes the load zone in the machine’s bearings. The result of this change is a marked increase in the amplitude at the outer-race rotational frequency of the bearings.\r","Applied force or induced loads can also displace the shafts in a machine-train. As a result the machine’s shaft will rotate off-center, which dramatically increases the amplitude at the fundamental (1X) frequency of the machine.\r","7.3.2 Reciprocating and/or Linear-Motion Machinery\r","This section describes machinery that exhibits reciprocating and/or linear motion(s) and discusses typical vibration behavior for these types of machines.\r","Machine Descriptions\r","Reciprocating linear-motion machines incorporate components that move linearly in a reciprocating fashion to perform work. Such reciprocating machines are bidirectional in that the linear movement reverses, returning to the initial position with each completed cycle of operation. Nonreciprocating linear-motion machines incorporate components that also generate work in a straight line but do not reverse direction within one complete cycle of operation.\r","Few machines involve linear reciprocating motion exclusively. Most incorporate a combination of rotating and reciprocating linear motions to produce work. One example of such a machine is a reciprocating compressor. This unit contains a rotating crankshaft that transmits power to one or more reciprocating pistons, which move linearly in performing the work required to compress the media.\r","Sources of Vibration\r","Like rotating machinery, the vibration profile generated by reciprocating and/or linearmotion machines is the result of mechanical movement and forces generated by the components that are part of the machine. Vibration profiles generated by most reciprocating and/or linear-motion machines reflect a combination of rotating and/or linearmotion forces; however, the intervals or frequencies generated by these machines are not always associated with one complete revolution of a shaft. In a two-cycle reciprocating engine, the pistons complete one cycle each time the crankshaft completes one 360-degree revolution. In a four-cycle engine, the crank must complete two complete revolutions, or 720 degrees, in order to complete a cycle of all pistons.\r","Because of the unique motion of reciprocating and linear-motion machines, the level of unbalanced forces generated by these machines is substantially higher than those generated by rotating machines. For example, a reciprocating compressor drives each of its pistons from bottom-center to top-center and returns to bottom-center in each complete operation of the cylinder. The mechanical forces generated by the reversal of direction at both top-center and bottom-center result in a sharp increase in the vibration energy of the machine. An instantaneous spike in the vibration profile repeats each time the piston reverses direction.\r","Linear-motion machines generate vibration profiles similar to those of reciprocating machines. The major difference is the impact that occurs at the change of direction with reciprocating machines. Typically, linear-motion-only machines do not reverse direction during each cycle of operation and, as a result, do not generate the spike of energy associated with direction reversal.\r","7.4 VIBRATION THEORY\r","Mathematical techniques allow us to quantify total displacement caused by all vibrations, to convert the displacement measurements to velocity or acceleration, to separate this data into its components using FFT analysis, and to determine the amplitudes and phases of these functions. Such quantification is necessary if we are to isolate and correct abnormal vibrations in machinery.\r","7.4.1 Periodic Motion\r","Vibration is a periodic motion, or one that repeats itself after a certain interval of time called the period, T. Figure 7–6 illustrates the periodic-motion time-domain curve of a steam turbine bearing pedestal. Displacement is plotted on the vertical, or Y-axis, and time on the horizontal, or X-axis. The curve shown in Figure 7–6 is the sum of all vibration components generated by the rotating element and bearing-support structure of the turbine.\r","Harmonic Motion\r","The simplest kind of periodic motion or vibration, shown in Figure 7–7, is referred to as harmonic. Harmonic motions repeat each time the rotating element or machine component completes one complete cycle.\r","The relation between displacement and time for harmonic motion may be expressed by:\r","\r","Figure 7–6 Typical periodic motion.\r","\r","Figure 7–7 Simple harmonic motion.\r","X = X0 sin(wt)\r","The maximum value of the displacement is X0, which is also called the amplitude. The period, T, is usually measured in seconds; its reciprocal is the frequency of the vibration, f, measured in cycles per second (cps) or Hertz (Hz).\r","1\r","f =\r","T\r","Another measure of frequency is the circular frequency, w, measured in radians per second. From Figure 7–8, it is clear that a full cycle of vibration (wt) occurs after 360 degrees or 2p radians (i.e., one full revolution). At this point, the function begins a new cycle.\r","w = 2pf\r","For rotating machinery, the frequency is often expressed in vibrations per minute (vpm) or\r","? = 2?f\r","\r","Figure 7–8 Illustration of vibration cycles.\r","      w VPM =\r","p\r","By definition, velocity is the first derivative of displacement with respect to time. For a harmonic motion, the displacement equation is:\r","X = X0 sin(wt)\r","The first derivative of this equation gives us the equation for velocity:\r","   dX ? =wX0 cos(wt) v = = X dt\r","This relationship tells us that the velocity is also harmonic if the displacement is harmonic and has a maximum value or amplitude of -wX0.\r","By definition, acceleration is the second derivative of displacement (i.e., the first derivative of velocity) with respect to time:\r","2\r","\td X\t?? =w 2 X0 sin( )wt\r","a =\t2 = X dt\r","This function is also harmonic with amplitude of w2X0.\r","Consider two frequencies given by the expression X1 = asin(wt) and X2 = bsin(wt + f), which are shown in Figure 7–9 plotted against wt as the X-axis. The quantity, f, in the equation for X2 is known as the phase angle or phase difference between the\r","\r","Figure 7–9 Two harmonic motions with a phase angle between them.\r","\r","two vibrations. Because of f, the two vibrations do not attain their maximum disf\r","placements at the same time. One is \t seconds behind the other. Note that these two w\r","motions have the same frequency, w. A phase angle has meaning only for two motions of the same frequency.\r","Nonharmonic Motion\r","In most machinery, there are numerous sources of vibrations; therefore, most timedomain vibration profiles are nonharmonic (represented by the solid line in Figure 7–10). Although all harmonic motions are periodic, not every periodic motion is harmonic. In Figure 7–10, the dashed lines represent harmonic motions. Figure 7–10 is the superposition of two sine waves having different frequencies. These curves are represented by the following equations:\r","X1 = asin(w1t)\r","X2 = bsin(w2t)\r","The total vibration represented by the solid line is the sum of the dashed lines. The following equation represents the total vibration:\r","X = X1 + X2 = asin(w1t)+ bsin(w2t)\r","Any periodic function can be represented as a series of sine functions having frequencies of w, 2w, 3w, etc.:\r","f t( )= A0 + A1 sin(w ft + 1)+ A2 sin(2w ft + 2 )+ A3 sin(3w ft + 3)+ ...\r","The previous equation is known as a Fourier Series, which is a function of time or f(t). The amplitudes (Al, A2, etc.) of the various discrete vibrations and their phase angles (f1, f2, f3, . . .) can be determined mathematically when the value of function f(t) is known. Note that these data are obtained using a transducer and a portable vibration analyzer.\r","The terms, 2w, 3w, etc., are referred to as the harmonics of the primary frequency, w. In most vibration signatures, the primary frequency component is one of the running speeds of the machine-train (1X or 1w). In addition, a signature may be expected to have one or more harmonics, for example, at two times (2X), three times (3X), and other multiples of the primary running speed.\r","7.4.2 Measurable Parameters\r","As shown previously, vibrations can be displayed graphically as plots, which are referred to as vibration profiles or signatures. These plots are based on measurable parameters (i.e., frequency and amplitude). [Note that the terms profile and signature are sometimes used interchangeably by industry. In this book, however, profile is used to refer either to time-domain (also may be called time trace or waveform) or frequency-domain plots. The term signature refers to a frequency-domain plot.]\r","Frequency\r","Frequency is defined as the number of repetitions of a specific forcing function or vibration component over a specific unit of time. Take for example a four-spoke wheel with an accelerometer attached. Every time the shaft completes one rotation, each of the four spokes passes the accelerometer once, which is referred to as four cycles per revolution. Therefore, if the shaft rotates at 100 rotations per minute (rpm), the frequency of the spokes passing the accelerometer is 400 cycles per minute (cpm). In addition to cpm, frequency is commonly expressed in cycles per second (cps) or Hertz (Hz).\r","Note that for simplicity, a machine element’s vibration frequency is commonly expressed as a multiple of the shaft’s rotation speed. In the previous example, the frequency would be indicated as 4X, or four times the running speed. In addition, because some malfunctions tend to occur at specific frequencies, it helps to segregate certain classes of malfunctions from others.\r","Note, however, that the frequency/malfunction relationship is not mutually exclusive, and a specific mechanical problem cannot definitely be attributed to a unique frequency. Although frequency is a very important piece of information with regard to isolating machinery malfunctions, it is only one part of the total picture. It is necessary to evaluate all data before arriving at a conclusion.\r","Amplitude\r","Amplitude refers to the maximum value of a motion or vibration. This value can be represented in terms of displacement (mils), velocity (inches per second), or acceleration (inches per second squared), each of which is discussed in more detail in the Maximum Vibration Measurement section that follows.\r","Amplitude can be measured as the sum of all the forces causing vibrations within a piece of machinery (broadband), as discrete measurements for the individual forces (component), or for individual user-selected forces (narrowband). Broadband, component, and narrowband are discussed in the Measurement Classifications section that follows. Also discussed in this section are the common curve elements: peak-to-peak, zero-to-peak, and root-mean-square.\r","Maximum Vibration Measurement. The maximum value of a vibration, or amplitude, is expressed as displacement, velocity, or acceleration. Most of the microprocessorbased, frequency-domain vibration systems will convert the acquired data to the desired form. Because industrial vibration-severity standards are typically expressed in one of these terms, it is necessary to have a clear understanding of their relationship.\r","Displacement. Displacement is the actual change in distance or position of an object relative to a reference point and is usually expressed in units of mils, 0.001 inch. For example, displacement is the actual radial or axial movement of the shaft in relation to the normal centerline, usually using the machine housing as the stationary reference. Vibration data, such as shaft displacement measurements acquired using a proximity probe or displacement transducer, should always be expressed in terms of mils, peak-to-peak.\r","Velocity. Velocity is defined as the time rate of change of displacement (i.e., the first\r","\tdX\t.\r","derivative, \t or X) and is usually expressed as inches per second (ips). In simple dt\r","terms, velocity is a description of how fast a vibration component is moving rather than how far, which is described by displacement.\r","Used in conjunction with zero-to-peak (PK) terms, velocity is the best representation of the true energy generated by a machine when relative or bearing cap-data are used. [Note: Most vibration-monitoring programs rely on data acquired from machine housing or bearing caps.] In most cases, peak velocity values are used with vibration data between 0 and 1,000Hz. These data are acquired with microprocessor-based, frequency-domain systems.\r","Acceleration. Acceleration is defined as the time rate of change of velocity (i.e.,\r","second derivative of displacement, d X2 2 or X¨) and is expressed in units of inches per dt\r","second squared (in/sec2). Vibration frequencies above 1,000Hz should always be expressed as acceleration.\r","Acceleration is commonly expressed in terms of the gravitational constant, g, which is 32.17ft/sec2. In vibration-analysis applications, acceleration is typically expressed in terms of g-RMS or g-PK. These are the best measures of the force generated by a machine, a group of components, or one of its components.\r","Measurement Classifications. There are at least three classifications of amplitude measurements used in vibration analysis: broadband, narrowband, and component.\r","Broadband or overall. The total energy of all vibration components generated by a machine is reflected by broadband, or overall, amplitude measurements. The normal convention for expressing the frequency range of broadband energy is a filtered range between 10 to 10,000Hz, or 600 to 600,000cpm. Because most vibration-severity charts are based on this filtered broadband, caution should be exercised to ensure that collected data are consistent with the charts.\r","Narrowband. Narrowband amplitude measurements refer to those that result from monitoring the energy generated by a user-selected group of vibration frequencies. Generally, this amplitude represents the energy generated by a filtered band of vibration components, failure mode, or forcing functions. For example, the total energy generated by flow instability can be captured using a filtered narrowband around the vane or blade-passing frequency.\r","Component. The energy generated by a unique machine component, motion, or other forcing function can yield its own amplitude measurement. For example, the energy generated by the rotational speed of a shaft, gear set meshing, or similar machine components produces discrete vibration components whose amplitude can be measured.\r","Common Elements of Curves. All vibration amplitude curves, which can represent displacement, velocity, or acceleration, have common elements that can be used to describe the function. These common elements are peak-to-peak, zero-to-peak, and root-mean-square, each of which are illustrated in Figure 7–11.\r","Peak-to-peak. As illustrated in Figure 7–11, the peak-to-peak amplitude (2A, where A is the zero-to-peak) reflects the total amplitude generated by a machine, a group of components, or one of its components. This depends on whether the data gathered are\r","\r","Figure 7–11 Relationship of vibration amplitude.\r","broadband, narrowband, or component. The unit of measurement is useful when the analyst needs to know the total displacement or maximum energy produced by the machine’s vibration profile.\r","Technically, peak-to-peak values should be used in conjunction with actual shaftdisplacement data, which are measured with a proximity or displacement transducer. Peak-to-peak terms should not be used for vibration data acquired using either relative vibration data from bearing caps or when using a velocity or acceleration transducer. The only exception is when vibration levels must be compared to vibration-severity charts based on peak-to-peak values.\r","Zero-to-peak. Zero-to-peak (A), or simply peak, values are equal to one half of the peak-to-peak value. In general, relative vibration data acquired using a velocity transducer are expressed in terms of peak.\r","Root-mean-square. Root-mean-square (RMS) is the statistical average value of the amplitude generated by a machine, one of its components, or a group of components. Referring to Figure 7–11, RMS is equal to 0.707 of the zero-to-peak value, A. Normally, RMS data are used in conjunction with relative vibration data acquired using an accelerometer or expressed in terms of acceleration.\r","7.5 MACHINE DYNAMICS\r","The primary reasons for vibration-profile variations are the dynamics of the machine, which are affected by mass, stiffness, damping, and degrees of freedom; however, care must be taken because the vibration profile and energy levels generated by a machine may vary depending on the location and orientation of the measurement.\r","7.5.1 Mass, Stiffness, and Damping\r","The three primary factors that determine the normal vibration energy levels and the resulting vibration profiles are mass, stiffness, and damping. Every machine-train is designed with a dynamic support system that is based on the following: the mass of the dynamic component(s), specific support system stiffness, and a specific amount of damping.\r","Mass\r","Mass is the property that describes how much material is present. Dynamically, the property describes how an unrestricted body resists the application of an external force. Simply stated, the greater the mass, the greater the force required to accelerate it. Mass is obtained by dividing the weight of a body (e.g., rotor assembly) by the local acceleration of gravity, g.\r","The English system of units is complicated compared to the metric system. In the English system, the units of mass are pounds-mass (lbm) and the units of weight are pounds-force (lbf). By definition, a weight (i.e., force) of one lbf equals the force produced by one lbm under the acceleration of gravity. Therefore, the constant, gc, which has the same numerical value as g (32.17) and units of lbm-ft/lbf-sec2, is used in the definition of weight:\r","        Mass*g Weight =\r","gc\r","Therefore,\r","Weight*gc\r","Mass =\r","g\r","Therefore,\r","\tMass = Weight*gc\tlbf\t= lbm\r","ft\r","sec2\r","Stiffness\r","Stiffness is a spring-like property that describes the level of resisting force that results when a body changes in length. Units of stiffness are often given as pounds per inch (lbf/in). Machine-trains have three stiffness properties that must be considered in vibration analysis: shaft stiffness, vertical stiffness, and horizontal stiffness.\r","Shaft Stiffness. Most machine-trains used in industry have flexible shafts and relatively long spans between bearing-support points. As a result, these shafts tend to flex in normal operation. Three factors determine the amount of flex and mode shape that these shafts have in normal operation: shaft diameter, shaft material properties, and span length. A small-diameter shaft with a long span will obviously flex more than one with a larger diameter or shorter span.\r","Vertical Stiffness. The rotor-bearing support structure of a machine typically has more stiffness in the vertical plane than in the horizontal plane. Generally, the structural rigidity of a bearing-support structure is much greater in the vertical plane. The full weight of and the dynamic forces generated by the rotating element are fully supported by a pedestal cross-section that provides maximum stiffness.\r","In typical rotating machinery, the vibration profile generated by a normal machine contains lower amplitudes in the vertical plane. In most cases, this lower profile can be directly attributed to the difference in stiffness of the vertical plane when compared to the horizontal plane.\r","Horizontal Stiffness. Most bearing pedestals have more freedom in the horizontal direction than in the vertical. In most applications, the vertical height of the pedestal is much greater than the horizontal cross-section. As a result, the entire pedestal can flex in the horizontal plane as the machine rotates.\r","This lower stiffness generally results in higher vibration levels in the horizontal plane. This is especially true when the machine is subjected to abnormal modes of operation or when the machine is unbalanced or misaligned.\r","Damping\r","Damping is a means of reducing velocity through resistance to motion, in particular by forcing an object through a liquid or gas, or along another body. Units of damping are often given as pounds per inch per second (lbf/in/sec, which is also expressed as lbf-sec/in).\r","The boundary conditions established by the machine design determine the freedom of movement permitted within the machine-train. A basic understanding of this concept is essential for vibration analysis. Free vibration refers to the vibration of a damped (as well as undamped) system of masses with motion entirely influenced by their potential energy. Forced vibration occurs when motion is sustained or driven by an applied periodic force in either damped or undamped systems. The following sections discuss free and forced vibration for both damped and undamped systems.\r","Free Vibration—Undamped. To understand the interactions of mass and stiffness, consider the case of undamped free vibration of a single mass that only moves \r","\r","Figure 7–12 Undamped spring-mass system.\r","vertically, which is illustrated in Figure 7–12. In this figure, the mass “M” is supported by a spring that has a stiffness “K” (also referred to as the spring constant), which is defined as the number of pounds tension necessary to extend the spring one inch.\r","The force created by the static deflection, Xi, of the spring supports the weight, W, of the mass. Also included in Figure 7–12 is the free-body diagram that illustrates the two forces acting on the mass. These forces are the weight (also referred to as the inertia force) and an equal, yet opposite force that results from the spring (referred to as the spring force, Fs).\r","The relationship between the weight of mass, M, and the static deflection of the spring can be calculated using the following equation:\r","W = KXi\r","If the spring is displaced downward some distance, X0, from Xi and released, it will oscillate up and down. The force from the spring, Fs, can be written as follows, where “a” is the acceleration of the mass:\r","Ma\r","Fs =-KX =\r","gc\r","d X2\r","It is common practice to replace acceleration, a, with \t2 , the second derivative of dt\r","the displacement, X, of the mass with respect to time, t. Making this substitution, the equation that defines the motion of the mass can be expressed as:\r","\tM d X2\tM d X2\r","2 =-KX or 2 + KX = 0 gc dt\tgc dt\r","Motion of the mass is known to be periodic. Therefore, the displacement can be described by the expression:\r","X = X0 cos( )wt\r","Where:\r","X = Displacement at time t\r","X0 = Initial displacement of the mass\r","w = Frequency of the oscillation (natural or resonant frequency)\r","t = Time\r","If this equation is differentiated and the result inserted into the equation that defines motion, the natural frequency of the mass can be calculated. The first derivative of the equation for motion yields the equation for velocity. The second derivative of the equation yields acceleration.\r","         dX ? =-wX0 sin( )wt Velocity = = X\r","dt\r","Acceleration = d X2 2 = X?? =-w 2 X0 cos( )wt dt\r","d X2\r","Inserting the expression for acceleration, or \t2 , into the equation for Fs yields the dt\r","following:\r","M d X2\r","2 + KX = 0\r","gc dt\r"," M 2 ( )wt + KX = 0 - w X0 cos gc\r","\tM\t2\tM\t2\r","- w X + KX =- w + K = 0 gc\tgc\r","Solving this expression for w yields the equation:\r","     Kgc w =\r","M\r","Where:\r","w = Natural frequency of mass\r","K = Spring constant\r","M = Mass\r","Note that, theoretically, undamped free vibration persists forever; however, this never occurs in nature, and all free vibrations die down after time because of damping, which is discussed in the next section.\r","\r","Figure 7–13 Damped spring-mass system.\r","Free Vibration—Damped. A slight increase in system complexity results when a damping element is added to the spring-mass system shown in Figure 7–13. This type of damping is referred to as viscous damping. Dynamically, this system is the same as the undamped system illustrated in Figure 7–12, except for the damper, which usually is an oil or air dashpot mechanism. A damper is used to continuously decrease the velocity and the resulting energy of a mass undergoing oscillatory motion.\r","The system consists of the inertia force caused by the mass and the spring force, but a new force is introduced. This force is referred to as the damping force and is proportional to the damping constant, or the coefficient of viscous damping, c. The damping force is also proportional to the velocity of the body and, as it is applied, it opposes the motion at each instant.\r","In Figure 7–13, the nonelongated length of the spring is “Lo” and the elongation caused by the weight of the mass is expressed by “h.” Therefore, the weight of the mass is Kh. Part (a) of Figure 7–13 shows the mass in its position of stable equilibrium. Part (b) shows the mass displaced downward a distance X from the equilibrium position. Note that X is considered positive in the downward direction.\r","Part (c) of Figure 7–13 is a free-body diagram of the mass, which has three forces acting on it. The weight (Mg/gc), which is directed downward, is always positive. The\r","Ê dX\r","damping force Ëc dt ˆ¯, which is the damping constant times velocity, acts opposite to the direction of the velocity. The spring force, K(X + h), acts in the direction opposite to the displacement. Using Newton’s equation of motion, where SF = Ma, the sum of the forces acting on the mass can be represented by the following equation, remembering that X is positive in the downward direction:\r","\tM d X2\tMg\tdX\r","      =\t-c\t- K X( + h) gc dt2\tgc\tdt\r","\tM d X2\tdX\r"," = Kh -c\t- KX - Kh gc dt2\tdt\r","\tM d X2\tdX\r","      =-c\t- KX gc dt2\tdt\r","M\r","Dividing by \t:\r","gc\r","\td X2\tcgc dX\tKg Xc\r","  =-\t2\r","\tdt\tM dt\tM\r","In order to look up the solution to the above equation in a differential equations table (such as in CRC Handbook of Chemistry and Physics), it is necessary to change the form of this equation. This can be accomplished by defining the relationships, cgc/M = 2m and Kgc/M = w2, which converts the equation to the following form:\r","\td X2\tdX\t2\r","  =-2m\t-w X 2\r","\tdt\tdt\r","Note that for undamped free vibration, the damping constant, c, is zero and, therefore, m is zero.\r","\td X2\t2\r","  =-w X 2\r","dt\r","\td X2\t2\r","   2 =+w X = 0 dt\r","The solution of this equation describes simple harmonic motion, which is given as follows:\r","X = A cos( )wt + B sin( )wt\r","dX\r","Substituting at t = 0, then X = X0 and \t = 0, then dt\r","X = X0 cos(wt)\r","This shows that free vibration is periodic and is the solution for X. For damped free vibration, however, the damping constant, c, is not zero.\r","\td X2\tdX\t2\r","  =-2m\t-w X 2\r","\tdt\tdt\r","or\r","\td X2\tdX\t2\r","  +2m\t+w X = 0 2\r","\tdt\tdt\r","or\r","D2 + 2mD + w2 = 0\r","which has a solution of:\r","X = A ed1t + B ed2t\r","where:\r","d1 =- +m\tm w2 - 2 d2 =- -m\tm 2 -w 2\r","There are different conditions of damping: critical, overdamping, and underdamping. Critical damping occurs when m equals w. Overdamping occurs when m is greater than w. Underdamping occurs when m is less than w.\r","The only condition that results in oscillatory motion and, therefore, represents a mechanical vibration is underdamping. The other two conditions result in periodic motions. When damping is less than critical (m \u003c w), then the following equation applies:\r","\tX0 -mt (a1 cosa1t +m asin\t1t)\r","X =\te a1\r","where:\r","a1 = w 2 -m 2\r","Forced Vibration—Undamped. The simple systems described in the preceding two sections on free vibration are alike in that they are not forced to vibrate by any exciting force or motion. Their major contribution to the discussion of vibration fundamentals is that they illustrate how a system’s natural or resonant frequency depends on the mass, stiffness, and damping characteristics.\r","The mass-stiffness-damping system also can be disturbed by a periodic variation of external forces applied to the mass at any frequency. The system shown in Figure 7–12 is increased in complexity by adding an external force, F0, acting downward on the mass.\r","In undamped forced vibration, the only difference in the equation for undamped free vibration is that instead of the equation being equal to zero, it is equal to F0 sin(wt):\r","M d X2\r","2 + KX = F0 sin( )wt gc dt\r","Because the spring is not initially displaced and is “driven” by the function F0 sin(wt), a particular solution, X = X0 sin(wt), is logical. Substituting this solution into the above equation and performing mathematical manipulations yields the following equation for X:\r","Xst\r","X = C1 sin(wnt)+C2 cos(wnt)+ 2 sin( )wt 1-(w wn)\r","where:\r","X = Spring displacement at time, t\r","Xst = Static spring deflection under constant load, F0 w = Forced frequency\r","wn = Natural frequency of the oscillation\r","t = Time\r","C1 and C2 = Integration constants determined from specific boundary conditions\r","In the above equation, the first two terms are the undamped free vibration, whereas the third term is the undamped forced vibration. The solution, containing the sum of two sine waves of different frequencies, is not a harmonic motion.\r","Forced Vibration—Damped. In a damped forced vibration system such as the one shown in Figure 7–14, the motion of the mass “M” has two parts: (1) the damped free vibration at the damped natural frequency and (2) the steady-state harmonic motions at the forcing frequency. The damped natural frequency component decays quickly, but the steady-state harmonic associated with the external force remains as long as the energy force is present.\r","With damped forced vibration, the only difference in its equation and the equation for damped free vibration is that it is equal to F0 sin(wt) as shown below instead of being equal to zero.\r","\tM d X2\tdX\r","      +c\t+ KX = F gc dt\tdt\r","\t2\t0 sin( )wt\r","With damped vibration, the damping constant, “c,” is not equal to zero and the solution of the equation becomes complex assuming the function, X = X0 sin(wt - f). In\r","\r","Figure 7–14 Damped forced vibration system.\r","this equation, f is the phase angle, or the number of degrees that the external force, F0 sin(wt), is ahead of the displacement, X0 sin(wt -f). Using vector concepts, the following equations apply, which can be solved because there are two equations and two unknowns:\r","\tM\t2\r","\tVertical vector component:\tKX0 - w X0 - F0 cosf = 0\r","                                         gc Horizontal vector component: c Xw 0 - F0 sinf = 0 Solving these two equations for the unknowns X0 and f:\r","\r","Where:\r","c = Damping constant\r","M\r","cc = Critical damping = 2 wn\r","gc\r","c/cc = Damping ratio\r","F0 = External force\r","F0/K = Deflection of the spring under load, F0 (also called static deflection, Xst) w = Forced frequency\r","wn = Natural frequency of the oscillation w/wn = Frequency ratio\r","For damped forced vibrations, three different frequencies have to be distinguished: the undamped natural frequency, Kgc M; the damped natural frequency, q = Mc -ÊË 2cgMc ˆ¯ 2 ; and the frequency of maximum forced amplitude, sometimes Kg\r","referred to as the resonant frequency.\r","7.5.2 Degrees of Freedom\r","In a mechanical system, the degrees of freedom indicate how many numbers are required to express its geometrical position at any instant. In machine-trains, the relationship of mass, stiffness, and damping is not the same in all directions. As a result, the rotating or dynamic elements within the machine move more in one direction than in another. A clear understanding of the degrees of freedom is important because it has a direct impact on the vibration amplitudes generated by a machine or process system.\r","One Degree of Freedom\r","If the geometrical position of a mechanical system can be defined or expressed as a single value, the machine is said to have one degree of freedom. For example, the position of a piston moving in a cylinder can be specified at any point in time by measuring the distance from the cylinder end.\r","A single degree of freedom is not limited to simple mechanical systems such as the cylinder. For example, a 12-cylinder gasoline engine with a rigid crankshaft and a rigidly mounted cylinder block has only one degree of freedom. The position of all its moving parts (i.e., pistons, rods, valves, cam shafts) can be expressed by a single value. In this instance, the value would be the angle of the crankshaft; however, when mounted on flexible springs, this engine has multiple degrees of freedom. In addition to the movement of its internal parts in relationship to the crank, the entire engine can now move in any direction. As a result, the position of the engine and any of its internal parts requires more than one value to plot its actual position in space.\r","The definitions and relationships of mass, stiffness, and damping in the preceding section assumed a single degree of freedom. In other words, movement was limited to a single plane. Therefore, the formulas are applicable for all single-degree-offreedom mechanical systems.\r","The calculation for torque is a primary example of a single degree of freedom in a mechanical system. Figure 7–15 represents a disk with a moment of inertia, I, that is attached to a shaft of torsional stiffness, k.\r","Torsional stiffness is defined as the externally applied torque, T, in inch-pounds needed to turn the disk one radian (57.3 degrees). Torque can be represented by the following equations:\r","\r","freedom system.\r","\tÂTorque = Moment of intertia  angular acceleration¥\t= I ddt2f2 = If??\r","In this example, three torques are acting on the disk: the spring torque, the damping torque (caused by the viscosity of the air), and the external torque. The spring torque is minus (-) kf where f is measured in radians. The damping torque is minus (-) cf, where “c” is the damping constant. In this example, “c” is the damping torque on the disk caused by an angular speed of rotation of one radian per second. The external torque is T0 sin (wt).\r","If?? =ÂTorque =-cf f? - k +T0 sin( )wt\r","or\r","If f f??+c ? + k = T0 sin( )wt\r","Two Degrees of Freedom\r","The theory for a one-degree-of-freedom system is useful for determining resonant or natural frequencies that occur in all machine-trains and process systems; however, few machines have only one degree of freedom. Practically, most machines will have two or more degrees of freedom. This section provides a brief overview of the theories associated with two degrees of freedom. An undamped two-degree-of-freedom system is illustrated in Figure 7–16.\r","This diagram consists of two masses, M1 and M2, that are suspended from springs, K1 and K2. The two masses are tied together, or coupled, by spring, K3, so that they are\r","\r","Figure 7–16 Undamped two-degreesof-freedom system with a spring couple.\r","forced to act together. In this example, the movement of the two masses is limited to the vertical plane and, therefore, horizontal movement can be ignored. As in the singledegree-of-freedom examples, the absolute position of each mass is defined by its vertical position above or below the neutral, or reference, point. Because there are two coupled masses, two locations (i.e., one for M1 and one for M2) are required to locate the absolute position of the system.\r","To calculate the free or natural modes of vibration, note that two distinct forces are acting on mass, M1: the force of the main spring, K1, and that of the coupling spring, K3. The main force acts upward and is defined as -K1X1. The shortening of the coupling spring is equal to the difference in the vertical position of the two masses, X1 X2. Therefore, the compressive force of the coupling spring is K3(X1 - X2). The compressed coupling spring pushes the top mass, M1, upward so that the force is negative.\r","Because these are the only tangible forces acting on M1, the equation of motion for the top mass can be written as:\r","\tM1 X?? =-K X1\t1 - K3(X1 - X2 )\r","1\r","gc\r","or\r","M1 X??1 +(K1 + K3)X1 - K X3\t2 = 0 gc\r","The equation of motion for the second mass, M2, is derived in the same manner. To make it easier to understand, turn the figure upside down and reverse the direction of X1 and X2. The equation then becomes:\r","\tM2 ?? =-K X2\t2 + K3(X1 - X2 )\r","   X2 gc\r","or\r","\tM2 ?? +(K2 + K3)X2 - K X3\t1 = 0\r","   X2 gc\r","If we assume that the masses, M1 and M2, undergo harmonic motions with the same frequency, w, and with different amplitudes, A1 and A2, their behavior can be represented as:\r","X1 = A1 sin( )wt\r","X2 = A2 sin( )wt\r","By substituting these into the differential equations, two equations for the amplitude\r","A1\r","ratio, \t, can be found: A2\r","\tA1\t-K3\r","=\r","\tA2\tM1 w 2 - K1 - K3\r","gc\r","and\r","\t2\t2\r","A\r","=\r","\tA2\t-K3\r","For a solution of the form we assumed to exist, these two equations must be equal:\r","\t2\t2\r","M w - K1 - K3 gc\r","or\r","w w4 - 2 ÌÏK1 + K3 + KM2 2+gKc3 ¸??+ K K1 2 +M MK K12 32 + K K1 3 = 0 Ó M g1 c\r","gc2\r","This equation, known as the frequency equation, has two solutions for w2. When substituted in either of the preceding equations, each one of these gives a definite value\r","A1\r","for . This means that there are two solutions for this example, which are of the form A2\r","A1 sin(wt) and A2 sin(wt). As with many such problems, the final answer is the superposition of the two solutions with the final amplitudes and frequencies determined by the boundary conditions.\r","Many Degrees of Freedom\r","When the number of degrees of freedom becomes greater than two, no critical new parameters enter into the problem. The dynamics of all machines can be understood by following the rules and guidelines established in the one- and two-degree(s)-offreedom equations. There are as many natural frequencies and modes of motion as there are degrees of freedom.\r","7.6 VIBRATION DATA TYPES AND FORMATS\r","There are several options regarding the types of vibration data that can be gathered for machine-trains and systems and the formats in which the data can be collected. Selection of type and format depends on the specific application. There are two major data-type classifications: time-domain and frequency-domain. Each of these can be further divided into steady-state and dynamic data formats. In turn, each of these two formats can be further divided into single-channel and multichannel.\r","7.6.1 Data Types\r","Vibration profiles can be acquired and displayed in one of two data types: time-domain or frequency-domain.\r","Time-Domain\r","Most of the early vibration analysis was carried out using analog equipment, which necessitated the use of time-domain data, because it was difficult to convert timedomain data to frequency-domain data. Therefore, frequency-domain capability was not available until microprocessor-based analyzers incorporated a straightforward method (i.e., Fast Fourier Transform, FFT) of transforming the time-domain spectrum into its frequency components.\r","Actual time-domain vibration signatures are commonly referred to as time traces or time plots (see Figure 7–17). Theoretical vibration data are generally referred to as waveforms (see Figure 7–18).\r","Time-domain data are presented with amplitude as the vertical axis and elapsed time as the horizontal axis. Time-domain profiles are the sum of all vibration components (i.e., frequencies, impacts, and other transients) that are present in the machine-train and its installed system. Time traces include all frequency components,\r","\r","Figure 7–17 Typical time-domain signature.\r","Figure 7–18 Theoretical time-domain waveforms.\r","but the individual components are more difficult to isolate than with frequency-domain data.\r","The profile shown in Figure 7–17 illustrates two different data acquisition points, one measured vertically and one measured horizontally, on the same machine and taken at the same time. Because they were obtained concurrently, these data points can be compared to determine the operating dynamics of the machine.\r","In this example, the data set contains an impact that occurred at 0.005 seconds. The impact is clearly visible in both the vertical (top) and horizontal (bottom) data set.\r","From these time traces, the vertical impact appears to be stronger than the horizontal. In addition, the impact repeated at 0.015 and 0.025 seconds. Two conclusions can be derived from this example: (1) the impact source is a vertical force, and (2) it impacts the machine-train at an interval of 0.010 seconds, or frequency of 1/0.010 seconds equals 100Hz.\r","The waveform in Figure 7–18 illustrates theoretically the unique frequencies and transients that may be present in a machine’s signature. Figure 7–18a illustrates the complexity of such a waveform by overlaying numerous frequencies. The discrete waveforms that make up Figure 7–18a are displayed individually in Figures 7–18b through 7–18e. Note that two of the frequencies (c and d) are identical but have a different phase angle (f).\r","With time-domain data, the analyst must manually separate the individual frequencies and events that are contained in the complex waveform. This effort is complicated tremendously by the superposition of multiple frequencies. Note that, rather than overlaying each of the discrete frequencies as illustrated theoretically in Figure 7–18a, actual time-domain data represents the sum of these frequencies as was illustrated in Figure 7–17.\r","In order to analyze this type of plot, the analyst must manually change the time scale to obtain discrete frequency curve data. The time interval between the recurrences of each frequency can then be measured. In this way, it is possible to isolate each of the frequencies that make up the time-domain vibration signature.\r","For routine monitoring of machine vibration, however, this approach is not cost effective. The time required to manually isolate each of the frequency components and transient events contained in the waveform is prohibitive; however, time-domain data have a definite use in a total-plant predictive maintenance or reliability improvement program.\r","Machine-trains or process systems that have specific timing events (e.g., a pneumatic or hydraulic cylinder) must be analyzed using the time-domain data format. In addition, time-domain data must be used for linear and reciprocating motion machinery.\r","Frequency-Domain\r","Most rotating machine-train failures result at or near a frequency component associated with the running speed. Therefore, the ability to display and analyze the vibration spectrum as components of frequency is extremely important.\r","The frequency-domain format eliminates the manual effort required to isolate the components that make up a time trace. Frequency-domain techniques convert time-domain data into discrete frequency components using a mathematical process called Fast Fourier Transform (FFT). Simply stated, FFT mathematically converts a time-based\r","\r","Figure 7–19 Typical frequency-domain signature.\r","trace into a series of discrete frequency components (see Figure 7–19). In a frequencydomain plot, the X-axis is frequency and the Y-axis is the amplitude of displacement, velocity, or acceleration.\r","With frequency-domain analysis, the average spectrum for a machine-train signature can be obtained. Recurring peaks can be normalized to present an accurate representation of the machine-train condition. Figure 7–20 illustrates a simplified relationship between time-domain and frequency-domain analysis.\r","The real advantage of frequency-domain analysis is the ability to normalize each vibration component so that a complex machine-train spectrum can be divided into discrete components. This ability simplifies isolation and analysis of mechanical degradation within the machine-train.\r","In addition, frequency-domain analysis can be used to determine the phase relationships for harmonic vibration components in a typical machine-train spectrum. Frequency-domain normalizes any or all running speeds, where time-domain analysis is limited to true running speed.\r","Mathematical theory shows that any periodic function of time, f(t), can be represented as a series of sine functions having frequencies w, 2w, 3w, 4w, and so on. Function f(t) is represented by the following equation, which is referred to as a Fourier Series:\r","f t( )= A0 + A1 sin(w ft + 1)+ A2 sin(2w ft + 2 )+ A3 sin(3w ft + 3)+ ...\r","\r","Figure 7–20 Relationship between time-domain and frequency-domain.\r","where:\r","Ax = Amplitude of each discrete sine wave wt = Frequency\r","fx = Phase angle of each discrete sine wave\r","Each of these sine functions represents a discrete component of the vibration signature discussed previously. The amplitudes of each discrete component and their phase angles can be determined by integral calculus when the function f(t) is known. Because the subject of integral calculus is beyond the scope of this book, the math required to determine these integrals is not presented. A vibration analyzer and its associated software perform this determination using FFT.\r","7.6.2 Data Formats\r","Both time-domain and frequency-domain vibration data can be acquired and analyzed in two primary formats: steady-state or dynamic. Each of these formats has strengths and weaknesses that must be clearly understood for proper use. In addition, each of these formats can be obtained as single- or multichannel data.\r","Steady-State\r","Most vibration programs that use microprocessor-based analyzers are limited to steady-state data. Steady-state vibration data assumes that the machine-train or process system operates in a constant, or steady-state, condition. In other words, the machine is free of dynamic variables such as load, flow, and so on. This approach further assumes that all vibration frequencies are repeatable and maintain a constant relationship to the rotating speed of the machine’s shaft.\r","Steady-state analysis techniques are based on acquiring vibration data when the machine or process system is operating at a fixed speed and specific operating parameters. For example, a variable-speed machine-train is evaluated at constant speed rather than over its speed range.\r","Steady-state analysis can be compared to a still photograph of the vibration profile generated by a machine or process system. Snapshots of the vibration profile are acquired by the vibration analyzer and stored for analysis. The snapshots can be used to evaluate the relative operating condition of simple machine-trains, but they do not provide a true picture of the dynamics of either the machine or its vibration profile.\r","Steady-state analysis totally ignores variations in the vibration level or vibration generated by transient events such as impacts and changes in speed or process parameters. Instruments used to obtain the profiles contain electronic circuitry, which are specifically designed to eliminate transient data.\r","In the normal acquisition process, the analyzer acquires multiple blocks of data. As part of the process, the microprocessor compares each data block as it is acquired. If a block contains a transient that is not included in subsequent blocks, the block containing the event is discarded and replaced with a transient-free block. As a result, steady-state analysis does not detect random events that may have a direct, negative effect on equipment reliability.\r","Dynamic\r","While steady-state data provides a snapshot of the machine, dynamic or real-time data provide a motion picture. This approach provides a better picture of the dynamics of both the machine-train and its vibration profile. Data acquired using steady-state methods would suggest that vibration profiles and amplitudes are constant, but this is not true. All dynamic forces, including running speed, vary constantly in all machinetrains. When real-time data acquisition methods are used, these variations are captured and displayed for analysis.\r","Single-Channel\r","Most microprocessor-based vibration-monitoring programs rely on single-channel vibration data format. Single-channel data acquisition and analysis techniques are acceptable for routine monitoring of simple, rotating machinery; however, it is important that single-channel analysis be augmented with multichannel and dynamic analysis. Total reliance on single-channel techniques severely limits the accuracy of analysis and the effectiveness of a predictive maintenance or reliability improvement program.\r","With the single-channel method, data are acquired in series or one channel at a time. Normally, a series of data points is established for each machine-train and data are acquired from each point in a measurement route. Although this approach is more than adequate for routine monitoring of relatively simple machines, it is based on the assumption that the machine’s dynamics and the resultant vibration profile are constant throughout the entire data acquisition process. This approach hinders the ability to evaluate real-time relationships between measurement points on the machine-train and variations in process parameters such as speed, load, pressure, and so on.\r","Multichannel\r","Multichannel data provide the best picture of the relationship between measurement points on a machine-train. Data are acquired simultaneously from all measurement points on the machine-train. With this type of data, the analyst can establish the relationship between machine dynamics and vibration profile of the entire machine.\r","In most cases, a digital tape recorder is used to acquire data from the machine. Because all measurement points are recorded at the same time, the resultant data can be used to compare the tri-axial vibration profile of all measurement points. This capability greatly enhances the analyst’s ability to isolate abnormal machine dynamics and to determine the root-cause of deviations.\r","7.7 DATA ACQUISITION\r","It is important for predictive maintenance programs using vibration analysis to have accurate, repeatable data. In addition to the type and quality of the transducer, three key parameters affect data quality: the point of measurement, orientation, and transducer-mounting techniques.\r","In a predictive and reliability maintenance program, it is extremely important to keep good historical records of key parameters. How measurement point locations and orientation to the machine’s shaft were selected should be kept as part of the database. It is important that every measurement taken throughout the life of the maintenance program be acquired at exactly the same point and orientation. In addition, the compressive load, or downward force, applied to the transducer should be exactly the same for each measurement.\r","7.7.1 Vibration Detectors: Transducers and Cables\r","A variety of monitoring, trending, and analysis techniques that can and should be used as part of a total-plant vibration-monitoring program. Initially, such a program depends on the use of historical trends to detect incipient problems. As the program matures, however, other techniques such as frequency-domain signature analysis, time-domain analysis, and operating dynamics analysis are typically added.\r","An analysis is only as good as the data; therefore, the equipment used to collect the data is critical and determines the success or failure of a predictive maintenance or reliability improvement program. The accuracy as well as proper use and mounting determine whether valid data are collected.\r","\r","Figure 7–21 Displacement probe and signal conditioning system.\r","Three basic types of vibration transducers can be used for monitoring the mechanical condition of plant machinery: displacement probes, velocity transducers, and accelerometers. Each has limitations and specific applications for which its use is appropriate.\r","Displacement Probes\r","Displacement, or eddy-current, probes are designed to measure the actual movement, or displacement, of a machine’s shaft relative to the probe. Data are normally recorded as peak-to-peak in mils, or thousandths of an inch. This value represents the maximum deflection or displacement from the true centerline of a machine’s shaft. Such a device must be rigidly mounted to a stationary structure to obtain accurate, repeatable data. See Figure 7–21 for an illustration of a displacement probe and signal conditioning system.\r","Permanently mounted displacement probes provide the most accurate data on machines with a rotor weight that is low relative to the casing and support structure. Turbines, large compressors, and other types of plant equipment should have displacement transducers permanently mounted at key measurement locations.\r","The useful frequency range for displacement probes is from 10 to 1,000Hz, or 600 to 60,000rpm. Frequency components above or below this range are distorted and, therefore, unreliable for determining machine condition.\r","The major limitation with displacement or proximity probes is cost. The typical cost for installing a single probe, including a power supply, signal conditioning, and so on,\r","\r","(1) Pickup case (2) Wire out (3) Damper (4) Mass (5) Spring (6) Magnet Figure 7–22 Schematic diagram of velocity pickup.\r","averages $1,000. If each machine to be evaluated requires 10 measurements, the cost per machine is about $10,000. Using displacement transducers for all plant machinery dramatically increases the initial cost of the program. Therefore, key locations are generally instrumented first, and other measurement points are added later.\r","Velocity Transducers\r","Velocity transducers are electromechanical sensors designed to monitor casing, or relative, vibration. Unlike displacement probes, velocity transducers measure the rate of displacement rather than the distance of movement. Velocity is normally expressed in terms of inches per second (ips) peak, which is perhaps the best method of expressing the energy caused by machine vibration. Figure 7–22 is a schematic diagram of a velocity measurement device.\r","Like displacement probes, velocity transducers have an effective frequency range of about 10 to 1,000Hz. They should not be used to monitor frequencies above or below this range.\r","The major limitation of velocity transducers is their sensitivity to mechanical and thermal damage. Normal use can cause a loss of calibration; therefore, a strict recalibration program is required to prevent data errors. At a minimum, velocity transducers should be recalibrated every six months. Even with periodic recalibration, however, velocity transducers are prone to distorting data as a result of loss of calibration.\r","Accelerometers\r","Acceleration is perhaps the best method of determining the force resulting from machine vibration. Accelerometers use piezoelectric crystals or films to convert mechanical energy into electrical signals. Figure 7–23 is a schematic of such a device. Data acquired with this type of transducer are relative acceleration expressed in terms of the gravitational constant, g, in inches/second/second.\r","\r","Figure 7–23 Schematic diagram of accelerometer. (1) Base, (2) Piezoelectric crystals, (3) Mass, (4) Case.\r","The effective range of general-purpose accelerometers is from about 1Hz to 10,000 Hz. Ultrasonic accelerometers are available for frequencies up to 1MHz. In general, vibration data above 1,000Hz, or 60,000cpm, should be taken and analyzed in acceleration or g’s.\r","A benefit of the use of accelerometers is that they do not require a calibration program to ensure accuracy; however, they are susceptible to thermal damage. If sufficient heat radiates into the piezoelectric crystal, it can be damaged or destroyed, but thermal damage is rare because data acquisition time is relatively short (less than 30 seconds) using temporary mounting techniques.\r","Cables\r","Most portable vibration data collectors use a coiled cable to connect to the transducer (see Figure 7–24). The cable, much like a telephone cord, provides a relatively compact length when relaxed but will extend to reach distant measurement points. For general use, this type of cable is acceptable, but it cannot be used for all applications.\r","The coiled cable is not acceptable for low-speed (less than 300rpm) applications or when there is a strong electromagnetic field. Because of its natural tendency to return to its relaxed length, the coiled cable generates a low-level frequency that corresponds to the oscillation rate of the cable. In low-speed applications, this oscillation frequency can mask real vibration that is generated by the machine. A strong electromagnetic field, such as that generated by large mill motors, accelerates cable oscillation. In these instances, the vibration generated by the cable will mask real machine vibration.\r","In these and other applications where the coiled cable distorts or interferes with the accuracy of acquired data, a shielded coaxial cable should be used. Although these\r","\r","Figure 7–24 Types of coiled cables.\r","noncoiled cables can be more difficult to use in conjunction with a portable analyzer, they are essential for low-speed and electromagnetic field applications.\r","7.7.2 Data Measurements\r","Most vibration-monitoring programs rely on data acquired from the machine housing or bearing caps. The only exceptions are applications that require direct measurement of actual shaft displacement to obtain an accurate picture of the machine’s dynamics. This section discusses the number and orientation of measurement points required to profile a machine’s vibration characteristics.\r","The fact that both normal and abnormal machine dynamics tend to generate unbalanced forces in one or more directions increases the analyst’s ability to determine the root-cause of deviations in the machine’s operating condition. Therefore, measurements should be taken in both radial and axial orientations.\r","Radial Orientation\r","Radially oriented measurements permit the analyst to understand the relationship of vibration levels generated by machine components where the forces are perpendicular to the shaft’s centerline. For example, mechanical imbalance generates radial forces in all directions, but misalignment generally results in a radial force in a single direction that corresponds with the misaligned direction. The ability to determine the actual displacement direction of the machine’s shaft and other components greatly improves diagnostic accuracy.\r","\r","Figure 7–25 Resultant shaft velocity vector based on radial vibration measurements.\r","Two radial measurement points located 90 degrees apart are required at each bearing cap. The two points permit the analyst to calculate the actual direction and relative amplitude of any displacement that is present within the machine.\r","Figure 7–25 illustrates a simple vector analysis where the vertical and horizontal radial readings acquired from the outboard bearing cap indicate a relative vertical vibration velocity of 0.5 inches per second peak (IPS-PK) and a horizontal vibration velocity of 0.3 IPS-PK. Using simple geometry, the amplitude of vibration velocity (0.583 IPSPK) in the actual direction of deflection can be calculated.\r","Axial Orientation\r","Axially oriented measurements are used to determine the lateral movement of a machine’s shaft or dynamic mass. These measurement points are oriented in-line or parallel with the shaft or direction of movement.\r","At least one axial measurement is required for each shaft or dynamic movement. In the case of shafts with a combination of float and fixed bearings, readings should be taken from the fixed or stationary bearing to obtain the best data.\r","7.7.3 Transducer Mounting Techniques\r","For accuracy of data, a direct mechanical link between the transducer and the machine’s casing or bearing cap is necessary. This makes the method used to mount the transducer crucial to obtaining accurate data. Slight deviations in this link will induce errors in the amplitude of vibration measurement and may create false frequency components that have nothing to do with the machine.\r","Permanent\r","The best method of ensuring that the point of measurement, its orientation, and the compressive load are exactly the same each time is to permanently or hard mount the\r","\r","Figure 7–26 Permanent mounts provide best repeatability.\r","transducers, which is illustrated in Figure 7–26. This method guarantees accuracy and repeatability of acquired data, but it also increases the initial program cost. The average cost of installing a general-purpose accelerometer is about $300 per measurement point or $3,000 for a typical machine-train.\r","Quick Disconnect\r","To eliminate the capital cost associated with permanently mounting transducers, a well-designed quick-disconnect mounting can be used instead. With this technique, a quick-disconnect stud with an average cost of less than $5 is permanently mounted at each measurement point. A mating sleeve built into the transducer is used to connect with the stud. A well-designed quick-disconnect mounting technique provides almost the same accuracy and repeatability as the permanent mounting technique, but at a much lower cost.\r","Magnets\r","For general-purpose use below 1,000Hz, a transducer can be attached to a machine by a magnetic base. Even though the resonant frequency of the transducer/magnet assembly may distort the data, this technique can be used with some success. Because the magnet can be placed anywhere on the machine, however, it is difficult to guarantee that the exact location and orientation is maintained with each measurement. Figure 7–27 shows common magnetic mounts for transducers.\r","Handheld\r","Another method used by some plants to acquire data is handheld transducers. This approach is not recommended if it is possible to use any other method. Handheld transducers do not provide the accuracy and repeatability required to gain\r","Figure 7–27 Common magnetic mounts for transducers.\r","\r","a. Orientation is not 90° to shaft centerline.\r","b. Measurement-point location is not always consistent.\r","c. Compressive load varies and may induce faulty readings.\r","Figure 7–28 Handheld transducers should be avoided when possible.\r","maximum benefit from a predictive maintenance program. If this technique must be used, extreme care should be exercised to ensure that the same location, orientation, and compressive load are used for every measurement. Figure 7–28 illustrates a handheld device.\r","7.7.4 Acquiring Data\r","Three factors must be considered when acquiring vibration data: settling time, data verification, and additional data that may be required.\r","Settling Time\r","All vibration transducers require a power source that is used to convert mechanical motion or force to an electronic signal. In microprocessor-based analyzers, this power source is usually internal to the analyzer. When displacement probes are used, an external power source must be provided.\r","When the power source is turned on, there is a momentary surge of power into the transducer. This surge distorts the vibration profile generated by the machine. Therefore, the data acquisition sequence must include a time delay between powering up and acquiring data. The time delay will vary based on the specific transducer used and type of power source.\r","Some vibration analyzers include a user-selected time delay that can automatically be downloaded as part of the measurement route. If this feature is included, the delay can be preprogrammed for the specific transducer that will be used to acquire data. No further adjustment is required until the transducer type is changed.\r","In addition to the momentary surge created by energizing the power source, the mechanical action of placing the transducer on the machine creates a spike of energy that may distort the vibration profile. Therefore, the actual data acquisition sequence should include a 10- to 20-second delay to permit decay of the spike created by mounting the transducer.\r","Data Verification\r","Several equipment problems can result in bad or distorted data. In addition to the surge and spike discussed in the preceding section, damaged cables, transducers, power supplies, and other equipment failures can cause serious problems. Therefore, it is essential to verify all data throughout the acquisition process.\r","Most of the microprocessor-based vibration analyzers include features that facilitate verification of acquired data. For example, many include a low-level alert that automatically alerts the technician when acquired vibration levels are below a preselected limit. If these limits are properly set, the alert should be sufficient to detect this form of bad data.\r","Unfortunately, not all distortions of acquired data result in a low-level alert. Damaged or defective cables or transducers can result in a high level of low-frequency vibration. As a result, the low-level alert will not detect this form of bad data; however, the vibration signature will clearly display the abnormal profile that is associated with these problems.\r","In most cases, a defective cable or transducer generates a signature that contains a ski-slope profile, which begins at the lowest visible frequency and drops rapidly to the noise floor of the signature. If this profile is generated by defective components, it will not contain any of the normal rotational frequencies generated by the machine-train.\r","With the exception of mechanical rub, defective cables and transducers are the only sources of this ski-slope profile. When mechanical rub is present, the ski slope will also contain the normal rotational frequencies generated by the machine-train. In some cases, it is necessary to turn off the auto-scale function in order to see the rotational frequencies, but they will be evident. If no rotational components are present, the cable and transducer should be replaced.\r","Additional Data\r","Data obtained from a vibration analyzer are not all that are required to evaluate machine-train or system condition. Variables, such as load, have a direct effect on the vibration profile of machinery and must be considered. Therefore, additional data should be acquired to augment the vibration profiles.\r","Most microprocessor-based vibration analyzers are capable of directly acquiring process variables and other inputs. The software and firmware provided with these systems generally support preprogrammed routes that include almost any direct or manual data input. These routes should include all data required to effectively analyze the operating condition of each machine-train and its process system.\r","7.8 VIBRATION ANALYSES TECHNIQUES\r","Techniques used in vibration analysis are trending, both broadband and narrowband; comparative analysis; and signature analysis.\r","7.8.1 Trending\r","Most vibration-monitoring programs rely heavily on historical vibration-level amplitude trends as their dominant analysis tool. This approach is valid if the vibration data are normalized to remove the influence of variables, such as load, on the recorded vibration energy levels. Valid trend data provide an indication of change over time within the monitored machine. As stated in preceding sections, a change in vibration amplitude indicates a corresponding change in operating condition that can be a useful diagnostic tool.\r","Broadband\r","Broadband analysis techniques have been used to monitor the overall mechanical condition of machinery for more than 20 years. The technique is based on the overall vibration or energy from a frequency range of zero to the user-selected maximum frequency, FMAX. Broadband data are overall vibration measurements expressed in units such as velocity-PK, acceleration-RMS, and so on. This type of data, however, does not provide any indication of the specific frequency components that make up the machine’s vibration signature. As a result, specific machine-train problems cannot be isolated and identified.\r","The only useful function of broadband analysis is long-term trending of the gross overall condition of machinery. Typically, sets of alert/alarm limits are established to monitor the overall condition of the machine-trains in a predictive maintenance program; however, this approach has limited value and, when used exclusively, severely limits the ability to achieve the full benefit of a comprehensive program.\r","Narrowband\r","Like broadband analysis, narrowband analysis also monitors the overall energy, but for a user-selected band of frequency components. The ability to select specific groups of frequencies, or narrowbands, increases the usefulness of the data. Using this technique can drastically reduce the labor required to monitor machine-trains and improve the accuracy of detecting incipient problems.\r","Unlike broadband data, narrowband data provide the ability to directly monitor, trend, and alarm specific machine-train components automatically by using a microprocessor for a window of frequencies unique to specific machine components. For example, a narrowband window can be established to directly monitor the energy of a gear set that consists of the primary gear-mesh frequency and corresponding sidebands.\r","7.8.2 Comparative Analysis\r","Comparative analysis directly compares two or more data sets in order to detect changes in the operating condition of mechanical or process systems. This type of analysis is limited to the direct comparison of the time-domain or frequency-domain signature generated by a machine. The method does not determine the actual dynamics of the system. Typically, the following data are used for this purpose: baseline data, known machine condition, or industrial reference data.\r","Note that great care must be taken when comparing machinery vibration data to industry standards or baseline data. The analyst must make sure the frequency and amplitude are expressed in units and running speeds that are consistent with the standard or baseline data. The use of a microprocessor-based system with software that automatically converts and displays the desired terms solves this problem.\r","Baseline Data\r","Reference or baseline data sets should be acquired for each machine-train or process system to be included in a predictive maintenance program when the machine is installed or after the first scheduled maintenance once the program is established. These data sets can be used as a reference or comparison data set for all future measurements; however, such data sets must represent the normal operating condition of each machine-train. Three criteria are critical to the proper use of baseline comparisons: reset after maintenance, proper identification, and process envelope.\r","Reset After Maintenance. The baseline data set must be updated each time the machine is repaired, rebuilt, or major maintenance is performed. Even when best practices are used, machinery cannot be restored to as-new condition when major maintenance is performed. Therefore, a new baseline or reference data set must be established following these events.\r","Proper Identification. Each reference or baseline data set must be clearly and completely identified. Most vibration-monitoring systems permit adding a label or unique identifier to any user-selected data set. This capability should be used to clearly identify each baseline data set. In addition, the data-set label should include all information that defines the data set. For example, any rework or repairs made to the machine should be identified. If a new baseline data set is selected after replacing a rotating element, this information should be included in the descriptive label.\r","Process Envelope. Because variations in process variables, such as load, have a direct effect on the vibration energy and the resulting signature generated by a machinetrain, the actual operating envelope for each baseline data set must also be clearly identified. If this step is omitted, direct comparison of other data to the baseline will be meaningless. The label feature in most vibration-monitoring systems permits tagging the baseline data set with this additional information.\r","Known Machine Condition\r","Most microprocessor-based analyzers permit direct comparison to two machine-trains or components. The form of direct comparison, called cross-machine comparison, can be used to identify some types of failure modes.\r","When using this type of comparative analysis, the analyst compares the vibration energy and profile from a suspect machine to that of a machine with a known operating condition. For example, the suspect machine can be compared to the baseline reference taken from a similar machine within the plant. Or, a machine profile with a known defect, such as a defective gear, can be used as a reference to determine if the suspect machine has a similar profile and, therefore, a similar problem.\r","Industrial Reference Data\r","One form of comparative analysis is direct comparison of the acquired data to industrial standards or reference values. The International Standards Organization (ISO) established the vibration-severity standards presented in Table 7–2. These data are applicable for comparison with filtered narrowband data taken from machine-trains\r","Table 7–2 Vibration-Severity Standards\r","(Inches/Second-Peak)\r","Condition\r\rMachine Classes\r\r\rI\rII\rIII\rIV\rGood Operating Condition\r0.028\r0.042\r0.100\r0.156\rAlert Limit\r0.010\r0.156\r0.255\r0.396\rAlarm Limit\r0.156\r0.396\r0.396\r0.622\rAbsolute Fault Limit\r0.260\r0.400\r0.620\r1.000\r* Applicable to a machine with running speed between 600 to 12,000rpm.\r","Narrowband setting: 0.3¥ to 3.0¥ running speed. Machine Class Descriptions:\r","Class I\rSmall machine-trains or individual components integrally connected with the complete machine in its normal operating condition (i.e., drivers up to 20 horsepower).\rClass II\rMedium-sized machines (i.e., 20- to 100-horsepower drivers and 400-horsepower drivers on special foundations.\rClass III\rLarge prime movers (i.e., drivers greater than 100 horsepower) mounted on heavy, rigid foundations.\rClass IV\rLarge prime movers (i.e., drivers greater than 100 horsepower) mounted on relatively soft, lightweight structures.\rSource: Derived by Integrated Systems, Inc. from ISO Standard #2372.\r","with true running speeds between 600 and 12,000rpm. The values from the table include all vibration energy between a lower limit of 0.3¥ true running speed and an upper limit of 3.0¥. For example, an 1,800-rpm machine would have a filtered narrowband between 540 (1,800 ¥ 0.3) and 5,400rpm (1,800 ¥ 3.0). A3,600-rpm machine would have a filtered narrowband between 1,080 (3,600 ¥ 0.3) and 10,800rpm (3,600 ¥ 3.0).\r","7.8.3 Signature Analysis\r","The phrase “full Fast Fourier Transform (FFT) signature” is usually applied to the vibration spectrum that uniquely identifies a machine, component, system, or subsystem at a specific operating condition and time. It provides specific data on every frequency component within the overall frequency range of a machine-train. The typical frequency range can be from 0.1 to 30,000Hz.\r","In microprocessor systems, the FFT signature is formed by breaking down the total frequency spectrum into unique components, or peaks. Each line or peak represents a specific frequency component that, in turn, represents one or more mechanical components within the machine-train. Typical microprocessor-based predictive maintenance systems can provide signature resolutions of at least 400 lines, and many provide 12,800 lines or more.\r","Full-signature spectra are an important analysis tool, but they require a tremendous amount of microprocessor memory. It is impractical to collect full, high-resolution spectra on all machine-trains on a routine basis. Data management and storage in the host computer is extremely difficult and costly. Full-range signatures should be collected only if a confirmed problem has been identified on a specific machine-train. This can be triggered automatically by exceeding a preset alarm limit in the historical amplitude trends.\r","Broadband and Full Signature\r","Systems that use either broadband or full-signature measurements have limitations that may hamper the program’s usefulness. Broadband measurements usually do not have enough resolution at running speeds to be effective in early problem diagnostics. Full-signature measurement at every data point requires a massive data acquisition, handling, and storage system that greatly increases the capital and operating costs of the program.\r","Normally, a full-signature spectrum is needed only when an identified machine-train problem demands further investigation. Please note that although full signatures generate too much data for routine problem detection, they are essential for root-cause diagnostics. Therefore, the optimum system includes the capability to use all techniques. This ability optimizes the program’s ability to trend, perform full root-cause failure analysis, and still maintain minimum data management and storage requirements.\r","Narrowband\r","Typically, a machine-train’s vibration signature consists of vibration components with each component associated with one or more of the true running speeds within the machine-train. Because most machinery problems show up at or near one or more of the running speeds, the narrowband capability is beneficial in that high-resolution windows can be preset to monitor the running speeds; however, many of the microprocessor-based predictive maintenance systems available do not have narrowband capability. Therefore, care should be taken to ensure that the system used does have this capability.\r","APPENDIX 7.1 Abbreviations\r","\tA\tAcceleration\r","\tA\tZero-to-peak amplitude\r","\tCpm\tCycles per minute or cycles/minute\r","Cps\tCycles per second or cycles/second e.g.,\tFor example\r","\tF\tFrequency\r","\tf(t)\tFunction of time\r","\tF\tForce\r","\tFFT\tFast Fourier Transform\r","FMAX\rMaximum frequency\rFMIN\rMinimum frequency\rF0\rExternal force\rFs\rSpring force\rG\rGravitational constant, 32.17ft/sec2\rH\rElongation caused by the weight of the mass\rHz\rHertz\ri.e.,\rThat is\rin.\rInches\rIps\rInches per second or inches/second\rips-PK\rInches per second, zero-to-peak\rK\rTorsional stiffness\rK\rSpring constant or stiffness\rLbf\rPounds-force\rLbm\rPounds-mass\rL0\rUnelongated spring length\rM\rMass\rMHz\rMegahertz\rPK\rZero-to-peak\rRMS\rRoot-mean-square\rRpm\rRevolutions per minute or revolutions/minute\rsec2\rSeconds squared\rT\rTime\rT\rPeriod or Torque\rT0\rExternal torque\rVPM\rVibrations per minute or vibrations/minute\rW\rWeight\rX\rDisplacement\rXi\rStatic displacement\rX0\rAmount of displacement from Xi\r1¥, 2¥, 3¥\r1 times, 2 times, 3 times\rAPPENDIX 7.2 Glossary\r","Acceleration\rThe rate of change of velocity with respect to time (ft/sec2) or (in/sec2).\rAccelerometer\rTransducer used to measure acceleration. Incorporates a piezoelectric crystal or film to convert mechanical energy into electrical signals.\rAmplitude\rThe magnitude or size of a quantity such as displacement, velocity, acceleration, etc., measured by a vibration analyzer in conjunction with a displacement probe, velocity transducer, or accelerometer.\r\tAxial\tOf, on, around, or along an axis (straight line\r","about which an object rotates) or center of rotation.\r","\tBearing cap\tThe protective structure that covers bearings.\r","Boundary condition Mathematically defined as a requirement to be met by a solution to a set of differential equations on a specified set of values of the independent variables.\r","\tDisplacement\tThe change in distance or position of an\r","object relative to a reference point, usually measured in mils.\r","Dynamics, operating Deals with the motion of a system under the influence of forces, especially those that originate outside the system under consideration.\r","Fast Fourier Transform (FFT) A mathematical technique used to convert a time-domain plot into its unique frequency components.\r","Force That influence on a body that causes it to accelerate. Quantitatively, it is a vector equal to the body’s time rate of change of momentum.\r","\tForcing function\tThe cause of each discrete frequency \r","component in a machine-train’s vibration signature.\r","Frequency Frequency, f, is defined as the number of repetitions of a specific forcing function or vibration component over a specific unit of\r","1\r","\ttime. It is the inverse of the period, \t, of the\r","T\r","vibration and can be expressed in units of cycles per second (cps) or Hertz (Hz). For rotating machinery, the frequency is often expressed in vibrations per minute (vpm).\r","Frequency, circular Another measure of frequency measured in radians (w = 2p f).\r","Frequency, natural All components have one or more natural frequencies that can be excited by an energy source that coincides with, or is in proximity to, that frequency. The result is a substantial increase in the amplitude of the natural frequency vibration component, which is referred to as resonance. Higher levels of\r","input energy can cause catastrophic, near instantaneous failure of the machine or structure.\r","Frequency, primary\tThe base frequency referred to in a vibration\r","analysis that includes vibrations that are harmonics of the primary frequency.\r","Gravitational constant\tThe constant of proportionality in the\r","English system of units, gc, which causes one pound of mass to produce one pound of force under the acceleration of gravity, equal to 32.17lbm-ft/lbf-sec2.\r","Harmonic motion A periodic motion or vibration that is a sinusoidal function of time, that is, motion along a line given by equation x = a cos(wt +f), where t is time, a and w are constants, and f is the phase angle. For example, X = X0 sin (wt + f) where X is the displacement, X0 is the amplitude, w is the circular frequency, and f is the phase angle.\r","Harmonics\tMultiples of the primary frequency (e.g., 2¥, 3¥).\r","Hertz\tUnit of frequency; a periodic oscillation has\r","a frequency of n hertz if in one second it goes through n cycles.\r","Imbalance A condition that can result from a mechanical and/or a force imbalance. Mechanical imbalance is when there is more weight on one side of a centerline of a rotor than on the other. Force imbalance can result when there is an imbalance of the centripetal forces generated by rotation and/or when there is an imbalance between the lift generated by the rotor and gravity.\r","Machine element\tRotating-machine \tcomponents, \tsuch \tas\r","rolling-element bearings, impellers, and other rotors, that turn with a shaft.\r","Machine-train A series of machines containing both driver and driven components.\r","Maintenance management program A comprehensive program that includes predictive maintenance techniques to monitor and analyze critical machines, equipment,\r","and systems in a typical plant. Techniques include vibration analysis, ultrasonics, thermography, tribology, process monitoring, visual inspection, and other nondestructive\r","analysis methods.\r","Maximum frequency\rBroadband analysis techniques, which are used to monitor the overall mechanical condition of machinery, are based on the overall vibration or energy from a frequency range of zero to the user-selected maximum frequency (FMAX).\rMil\rOne one-thousandth of an inch (0.001 inch).\rMoment of inertia\rThe sum of the products formed by multiplying the mass of each element of a body by the square of its distance from a specified line. Also known as rotational inertia.\rOscillate\rTo move back and forth with a steady, uninterrupted rhythm.\rPeriodic motion\rA motion that repeats after a certain interval.\rPhase angle\rThe difference between the phase of a sinusoidally varying quantity and the phase of a second quantity that varies sinusoidally at the same frequency. Also known as phase difference.\rPiezoelectric\rDescribes a crystal or film that can generate a voltage when mechanical force is applied or produce a mechanical force when a voltage is applied.\rPredictive maintenance\rThe practice of using actual operating conditions of plant equipment and systems to optimize total plant operation. Relies on direct equipment monitoring to determine the actual mean-time-to-failure or loss of efficiency for each machine-train and system in a plant. This technique is used in place of traditional run-to-failure programs.\rProfile\rRefers to either time-domain (also may be called time trace or waveform) or frequencydomain vibration curves.\rQuadratic\rAny second-degree expression.\r\r","Radial\rExtending from a point or center in the manner of rays (as the spokes of a wheel are radial).\rRadian\rThe central angle of a circle determined by two radii and an arc joining them, all of the same length. A circle consists of 2p radians.\rReciprocation\rThe action of moving back and forth alternately.\rSignature\rA frequency-domain vibration curve.\rSpring constant\rThe number of pounds tension necessary to extend the spring one inch. Also referred to as stiffness or spring modulus.\rThermography\rUse of heat emissions of machinery or plant equipment as a monitoring and diagnostic predictive maintenance tool. For example, temperature differences on a coupling indicate misalignment and/or uneven mechanical forces.\rTorque\rA moment/force couple applied to a rotor such as a shaft in order to sustain acceleration/load requirements. A twisting load imparted to shafts as the result of induced loads/speeds.\rTransducer\rAny device or element that converts an input signal into an output signal of a different form.\rTribology\rScience of rotor-bearing-support system design and operation. Predictive maintenance technique that uses spectrographic, wear particle, ferrography, and other measurements of the lubricating oil as a diagnostic tool.\rTurbulent flow\rMotion of fluids in which local velocities and pressures fluctuate irregularly and randomly.\rUltrasonic analysis\rPredictive maintenance technique that uses principles similar to those of vibration analysis to monitor the noise generated by plant machinery or systems to determine their actual operating condition. Ultrasonics is used to monitor the higher frequencies (i.e., ultrasound) that range between 20,000 Hertz and 100 kiloHertz.\rVector\rA quantity that has both magnitude and direction, and whose components transform from one coordinate system to another in the same manner as the components of a displacement.\rVelocity\rThe time rate of change of position of a body. It is a vector quantity with direction as well as magnitude.\rVibration\rA continuing periodic change in a displacement with respect to a fixed reference. The motion will repeat after a certain interval.\rVibration analysis\rVibration analysis monitors the noise or vibrations generated by plant machinery or systems to determine their actual operating condition. The normal monitoring range for vibration analysis is from less than 1 up to 20,000 Hertz.\rAPPENDIX 7.3 References\r","Hardenbergh, Donald E. 1963. Introduction to Dynamics. New York: Holt, Rinehart and\r","Winston.\r","Higgins, Lindley, and R. Keith Mobley. 1995. Maintenance Engineering Handbook. New York: McGraw-Hill.\r","Mobley, R. Keith. 1989. Advanced Diagnostics and Analysis. Knoxville, TN: Technology for Energy Corp.\r","Mobley, R. Keith. 1990. Introduction to Predictive Maintenance. New York: Van NostrandReinhold.\r","Mobley, R. Keith. 1999. Vibration Fundamentals. Boston: Butterworth–Heinemann.\r","\r","8 THERMOGRAPHY\r","Thermography is a predictive maintenance technique that can be used to monitor the condition of plant machinery, structures, and systems. It uses instrumentation designed to monitor the emission of infrared energy (i.e., temperature) to determine operating condition. By detecting thermal anomalies (i.e., areas that are hotter or colder than they should be), an experienced surveyor can locate and define incipient problems within the plant.\r","8.1 INFRARED BASICS\r","Infrared technology is predicated on the fact that all objects with a temperature above absolute zero emit energy or radiation. Infrared radiation is one form of this emitted energy. Infrared emissions, or below red, are the shortest wavelengths of all radiated energy and are invisible without special instrumentation. The intensity of infrared radiation from an object is a function of its surface temperature; however, temperature measurement using infrared methods is complicated because three sources of thermal energy can be detected from any object: energy emitted from the object itself, energy reflected from the object, and energy transmitted by the object (Figure 8–1). Only the emitted energy is important in a predictive maintenance program. Reflected and transmitted energies will distort raw infrared data. Therefore, the reflected and transmitted energies must be filtered out of acquired data before a meaningful analysis can be completed.\r","The surface of an object influences the amount of emitted or reflected energy. Aperfect emitting surface, Figure 8–2, is called a “blackbody” and has an emissivity equal to 1.0. These surfaces do not reflect. Instead, they absorb all external energy and re-emit it as infrared energy.\r","Surfaces that reflect infrared energy are called “graybodies” and have an emissivity less than 1.0 (Figure 8–3). Most plant equipment falls into this classification. Careful\r","172\r","\r","E = A\r","E + R + T = 1\r","Figure 8–1 Energy emissions. All bodies emit energy within the infrared band. This provides the basis for infrared imaging or thermography. A = Absorbed energy. R = Reflected energy. T = Transmitted energy. E = Emitted energy.\r","\r","Figure 8–2 Blackbody emissions. A perfect or blackbody absorbs all infrared energy. A = Absorbed energy. R = Reflected energy. T = Transmitted energy. E = Emitted\r","energy.\r","considerations of the actual emissivity of an object improve the accuracy of temperature measurements used for predictive maintenance. To help users determine emissivity, tables have been developed to serve as guidelines for most common materials; however, these guidelines are not absolute emissivity values for all machines or plant equipment.\r","Variations in surface condition, paint, or other protective coatings and many other variables can affect the actual emissivity factor for plant equipment. In addition to reflected and transmitted energy, the user of thermographic techniques must also consider the atmosphere between the object and the measurement instrument. Water vapor and other gases absorb infrared radiation. Airborne dust, some lighting, and other vari-\r","\r","Figure 8–3 Graybody emissions. All bodies that are not blackbodies will emit some amount of infrared energy. The emissivity of each machine must be known before implementing a thermographic program. A = Absorbed energy. R = Reflected energy. T = Transmitted energy. E = Emitted energy.\r","ables in the surrounding atmosphere can distort measured infrared radiation. Because the atmospheric environment is constantly changing, using thermographic techniques requires extreme care each time infrared data are acquired.\r","8.2 TYPES OF INFRARED INSTRUMENTS\r","Most infrared-monitoring systems or instruments provide special filters that can be used to avoid the negative effects of atmospheric attenuation of infrared data; however, the plant user must recognize the specific factors that will affect the accuracy of the infrared data and apply the correct filters or other signal conditioning required to negate that specific attenuating factor or factors.\r","Collecting optics, radiation detectors, and some form of indicator are the basic elements of an industrial infrared instrument. The optical system collects radiant energy and focuses it on a detector, which converts it into an electrical signal. The instrument’s electronics amplifies the output signal and processes it into a form that can be displayed. Three general types of instruments can be used for predictive maintenance: infrared thermometers or spot radiometers, line scanners, and imaging systems.\r","8.2.1 Infrared Thermometers\r","Infrared thermometers or spot radiometers are designed to provide the actual surface temperature at a single, relatively small point on a machine or surface. Within a predictive maintenance program, the point-of-use infrared thermometer can be used in conjunction with many of the microprocessor-based vibration instruments to monitor the temperature at critical points on plant machinery or equipment. This technique is typically used to monitor bearing cap temperatures, motor winding temperatures, spot checks of process piping temperatures, and similar applications. It is limited in that the temperature represents a single point on the machine or structure. When used in conjunction with vibration data, however, point-of-use infrared data can be valuable.\r","8.2.2 Line Scanners\r","This type of infrared instrument provides a single-dimensional scan or line of comparative radiation. Although this type of instrument provides a somewhat larger field of view (i.e., area of machine surface), it is limited in predictive maintenance applications.\r","8.2.3 Infrared Imaging\r","Unlike other infrared techniques, thermal or infrared imaging provides the means to scan the infrared emissions of complete machines, process, or equipment in a very short time. Most of the imaging systems function much like a video camera. The user can view the thermal emission profile of a wide area by simply looking through the instrument’s optics. A variety of thermal imaging instruments are on the market, ranging from relatively inexpensive, black-and-white scanners to full-color, microprocessor-based systems. Many of the less expensive units are designed strictly as scanners and cannot store and recall thermal images. The inability to store and recall previous thermal data limits a long-term predictive maintenance program.\r","Point-of-use infrared thermometers are commercially available and relatively inexpensive. The typical cost for this type of infrared instrument is less than $1,000. Infrared imaging systems have a price range from $8,000 for a black-and-white scanner without storage capability to more than $60,000 for a microprocessor-based, color imaging system.\r","8.3 TRAINING\r","Training is critical with any of the imaging systems. The variables that can destroy the accuracy and repeatability of thermal data must be compensated for each time infrared data are acquired. In addition, interpretation of infrared data requires extensive training and experience.\r","Inclusion of thermography into a predictive maintenance program will enable you to monitor the thermal efficiency of critical process systems that rely on heat transfer or retention; electrical equipment; and other parameters that will improve both the reliability and efficiency of plant systems. Infrared techniques can be used to detect problems in a variety of plant systems and equipment, including electrical switchgear, gearboxes, electrical substations, transmissions, circuit breaker panels, motors, building envelopes, bearings, steam lines, and process systems that rely on heat retention or transfer.\r","\r","Figure 8–4 Electromagnetic spectrum.\r","8.4 BASIC INFRARED THEORY\r","Infrared energy is light that functions outside the dynamic range of the human eye. Infrared imagers were developed to see and measure this heat. These data are transformed into digital data and processed into video images called thermograms. Each pixel of a thermogram has a temperature value, and the image’s contrast is derived from the differences in surface temperature. An infrared inspection is a nondestructive technique for detecting thermal differences that indicate problems with equipment. Infrared surveys are conducted with the plant equipment in operation, so production need not be interrupted. The comprehensive information can then be used to prepare repair time/cost estimates, evaluate the scope of the problem, plan to have repair materials available, and perform repairs effectively.\r","8.4.1 Electromagnetic Spectrum\r","All objects emit electromagnetic energy when heated. The amount of energy is related to the temperature. The higher the temperature, the more electromagnetic energy it emits. The electromagnetic spectrum contains various forms of radiated energy, including X-ray, ultraviolet, infrared, and radio. Infrared energy covers the spectrum of 0.7 micron to 100 microns.\r","The electromagnetic spectrum is a continuum of all electromagnetic waves arranged according to frequency and wavelength. A wave has several characteristics (Figure 8–5). The highest point in the wave is called the crest. The lowest point in the wave is referred to as the trough. The distance from wavecrest to wavecrest is called a wavelength. Frequency is the number of wavecrests passing a given point per second. As the wave frequency increases, the wavelength decreases. The shorter the wavelength, the more energy contained; the longer the wavelength, the less energy.\r","For example, a steel slab exiting the furnace at the hot strip will have short wavelengths. You can feel the heat and see the red glow of the slab. The wavelengths have\r","\r","Figure 8–5 Wavelengths.\r","become shorter crest to crest and the energy being emitted has increased, entering the visible band on the spectrum. By contrast, (infrared energy) when the coil comes off of the coilers it has been cooled. Energy is lost. The wavelength have increased crest to crest and decreased in frequency.\r","8.4.2 Heat Transfer Concepts\r","Heat is a form of thermal energy. The first law of thermodynamics is that heat given up by one object must equal that taken up by another. The second law is that the transfer of heat takes place from the hotter system to the colder system. If the object is cold, it absorbs rather than emits energy. All objects emit thermal energy or infrared energy through three different types or modes: conduction, convection, and radiation. It is important to understand the differences among these three forms.\r","Conduction\r","Conduction is the transfer of energy through or between solid objects. A metal bar heated at one end will, in time, become hot at the other end. When a motor bearing is defective, the heat generated by the bearing is transferred to the motor casing. This is a form of conduction.\r","Convection\r","Convection is the transfer of energy through or between fluids or gases. If you took the same motor mentioned previously and placed a fan blowing directly on the hot bearing, the surface temperature would be different. This is convection cooling. It occurs on the surface of an object. An operator must be careful to identify the true cause and effect. In this case, the difference between good and bad source heating and the surface cooling is caused by convection.\r","Radiation\r","Radiation is the transfer of heat by wavelengths of electromagnetic energy. The most common cause of radiation is solar energy. Only radiated energy is detected by an infrared imager. If the aforementioned motor were sitting outside in the slab storage yard with slabs stacked around it, the electromagnetic energy from the sun and from the slabs would increase the temperature.\r","The purpose of the previous example was to make the thermographer aware that other causes of the thermal energy could be found or not found. In this case, was the motor hot because of a bad bearing or because of solar radiation? Was the motor missed and failed later because of the fan blowing on it and causing convection cooling? Conduction is the only mode that transfers thermal energy from location to location within a solid; however, at the surface of a solid or liquid, and in a gas, it is normal for all three modes to operate simultaneously.\r","Emissivity\r","Emissivity is the percentage of energy emitted by an object. Infrared energy hits an object; the energy is then transmitted, reflected, or absorbed. A common term used in infrared thermography is blackbody. Ablackbody is a perfect thermal emitter. Its emissivity is 100 percent. It has no reflection or transmittance. The objects you will be scanning will each have a different emissivity value. A percentage of the total energy will be caused by reflection and transmittance; however, because most of your infrared inspection will be quantitative thermography, the emissivity value will not be as important now.\r","8.5 INFRARED EQUIPMENT\r","Listed as follows are the criteria used to evaluate infrared equipment. It is important to determine which model best fits your needs before a purchase is made. Some of these points will be important to you and others will not. You will know more about your needs after you have finished reading this book.\r","• Portability. How much portability does your application require? Does weight and size of the instrument affect your data collection? What kind of equipment will you be scanning?\r","• Ease of Use. How much training is required to use the imager? Can it be used easily in your environment?\r","• Qualitative or Quantitative. Does it measure temperatures? If yes, what temperature range will be measured? Will you need more than one range?\r","• Ambient or Quantitative Measurements. What are the maximum upper and minimum lower ambient temperatures in which you will be scanning?\r","• Short or Long Wavelengths. Long-wavelength systems offer less solar reflection and operate in the 8- to 14-micron bandwidth. Short-wavelength systems offer smaller temperature errors when an incorrect emissivity value is entered. The operating bandwidth for a short-wave unit is 2 to 5.6 microns.\r","• Batteries. What is the weight and size of the batteries? How long will they last? Will you need additional batteries? How long do they take to charge?\r","• Interchangeable Lenses. Do the ones available fit your application? What are their costs?\r","• Monitor, Eyepiece, or Both. Will you need to show a live image to others while performing an inspection?\r","• Analog or Digital. How will you process the images? Does the imager have analog, digital, or both capabilities?\r","• Software. Can the software package produce quality reports and store and retrieve images? Do you require colonization and temperature editing?\r","8.6 INFRARED THERMOGRAPHY SAFETY\r","Equipment included in an infrared thermography inspection is almost always energized. Therefore, a lot of attention must be given to safety. The following are basic rules for safety while performing an infrared inspection:\r","• Plant safety rules must be followed at all times.\r","• Notify area personnel before entering the area for scanning.\r","• A qualified electrician from the area should be assigned to open and closeall panels.\r","• Where safe and possible, all equipment to be scanned will be online andunder normal load with a clear line of sight to the item.\r","• Equipment whose covers are interlocked without an interlock defect mech-anism should be shut down when allowable. If safe, their control covers should be opened and equipment restarted.\r","8.7 INFRARED SCANNING PROCEDURES\r","The purpose of an infrared inspection is to identify and document problems in an electrical or mechanical system. The information provided by an inspection is presented in an easily and understandable form. A high percentage of problems occur in termination and connections, especially in copper-to-aluminum connections. A splice or a lug connector should not look warmer than its conductors if it has been sized properly. All problem connections should be dismantled, cleaned, reassembled, or replaced as necessary.\r","8.8 TYPES OF INFRARED PROBLEMS\r","There are three basic types of thermal problems:\r","• Mechanical looseness\r","• Load problems\r","• Component failure\r","8.8.1 Mechanical Looseness\r","Mechanical looseness occurs most often. A loose connection will result in thermal stress fatigue from overuse. Fuse clips are a good example because the constant heatup and cooldown creates a poor connection. An accurate temperature measurement, or use of an isotherm, will identify a loose condition. When the isotherm is brought down to a single pixel, or temperature, it will identify the source of the loose condition.\r","8.8.2 Component Failure\r","Understanding the nomenclature of the problem can identify component failure. Specifically, the actual component will be the heat source. For example, a heat-stressed fuse in a three-phase assembly will appear hotter than the other two fusses.\r","8.8.3 Common Problems Found and What to Scan\r","Following are examples of what to scan while performing an infrared survey to easily detect common problems.\r","Motor Control and Distribution Centers\r","Have the switchgear panel covers opened or removed by qualified personnel before inspection. Scan cable, cable connections, fuse holders, fuse circuit breakers, and bus.\r","Main Secondary Switchgear\r","Have the switchgear panel covers opened or removed by qualified personnel before inspection. Scan cables, cables connections, circuit breakers (front and back), and bus.\r","Circuit Breaker Distribution Panels\r","Covers on small circuit breaker panels do not have to be removed for scanning. Circuit breakers and conductors are very close to the metal covers. Defective components are usually detectable by the heating of the cover in the area of the problem. If a problem exists, remove the panel cover to locate the problem. Only remove panel covers that can safely be removed.\r","Bus Duct\r","Electrical conductors are very close to the metal “skin” of the duct. Defective joints are usually detectable by the heating of the cover in the vicinity of the problem.\r","Motors\r","Do not scan motors less than 25 horsepower unless they are critical to production. On motors greater than 25 horsepower, scan the “T” boxes, visible conductors, connections, and rotors. Bearing problems can be found by comparing the surface temperature of like motors. Overheating conditions are documented as hot spots on the CRT and are usually found in comparing equipment, end bell and end bell (same type bearings), and stator to end bell.\r","Transformer—Oil-Filled\r","Scan transformer, transformer fins, cable connections, bushings, and tap changer. On all transformers, the oil level should be inspected during the survey. During the infrared survey, if a transformer appears exceptionally warm, the cooling radiators are near ambient temperature, and the transformer is above 50 percent of full load, the oil level is too low to circulate the oil and cooling is not taking place. Oil in the transformers is cooled by convection; as the load increases, the oil expands and the level increases until it then circulates in the cooling radiators. As a result of repeated oil samples and oil leaks, the reduced volume of oil causes the winding to overheat, thus reducing the life of the transformer. Plugged cooling heaters, isolated radiators, and plugged individual cooling fins can also be detected.\r","Transformers—Dry-Type\r","Scan transfers, cable connections, bushings, and tap changer. Enclosure covers on dry-type transformers should be removed only if there is safe clearance between the transformer connections and the enclosure panels. Some models, especially the newer ones, have screened openings for ventilation. Use these openings for your scanning survey.\r","The iron in these transformers is hot. It will heat the bus work and cause substantial infrared reflection. By increasing the temperature scale and adjusting the level control on the imager, you will be able to get uniform images, which will show hot spots in the secondary bus or the iron. A hot spot in the iron usually indicates a short. Make certain that reflection is not a factor.\r","Compare all windings. If temperatures are over a winding, but there is a difference in temperature of two windings, there may be an unbalanced load. A hot spot on a winding may point to a shorted turn.\r","Transformer Bushings\r","As a scanner moves upward on the transformer main tank and tap changer compartment, the bushings, lighting arresters, and their bus connections should be observed. This area is also critical because the integrity of the transformer, substation, or the complete system depends on proper installation and maintenance of each component. A survey of the transformer bushings, comparing one to the other, will reveal any loose connections or bushing problems. With the scanner, you can determine if the connection is loose internally or externally.\r","Capacitors\r","A capacitor has two conductive surfaces, which are separated by a dielectric barrier. Capacitors usually function as power factor correctors. When energized, all units should have the same temperature if the size is the same. A high uniform temperature is normal. A cold capacitor usually indicates a blown fuse or bad cell. Isolated spots showing a high temperature on a surface of the capacitor may indicate a bad capacitor.\r","High-Voltage Switchgear\r","Scan lighting arresters, insulators, cables, cables connections, bussing, circuit breakers, and disconnect switches.\r","Load Break Switches\r","In the switch, two metal surfaces act as conductors when they are brought into contact. Usually, problems are restricted to the contact surface. Poor contacts usually show up as hot spots.\r","Fuses\r","A fuse is a metal conductor, which is deliberately melted when an overload of current is forced on it. Major problems affected are loose mechanical stab clips that cause hot spots, corroded or oxidized external contact surfaces, and/or poor internal connections, which are bolted or soldered.\r","Circuit Breakers\r","Circuit breakers serve the same function as a fuse. It is a switching device that breaks an electrical circuit automatically. Problem areas are caused by corroded or oxidized contact surfaces, poor internal connections, poor control circuitry, and/or defective bushings.\r","Conductors\r","The melting points and current-carrying capacity of conductors are determined by the size and base material of the conductors. During a survey, compare between phases and between conductors and connections. An unbalanced load will account for some differences between conductors. Use metering devices already installed to check the differences.\r","The type of load will affect whether the load is balanced. Three-phase motor loads should be balanced; lighting and single-phase loads may be unbalanced.\r","Other Problems\r","• Broken strands. These hot spots are found at the support and at the cable termination.\r","• Spiral heating. This is found on stranded wire, which is heavily oxidized. The problem will show up as a hot spiral from one connection to another. There is a load imbalance between the strands, which results in a poor connection.\r","• Ground conductor. Usually there are no hot spots on a ground conductor. They do show up, however, as hot spots when there is abnormal leakage current to the ground. Be suspicious about such spots. Always point them out in the inspection report.\r","• Parallel feeders. A cold cable indicates a problem when parallel conductors are feeding the same load.\r","APPENDIX 8.1 Abbreviations\r","DT Delta temperature. The delta notation represents the difference in two temperatures. m Electrical units for ohms. Also used to describe microns in the infrared electromagnetic scale.\r\t°C\tDegrees Celsius\r","\t°F\tDegrees Fahrenheit\r","APPENDIX 8.2 Glossary\r\rA/D conversion\rThe conversion of continuous-type electrical signals varying in amplitude, frequency, or phase into proportional, discrete digital signals by means of an analog–digital converter.\rAbsorptivity\rRatio of the absorbed to incident electromagnetic radiation on a surface.\rAmbient temperature\rAmbient temperature is the temperature of the air in the immediate neighborhood of the equipment.\rAnalog data\rData represented in continuous form, as contrasted with digital data having discrete values.\rAtmospheric absorption\rThe process whereby some or all of the energy of soundwaves or electromagnetic waves is transferred to the constituents of the atmosphere.\r\r","Atmospheric attenuation\rThe process whereby some or all of the energy of the soundwaves or electromagnetic radiation is absorbed and/or scattered when traversing the atmosphere.\rAtmospheric emission\rElectromagnetic radiation emitted by the atmosphere.\rAtmospheric radiance\rThe radiant flux per unit solid angle per unit of projected area of the source in the atmosphere.\rAtmospheric reflectance\rRatio of reflected radiation from the atmosphere to incident radiation.\rBand\rA specification of a spectral range (say, from 0.4 to 0.5 microns) that is used for radiate measurements. The term channel is also in common use, with the same meaning as band. In the electromagnetic spectrum, the term band refers to a specific frequency range, designated as L-Band, S-Band, XBand, and so on.\rBandwidth\rA certain range of frequencies within a band.\rConduction\rThe transfer of heat through or between solids.\rConvection\rThe transfer of heat through or between fluids.\rCorona\rThe glow or brush discharge around conductors when air is stressed beyond its ionization point without developing flashover.\rElectromagnetic spectrum\rElectromagnetic radiation is energy propagated through space between electrical and magnetic fields. The electromagnetic spectrum is the extent of that energy ranging from cosmic rays, gamma rays, and X-rays to ultraviolet, visible, and infrared radiation, including microwave energy.\rEmissivity\rConsideration of the characteristics of materials, particularly with respect to the ability to absorb, transmit, or reflect infrared energy.\rEmittance\tPower radiated per unit area of a radiating surface.\r","Far-infrared Infrared radiation extending approximately from 15 to 100 micrometers.\r","\tGamma ray\tA high-energy photon, especially as emitted\r","by a nucleus in a transition between two energy levels.\r","Hot spot An area of a negative or print revealing excessive light on that part of the subject.\r","Infrared band The band of electromagnetic wavelengths lying between the extreme of the visible (approximately 0.70 micrometer) and the shortest microwaves (approximately 100 micrometers).\r","Infrared radiation Electromagnetic radiation lying in the wavelength interval from 0.7 to 1,000 microns (or roughly between 1 micron and 1 millimeter wavelength). Its lower limit is bounded by visible radiation, and its upper limit by microwave radiation.\r","\tIsothermal mapping\tMapping of all regions with the same \r","temperature.\r","Microwave band\tThe portion of the electromagnetic spectrum lying between the far-infrared and the conventional \tradio \tfrequency \tportion. Although not bounded by definition, it is commonly regarded as extending from 0.1 cm (100 microns) to 30cm in wavelength (1 to 100 gigaHertz frequency).\r","Mid-infrared\tInfrared radiation extending approximately from 1.3 to 3.0 micrometers and being part of the reflective infrared. Often referred to as short-wavelength infrared radiation (SWIR).\r","\tNear-infrared\tInfrared radiation extending approximately\r","from 0.7 to 1.3 micrometers and being part of the radiative infrared.\r","Qualitative infrared thermography The practice of gathering information about a system or process by observing images of infrared radiation and recording and presenting that information.\r","Quantitative infrared thermography The practice of measuring temperatures of the observed patterns of infrared radiation.\r","Radar band\tFrequency and designation with wave-\r","lengths within the range of approximately 100 microns to 2 meters.\r","Radiation\tThe emission and propagation of waves\r","transmitting energy through space or through some medium.\r","Radio band The range of wavelengths or frequencies of electromagnetic radiation designated as radio waves; approximately 4 to 9Hz in frequency.\r","Reflectivity The fraction of the incident radiant energy reflected by a surface that is exposed to uniform radiation from a source that fills its field of view.\r","Spectral band\tAn interval in the electromagnetic spectrum\r","defined by two wavelengths, two frequencies, or two wave numbers.\r","Temperature gradient\tRate of change of temperature with \r","distance.\r","Thermal emittance\tEmittance of radiation by a body not at\r","absolute zero because of the thermal agitation of its molecules.\r","Thermography The recording of the thermal qualities of objects and surfaces by means of scanning equipment in which the infrared radiation or microwave radiation recorded can be converted into a thermal image.\r","Transmittance The ratio of energy transmitted by a body to that incident on it.\r","Ultraviolet band That portion of the electromagnetic spectrum ranging from just above the visible (about 4,000ang.) to below 400ang., on the border of the X-ray region.\r","Visible band The band of the electromagnetic spectrum, which can be perceived by the naked eye. This band ranges from 7,500ang. to 4,000 ang., being bordered by the infrared and ultraviolet bands.\r","\tX-ray\tElectromagnetic waves of short wavelength\r","from .00001ang. to 3,000ang.\r","APPENDIX 8.3 Electrical Terminology\r","Alternating current (AC)\rElectrical current that reverses direction periodically, expressed in hertz (Hz) or cycles per second (cps).\rAlternator\rAn AC generator that produces alternating current, which is internally rectified to direct current before being released.\rAmpacity\rA term used to describe the currenthandling capacity of an electrical device.\rAmperage\rA term synonymous with current; used in describing electrical current. The total amount of current (amperes) flowing in a circuit.\rAmpere\rThe quantitative unit measurement of electrical current.\rArmature\rThe main power winding in a motor in which electromotive force is produced, usually the rotor of a DC motor or the stator of an AC motor.\rArrester\rA device placed from phase to ground whose nonlinear impedance characteristics provide a path for high-amplitude transients.\rAttenuator\rA passive device used to reduce signal strength.\rBrush\rA piece of conducting material, which, when bearing against a commutator, slip ring, or the like will provide a passage for electrical current.\rCapacitor\rA discrete electrical device that has two electrodes and an intervening insulator, which is called the dielectric. Adevice used to store an electrical charge.\rCircuit (closed)\rAn electrical circuit in which current flow is not interrupted.\r\r","Circuit (open)\rAny break or lack of contact in an electrical circuit either intentional (switch) or unintentional (bad connection).\rCircuit (parallel)\rAn electrical system in which all positive terminals are joined through one wire, and all negative terminals through another wire.\rCircuit (series)\rAn electrical system in which separate parts are connected end to end, to form a single path for current to flow through.\rCircuit breaker\rAresettable device that responds to a preset level of excess current flow by opening the circuit, thereby preventing damage to circuit elements.\rCircuit protector\rAcircuit protector is a device that will open the circuit if it becomes overheated because of too much electricity flowing through it. Thus, it protects other components from damage if the circuit is accidentally grounded or overloaded. Fuses, fusible links, and circuit breakers are circuit protectors.\rCoil\rA continuous winding arrangement of a conductor, which combines the separate magnetic fields of all the winding loops to produce a single, stronger field.\rCurrent\rThe flow of electricity in a circuit as expressed in amperes. Current refers to the quantity or intensity of electrical flow. Voltage, on the other hand, refers to the pressure or force causing the electrical flow.\rDiode\rAdevice that permits current to flow in one direction only. Used to change alternating current to direct current. A rectifier.\rDirect current (DC)\rElectrical current that flows consistently in one direction.\rDistribution\rThe way in which power is routed to various current-using sites or devices. Outside the building, distribution refers to the process of routing power from the power plant to the users. Inside the building, distribution is the process of using\rfeeders and circuits to provide power to devices.\r","Electromagnetic interference (EMI) A term that describes electrically induced noise or transients.\r","Filter An electronic device that opposes the passage of a certain frequency band while allowing other frequencies to pass. Filters are designed to produce four different results: (1) a high-pass filter allows all signals above a given frequency to pass; (2) a low-pass filter allows only frequencies below a given frequency to pass; (3) a bandpass filter allows a given band of frequencies to pass while attenuating all others; and (4) a trap filter allows all frequencies to pass but acts as a high-impedance device to the tuned frequency of the filter.\r","Flashover Arcing that is caused by the breakdown of insulation between two conductors where a high current flow exists, with a high potential difference between the conductors.\r","Fuse A device that automatically self-destructs when the current passing through it exceeds the rated value of the fuse. A plugin protector with a filament that melts or burns out when overloaded.\r","\tGround\tA general term that refers to the point \r","at which other portions of a circuit are referenced when making measurements. A power system’s grounding is that point to which the neutral conductor, safety ground, and building ground are connected. This grounding electrode may be a water pipe, driven ground rod, or the steel frame of the building.\r","Harmonic A frequency that is a multiple of the fundamental frequency. For example, 120Hz is the second harmonic of 60Hz, 180Hz is the third harmonic, and so forth.\r","Harmonic distortion Excessive harmonic content that distorts the normal sinusoidal waveform is har-\r","monic distortion. This can cause overheating of circuit elements and might appear to a device as data-corrupting noise.\r","Hertz (Hz)\rA term describing the frequency of alternating current. The term hertz is synonymous with cycles per second.\rImpedance (Z)\rMeasured in ohms, impedance is the total opposition to current flow in a circuit in which alternating current is flowing. This includes inductive reactance, capacitive reactance, and resistance.\rInductance\rThis term describes the electrical properties of a coil of wire and its resultant magnetic field when an alternating current is passed through it. This interaction offers impedance to current flow, thereby causing the current waveform to lag behind the voltage waveform. This results in what’s known as a lagging power factor.\rInductor\rA discrete circuit element, which has the property of inductance. It should be noted that at very high radio frequencies, a straight wire or a path on a printed-circuit board can act as an inductor.\rInsulator\rA nonconducting substance or body, such as porcelain, glass, or Bakelite, that is used for insulating wires in electrical circuits to prevent the undesired flow of electricity.\rInverter\rAn inverter takes DC power and converts it into AC power.\rIsolation\rThe degree to which a device can separate the electrical environment of its input from its output, while allowing the desired transmission to pass across the separation.\rKilohertz (kHz)\rA term meaning 1,000 cycles per second (cps).\rKilovolt-Ampere (kVA)\rAn electrical unit related to the power rating of a piece of equipment. It is calculated by multiplying the rated voltage of equipment by the current required (or produced). For resistive loads, 1 kilovoltampere equals 1 kilowatt.\rLightning arrester\tA device used to pass large impulses to ground.\r","Mean time between failure (MTBF) A statistical estimate of the time a component, subassembly, or operating unit will operate before failure will occur.\r","Megahertz (MHz)\tA term for 1 million hertz (cycles per second).\r","Motor alternator A device that consists of an AC generator mechanically linked to an electric motor, which is driven by utility power or by batteries. An alternator is an AC generator.\r","Motor generator A motor generator consists of an AC motor coupled to a generator. The utility power energizes the motor to drive the generator, which powers the critical load. Motor generators provide protection against noise and spikes, and, if equipped with a heavy flywheel, they may also protect against sags and swells.\r","Neutral One of the conductors of a three-phase wye system is the neutral conductor. Sometimes called the return conductor, it carries the entire current of a single-phase circuit and the resultant current in a three-phase system that is unbalanced. The neutral is bonded to ground on the output of a threephase delta-wye transformer.\r","Ohm\tThe unit of measurement for electrical resistance.\r","Ohm’s law A law of electricity that states the relationship between voltage, amperes, and resistance. It takes a pressure of one volt to force one ampere of current through one ohm of resistance. Equation: Volts = amperes ¥ ohms (E = I ¥ R).\r","Radiation RF energy that is emitted or leaks from a distribution system and travels through space. These signals often cause interference with other communication services.\r","\tRectifier\tAn electrical device containing diodes,\r","used to convert AC to DC.\r","Relay\tAn electromagnetic switching device using\r","low current to open or close a high-current circuit.\r","Resistance (R)\tA term describing the opposition of ele-\r","ments of a circuit to alternating or direct current.\r","Resistor\tA device installed in an electrical circuit to\r","permit a predetermined current to flow with a given voltage applied.\r","Rheostat A device for regulating a current by means of a variable resistance.\r","Rotor The part of the alternator that rotates inside the stator and produces an electrical current from induction by the electromagnetic fields of the stator windings.\r","SCR (semiconductor, or silicon, An electronic DC switch that can be trigcontrolled rectifier) gered into conduction by a pulse to a gate electrode, but can only be cut off by reducing the main current below a predetermined level (usually zero).\r","Shielding\tProtective coating that helps eliminate\r","electromagnetic \tand \tradio \tfrequency interference.\r","Shunt A conductor joining two points in a circuit to form a parallel circuit, through which a portion of the current may pass, in order to regulate the amount of current flowing in the main circuit.\r","Sine wave A fundamental waveform produced by periodic oscillation that expresses the sine or cosine of a linear function of time or space, or both.\r","Single-phase\tThat portion of a power source that repre-\r","sents only a single phase of the three phases that are available.\r","Solenoid\tA tubular coil containing a movable mag-\r","netic core, which moves when the coil is energized.\r","Stator\tThe stationary winding of an alternator (the\r","armature in a DC generator).\r","Switch\rA device used to open, close, or redirect current in an electrical circuit.\rThree-phase\rAn electrical system with three different voltage lines or legs, which carry sinewave waveforms that are 120 degrees out of phases from one another.\rTransformer\rA device used to change the voltage of an AC circuit and/or isolate a circuit from its power source.\rVolt\rElectrical unit of measure (Current ¥ Resistance).\rWatt\rThe unit for measuring electrical power or work. A watt is the mathematical product of amperes and volts (W = A ¥ V).\rAPPENDIX 8.4 Materials List\r","\r","Metals\r\r\r\r\rAlloys\r20-Ni, 24-CR, 55-FE, \r","Oxidized\r392\r200\r0.9\r\r20-Ni, 24-CR, 55-FE, \r","Oxidized\r932\r500\r0.97\r\r60-Ni, 12-CR, 28-FE, \r","Oxidized\r518\r270\r0.89\r\r60-Ni, 12-CR, 28-FE, \r","Oxidized\r1040\r560\r0.82\r\r80-Ni, 20-CR, Oxidized\r212\r100\r0.87\r\r80-Ni, 20-CR, Oxidized\r1112\r600\r0.87\r\r80-Ni, 20-CR, Oxidized\r2372\r1300\r0.89\rAluminum\rUnoxidized\r77\r25\r0.02\r\rUnoxidized\r212\r100\r0.03\r\rUnoxidized\r932\r500\r0.06\r\rOxidized\r390\r199\r0.11\r\rOxidized\r1110\r599\r0.19\r\rOxidized at 599°C (1110°F)\r390\r199\r0.11\r\rOxidized at 599°C (1110°F)\r1110\r599\r0.19\r\rHeavily Oxidized\r200\r93\r0.2\r\rHeavily Oxidized\r940\r504\r0.31\r\rHighly Polished\r212\r100\r0.09\r\rRoughly Polished\r212\r100\r0.18\r\rCommercial Sheet\r212\r100\r0.09\r\rHighly Polished Plate\r440\r227\r0.04\r\rHighly Polished Plate\r1070\r577\r0.06\r\rBright Rolled Plate\r338\r170\r0.04\r\r","\rBright Rolled Plate\r932\r500\r0.05\r\rAlloy A3003, Oxidized\r600\r316\r0.4\r\rAlloy A3003, Oxidized\r900\r482\r0.4\r\rAlloy 1100-0\r200–800\r93–427\r0.05\r\rAlloy 24ST\r75\r24\r0.09\r\rAlloy 24ST, Polished\r75\r24\r0.09\r\rAlloy 75ST\r75\r24\r0.11\r\rAlloy 75ST, Polished\r75\r24\r0.08\rBismuth\rBright\r176\r80\r0.34\r\rUnoxidized\r77\r25\r0.05\r\rUnoxidized\r212\r100\r0.06\rBrass\r73% Cu, 27% Zn, Polished\r476\r247\r0.03\r\r73% Cu, 27% Zn, Polished\r674\r357\r0.03\r\r62% Cu, 37% Zn, Polished\r494\r257\r0.03\r\r62% Cu, 37% Zn, Polished\r710\r377\r0.04\r\r83% Cu, 17% Zn, Polished\r530\r277\r0.03\r\rMatte\r68\r20\r0.07\r\rBurnished to Brown Color\r68\r20\r0.4\r\rCu-Zn, Brass Oxidized\r392\r200\r0.61\r\rCu-Zn, Brass Oxidized\r752\r400\r0.6\r\rCu-Zn, Brass Oxidized\r1112\r600\r0.61\r\rUnoxidized\r77\r25\r0.04\r\rUnoxidized\r212\r100\r0.04\rCadmium\r\r77\r25\r0.02\rCarbon\rLampblack\r77\r25\r0.95\r\rUnoxidized\r77\r25\r0.81\r\rUnoxidized\r212\r100\r0.81\r\rUnoxidized\r932\r500\r0.79\r\rCandle Soot\r250\r121\r0.95\r\rFilament\r500\r260\r0.95\r\rGraphitized\r212\r100\r0.76\r\rGraphitized\r572\r300\r0.75\r\rGraphitized\r932\r500\r0.71\rChromium\r\r100\r38\r0.08\rChromium\r\r1000\r538\r0.26\rChromium, Polished\r\r302\r150\r0.06\rCobalt, Unoxidized\r\r932\r500\r0.13\rCobalt, Unoxidized\r\r1832\r1000\r0.23\rColumbium, Unoxidized\r\r1500\r816\r0.19\rColumbium, Unoxidized\r\r2000\r1093\r0.24\rCopper\rCuprous Oxide\r100\r38\r0.87\r\rCuprous Oxide\r500\r260\r0.83\r\rCuprous Oxide\r1000\r538\r0.77\r\rBlack, Oxidized\r100\r38\r0.78\r\r","\r","Material\r\r\r\r\rEtched\r100\r38\r0.09\r\rMatte\r100\r38\r0.22\r\rRoughly Polished\r100\r38\r0.07\r\rPolished\r100\r38\r0.03\r\rHighly Polished\r100\r38\r0.02\r\rRolled\r100\r38\r0.64\r\rRough\r100\r38\r0.74\r\rMolten\r1000\r538\r0.15\r\rMolten\r1970\r1077\r0.16\r\rMolten\r2230\r1221\r0.13\r\rNickel Plated\r100–500\r38–260\r0.37\rDow Metal\r\r0.4–600\rD18–316\r0.15\rGold\rEnamel\r212\r100\r0.37\r\rPlate\r\r0.0001\r\r\rPlate on .0005 Silver\r200–750\r93–399\r.11–.14\r\rPlate on .0005 Nickel\r200–750\r93–399\r.07–.09\r\rPolished\r100–500\r38–260\r0.02\r\rPolished\r1000–2000\r538–1093\r0.03\rHaynes Alloy C,\rOxidized\r600–2000\r316–1093\r.90–.96\rHaynes Alloy 25,\rOxidized\r600–2000\r316–1093\r.86–.89\rHaynes Alloy X,\rOxidized\r600–2000\r316–1093\r.85–.88\rInconel Sheet\r1000 (538)\r1000\r538\r0.28\rInconel Sheet\r1200 (649)\r1200\r649\r0.42\rInconel Sheet\r1400 (760)\r1400\r760\r0.58\rInconel X, Polished\r75 (24)\r75\r24\r0.19\rInconel B, Polished\r75 (24)\r75\r24\r0.21\rIron\rOxidized\r212\r100\r0.74\r\rOxidized\r930\r499\r0.84\r\rOxidized\r2190\r1199\r0.89\r\rUnoxidized\r212\r100\r0.05\r\rRed Rust\r77\r25\r0.7\r\rRusted\r77\r25\r0.65\r\rLiquid\r2760–3220\r1516–1771\r.42–.45\rCast Iron\rOxidized\r390\r199\r0.64\r\rOxidized\r1110\r599\r0.78\r\rUnoxidized\r212\r100\r0.21\r\rStrong Oxidation\r40\r104\r0.95\r\rStrong Oxidation\r482\r250\r0.95\rWrought Iron\rLiquid\r2795\r1535\r0.29\r\rDull\r77\r25\r0.94\r\rDull\r660\r349\r0.94\r\rSmooth\r100\r38\r0.35\r\rPolished\r100\r38\r0.28\rLead\rPolished\r100–500\r38–260\r.06–.08\r\rRough\r100\r38\r0.43\r\r","\rOxidized\r100\r38\r0.43\r\rOxidized at 1100¡F\r100\r38\r0.63\r\rGray Oxidized\r100\r38\r0.28\rMagnesium\r\r100–500\r38–260\r.07–.13\rMagnesium Oxide\r\r1880–3140\r1027–1727\r.16–.20\rMercury\r\r32\r0\r0.09\r\r\r77\r25\r0.1\r\r\r100\r38\r0.1\r\r\r212\r100\r0.12\rMolybdenum\r\r100\r38\r0.06\r\r\r500\r260\r0.08\r\r\r1000\r538\r0.11\r\r\r2000\r1093\r0.18\r\rOxidized at 1000°F\r600\r316\r0.8\r\rOxidized at 1000°F\r700\r371\r0.84\r\rOxidized at 1000°F\r800\r427\r0.84\r\rOxidized at 1000°F\r900\r482\r0.83\r\rOxidized at 1000°F\r1000\r538\r0.82\rMonel, Ni-Cu\r\r392\r200\r0.41\rMonel, Ni-Cu\r\r752\r400\r0.44\rMonel, Ni-Cu\r\r1112\r600\r0.46\rMonel, Ni-Cu \r","Oxidized\r\r68\r20\r0.43\rMonel, Ni-Cu \r","Oxidized at \r","1110°F\r1110 (599)\r1110\r599\r0.46\rNickel\rPolished\r100\r38\r0.05\r\rOxidized\r100–500\r38–260\r.31–.46\r\rUnoxidized\r77\r25\r0.05\r\rUnoxidized\r212\r100\r0.06\r\rUnoxidized\r932\r500\r0.12\r\rUnoxidized\r1832\r1000\r0.19\r\rElectrolytic\r100\r38\r0.04\r\rElectrolytic\r500\r260\r0.06\r\rElectrolytic\r1000\r538\r0.1\r\rElectrolytic\r2000\r1093\r0.16\rNickel Oxide\r\r1000–2000\r538–1093\r.59–.86\rPalladium Plate\r(.00005 on .0005 silver)\r200–750\r93–399\r.16–.17\rPlatinum\r\r100\r38\r0.05\r\r\r500\r260\r0.5\r\r\r1000\r538\r0.1\rPlatinum, Black\r\r100\r38\r0.93\r\r\r500\r260\r0.96\r\r\r2000\r1093\r0.97\r\rOxidized at 1100°F\r500\r260\r0.07\r\r\r1000\r538\r0.11\r\r","\rMaterial\r\r\r\rRhodium Flash\r(0.0002 on 0.0005 Ni)\r200–700\r93–371\r.10–.18\rSilver\rPlate (0.0005 on Ni)\r200–700\r93–371\r.06–.07\r\rPolished\r100\r38\r0.01\r\r\r500\r260\r0.02\r\r\r1000\r538\r0.03\r\r\r2000\r1093\r0.03\rSteel\rCold Rolled\r200\r93\r.75–.85\r\rGround Sheet\r1720–2010\r938–1099\r.55–.61\r\rPolished Sheet\r100\r38\r0.07\r\r\r500\r260\r0.1\r\r\r1000\r538\r0.14\r\rMild Steel, Polished\r75\r24\r0.1\r\rMild Steel, Smooth\r75\r24\r0.12\r\rÊLiquid\r2910–3270\r1599–1793\r0.28\r\rSteel, Unoxidized\r212\r100\r0.08\r\rSteel, Oxidized\r77\r25\r0.8\rSteel Alloys\rType 301, Polished\r75\r24\r0.27\r\rType 301, Polished\r450\r232\r0.57\r\rType 301, Polished\r1740\r949\r0.55\r\rType 303, Oxidized\r600–2000\r316–1093\r.74–.87\r\rType 310, Rolled\r1500–2100\r816–1149\r.56–.81\r\rType 316, Polished\r75\r24\r0.28\r\rType 316, Polished\r450\r232\r0.57\r\rType 316, Polished\r1740\r949\r0.66\r\rType 321\r200–800\r93–427\r.27–.32\r\rType 321 Polished\r300–1500\r149–815\r.18–.49\r\rType 321 w/BK Oxide\r200–800\r93–427\r.66–.76\r\rType 347, Oxidized\r600–2000\r316–1093\r.87–.91\r\rType 350\r200–800\r93–427\r.18–.27\r\rType 350 Polished\r300–1800\r149–982\r.11–.35\r\rType 446, Polished\r300–1500\r149–815\r.15–.37\r\rType 17-7 PH\r200–600\r93–316\r.44–.51\r\rÊPolished\r300–1500\r149–815\r.09–.16\r\rOxidized\r600–2000\r316–1093\r.87–.91\r\rType PH-15-7 MO\r300–1200\r149–649\r.07–.19\rStellite\rPolished\r68\r20\r0.18\rTantalum\rUnoxidized\r1340\r727\r0.14\r\r\r2000\r1093\r0.19\r\r\r3600\r1982\r0.26\r\r\r5306\r2930\r0.3\rTin, Unoxidized\r\r77\r25\r0.04\r\r\r212\r100\r0.05\rTinned Iron, Bright\r\r76\r24\r0.05\r\r\r212\r100\r0.08\rTitanium, Alloy \r","C110M\rPolished\r300–1200\r149–649\r.08–.19\r\r","\rMaterial\r°F\r°C\rEmissivity\rTungsten\rUnoxidized\r77\r25\r0.02\r\rUnoxidized\r212\r100\r0.03\r\rUnoxidized\r932\r500\r0.07\r\rUnoxidized\r1832\r1000\r0.15\r\rUnoxidized\r2732\r1500\r0.23\r\rUnoxidized\r3632\r2000\r0.28\r\rFilament (Aged)\r100\r38\r0.03\r\rFilament (Aged)\r1000\r538\r0.11\r\rFilament (Aged)\r5000\r2760\r0.35\rUranium Oxide\r\r1880\r1027\r0.79\rZinc\rBright, Galvanized\r100\r38\r0.23\r\rCommercial 99.1%\r500\r260\r0.05\r\rGalvanized\r100\r38\r0.28\r\rOxidized\r500–1000\r260–538\r0.11\r\rPolished\r100\r38\r0.02\r\rPolished\r500\r260\r0.03\r\rPolished\r1000\r538\r0.04\r\rPolished\r2000\r1093\r0.06\r\rNonmetals\r\r\r\rAdobe\r68 (20)\r\r\r0.9\rAsbestos\rBoard\r100\r38\r0.96\r\rCement\r32–392\r0–200\r0.96\r\rCement, Red\r2500\r1371\r0.67\r\rCement, White\r2500\r1371\r0.65\r\rCloth\r199\r93\r0.9\r\rPaper\r100–700\r38–371\r0.93\r\rSlate\r68\r20\r0.97\rAsphalt, pavement\r\r100\r38\r0.93\rAsphalt, tar paper\r\r68\r20\r0.93\rBasalt\r\r68\r20\r0.72\rBrick\rRed, rough\r70\r21\r0.93\r\rGault Cream\r2500–5000\r1371–2760\r.26–.30\r\rFire Clay\r2500\r1371\r0.75\r\rLight Buff\r1000\r538\r0.8\r\rLime Clay\r2500\r1371\r0.43\r\rFire Brick\r1832\r1000\r.75–.80\r\rMagnesite, Refractory\r1832\r1000\r0.38\r\rGrey Brick\r2012\r1100\r0.75\r\rSilica, Glazed\r2000\r1093\r0.88\r\rSilica, Unglazed\r2000\r1093\r0.8\r\rSandlime\r2500–5000\r1371–2760\r.59–.63\rCarborundum\r\r1850\r1010\r0.92\rCeramic\rAlumina on Inconel\r800–2000\r427–1093\r.69–.45\r\rEarthenware, Glazed\r70\r21\r0.9\r\rEarthenware, Matte\r70\r21\r0.93\r\r","\rNonmetals\r\r\r\r\rGreens No. 5210-2C\r200–750\r93–399\r.89–.82\r\rCoating No. C20A\r200–750\r93–399\r.73–.67\r\rPorcelain\r72\r22\r0.92\r\rWhite Al2O3\r200\r93\r0.9\r\rZirconia on Inconel\r800–2000\r427–1093\r.62–.45\rClay\r68 (20)\r0.39\r0.39\r\r\rFired at\r158\r70\r0.91\r\rShale at\r68\r20\r0.69\r\rTiles, Light Red\r2500–5000\r1371–2760\r.32–.34\r\rTiles, Red\r2500–5000\r1371–2760\r.40–.51\r\rDark Purple\r2500–5000\r1371–2760\r0.78\rConcrete\rRough\r32–2000\r0–1093\r0.94\r\rTiles, Natural\r2500–5000\r1371–2760\r.63–.62\r\rTiles, Brown\r2500–5000\r1371–2760\r.87–.83\r\rTiles, Black\r2500–5000\r1371–2760\r.94–.91\rCotton Cloth\r68 (20)\r\r\r0.77\rDolomite Lime\r68 (20)\r\r\r0.41\rEmery Corundum\r176 (80)\r\r\r0.86\rGlass\rConvex D\r212\r100\r0.8\r\rConvex D\r600\r316\r0.8\r\rConvex D\r932\r500\r0.76\r\rNonex\r212\r100\r0.82\r\rNonex\r600\r316\r0.82\r\rNonex\r932\r500\r0.78\r\rSmooth\r32–200\r0–93\r.92–.94\rGranite\r\r70\r21\r0.45\rGravel\r\r100\r38\r0.28\rGypsum\r\r68\r20\r.80–.90\rIce, Smooth\r\r32\r0\r0.97\rIce, Rough\r\r32\r0\r0.98\rLacquer\rBlack\r200\r93\r0.96\r\rBlue, on Al Foil\r100\r38\r0.78\r\rClear, on Al Foil (2 coats)\r200\r93\r.08 (.09)\r\rClear, on Bright Cu\r200\r93\r0.66\r\rClear, on Tarnished Cu\r200\r93\r0.64\r\rRed, on Al Foil (2 coats)\r100\r38\r.61 (.74)\r\rWhite\r200\r93\r0.95\r\rWhite, on Al Foil (2 coats)\r100\r38\r.69 (.88)\r\rYellow, on Al Foil (2 coats)\r100\r38\r.57 (.79)\rLime Mortar\r\r100–500\r38–260\r.90–.92\rLimestone\r\r100\r38\r0.95\rMarble, White\r\r100\r38\r0.95\r\rSmooth, White\r100\r38\r0.56\r\rPolished Gray\r100\r38\r0.75\rMica\r\r100\r38\r0.75\r\r","Oil on Nickel\r0.001 Film\r72\r22\r0.27\r\r0.002 Film\r72\r22\r0.46\r\r0.005 Film\r72\r22\r0.72\r\rThick Film\r72\r22\r0.82\rOil, Linseed\rOn Al Foil, uncoated\r250\r121\r0.09\r\rOn Al Foil, 1 coat\r250\r121\r0.56\r\rOn Al Foil, 2 coats\r250\r121\r0.51\r\rOn Polished Iron, .001 Film\r100\r38\r0.22\r\rOn Polished Iron, .002 Film\r100\r38\r0.45\r\rOn Polished Iron, .004 Film\r100\r38\r0.65\r\rOn Polished Iron, Thick \r","Film\r100\r38\r0.83\rPaints\rBlue, Cu2O3\r75\r24\r0.94\r\rBlack, CuO\r75\r24\r0.96\r\rGreen, Cu2O3\r75\r24\r0.92\r\rRed, Fe2O3\r75\r24\r0.91\r\rWhite, Al2O3\r75\r24\r0.94\r\rWhite, Y2O3\r75\r24\r0.9\r\rWhite, ZnO\r75\r24\r0.95\r\rWhite, MgCO3\r75\r24\r0.91\r\rWhite, ZrO2\r75\r24\r0.95\r\rWhite, ThO2\r75\r24\r0.9\r\rWhite, MgO\r75\r24\r0.91\r\rWhite, PbCO3\r75\r24\r0.93\r\rYellow, PbO\r75\r42\r0.9\r\rYellow, PbCrO4\r75\r24\r0.93\rPaints, Aluminum\r100 (38)\r100\r38\r.27–.67\r\r10% Al\r100\r38\r0.52\r\r26% Al\r100\r38\r0.3\r\rDow XP-310\r200\r93\r0.22\rPaints, Bronze\rLow\r\r\r.34–.80\r\rGum Varnish (2 coats)\r70\r21\r0.53\r\rGum Varnish (3 coats)\r70\r21\r0.5\r\rCellulose Binder (2 coats)\r70\r21\r0.34\rPaints, Oil\rAll colors\r200\r93\r.92–.96\r\rBlack\r200\r93\r0.92\r\rBlack Gloss\r70\r21\r0.9\r\rCamouflage Green\r125\r52\r0.85\r\rFlat Black\r80\r27\r0.88\r\rFlat White\r80\r27\r0.91\r\rGray-Green\r70\r21\r0.95\r\rGreen\r200\r93\r0.95\r\rLamp Black\r209\r98\r0.96\r\rRed\r200\r93\r0.95\r\rWhite\r200\r93\r0.94\r\r","\r","Nonmetals\r°F\r°C\rEmissivity\rQuartz, Rough, \rGlass, 1.98mm\r540\r282\r0.9\rFused\rGlass, 1.98mm\r1540\r838\r0.41\r\rGlass, 6.88mm\r540\r282\r0.93\r\rGlass, 6.88mm\r1540\r838\r0.47\r\rOpaque\r570\r299\r0.92\r\rOpaque\r1540\r838\r0.68\rRed Lead\r\r212\r100\r0.93\rRubber, Hard\r\r74\r23\r0.94\rRubber, Soft, Gray\r\r76\r24\r0.86\rSand\r\r68\r20\r0.76\rSandstone\r\r100\r38\r0.67\rSandstone, Red\r\r100\r38\r.60–.83\rSawdust\r\r68\r20\r0.75\rShale\r\r68\r20\r0.69\rSilica, Glazed\r\r1832\r1000\r0.85\rSilica, Unglazed\r\r2012\r1100\r0.75\rSilicon Carbide\r\r300–1200\r149–649\r.83–.96\rSilk Cloth\r\r68\r20\r0.78\rSlate\r\r100\r38\r.67–.80\rSnow, Fine Particles\r20 (D7)\r\r\r0.82\rSnow, Granular\r18 (D8)\r\r\r0.89\rSoil\rSurface\r100\r38\r0.38\r\rBlack Loam\r68\r20\r0.66\r\rPlowed Field\r68\r20\r0.38\rSoot\rAcetylene\r75\r24\r0.97\r\rCamphor\r75\r24\r0.94\r\rCandle\r250\r121\r0.95\r\rCoal\r68\r20\r0.95\rStonework\r\r100\r38\r0.93\rWater\r100 (38)\r100\r38\r0.67\rWaterglass\r68 (20)\r68\r20\r0.96\rWood\rLow\r\r\r.80–.90\r\rBeech, Planed\r158\r70\r0.94\r\rOak, Planed\r100\r38\r0.91\r\rSpruce, Sanded\r100\r38\r0.89\r9 TRIBOLOGY\r","Tribology is the general term that refers to design and operating dynamics of the bearing-lubrication-rotor support structure of machinery. Several tribology techniques can be used for predictive maintenance: lubricating oil analysis, spectrographic analysis, ferrography, and wear particle analysis.\r","Lubricating oil analysis, as the name implies, is an analysis technique that determines the condition of lubricating oils used in mechanical and electrical equipment. It is not a tool for determining the operating condition of machinery. Some forms of lubricating oil analysis will provide an accurate quantitative breakdown of individual chemical elements, both oil additive and contaminates, contained in the oil. A comparison of the amount of trace metals in successive oil samples can indicate wear patterns of oil-wetted parts in plant equipment and will provide an indication of impending machine failure.\r","Until recently, tribology analysis has been a relatively slow and expensive process. Analyses were conducted using traditional laboratory techniques and required extensive, skilled labor. Microprocessor-based systems are now available that can automate most of the lubricating oil and spectrographic analysis, thus reducing the manual effort and cost of analysis.\r","The primary applications for spectrographic or lubricating oil analysis are quality control, reduction of lubricating oil inventories, and determination of the most costeffective interval for oil change. Lubricating, hydraulic, and dielectric oils can be periodically analyzed using these techniques, to determine their condition. The results of this analysis can be used to determine if the oil meets the lubricating requirements of the machine or application. Based on the results of the analysis, lubricants can be changed or upgraded to meet the specific operating requirements.\r","In addition, detailed analysis of the chemical and physical properties of different oils used in the plant can, in some cases, allow consolidation or reduction of the number\r","202\r","and types of lubricants required to maintain plant equipment. Elimination of unnecessary duplication can reduce required inventory levels and therefore maintenance costs.\r","As a predictive maintenance tool, lubricating oil and spectrographic analysis can be used to schedule oil change intervals based on the actual condition of the oil. In midsize to large plants, a reduction in the number of oil changes can amount to a considerable annual reduction in maintenance costs. Relatively inexpensive sampling and testing can show when the oil in a machine has reached a point that warrants change.\r","The full benefit of oil analysis can only be achieved by taking frequent samples and trending the data for each machine in the plant. It can provide a wealth of information on which to base maintenance decisions; however, major payback is rarely possible without a consistent program of sampling.\r","9.1 LUBRICATING OIL ANALYSIS\r","Oil analysis has become an important aid to preventive maintenance. Laboratories recommend that samples of machine lubricant be taken at scheduled intervals to determine the condition of the lubricating film that is critical to machine-train operation.\r","9.1.1 Oil Analysis Tests\r","Typically, the following tests are conducted on lube oil samples:\r","Viscosity\r","Viscosity is one of the most important properties of lubricating oil. The actual viscosity of oil samples is compared to an unused sample to determine the thinning or thickening of the sample during use. Excessively low viscosity will reduce the oil film strength, weakening its ability to prevent metal-to-metal contact. Excessively high viscosity may impede the flow of oil to vital locations in the bearing support structure, reducing its ability to lubricate.\r","Contamination\r","Contamination of oil by water or coolant can cause major problems in a lubricating system. Many of the additives now used in formulating lubricants contain the same elements that are used in coolant additives. Therefore, the laboratory must have an accurate analysis of new oil for comparison.\r","Fuel Dilution\r","Dilution of oil in an engine, caused by fuel contamination, weakens the oil film strength, sealing ability, and detergency. Improper operation, fuel system leaks, \r","\r","ignition problems, improper timing, or other deficiencies may cause it. Fuel dilution is considered excessive when it reaches a level of 2.5 to 5 percent.\r","Solids Content\r","The amount of solids in the oil sample is a general test. All solid materials in the oil are measured as a percentage of the sample volume or weight. The presence of solids in a lubricating system can significantly increase the wear on lubricated parts. Any unexpected rise in reported solids is cause for concern.\r","Fuel Soot\r","Soot caused by the combustion of fuels is an important indicator for oil used in diesel engines and is always present to some extent. A test to measure fuel soot in diesel engine oil is important because it indicates the fuel-burning efficiency of the engine. Most tests for fuel soot are conducted by infrared analysis.\r","Oxidation\r","Oxidation of lubricating oil can result in lacquer deposits, metal corrosion, or oil thickening. Most lubricants contain oxidation inhibitors; however, when additives are used up, oxidation of the oil begins. The quantity of oxidation in an oil sample is measured by differential infrared analysis.\r","Nitration\r","Nitration results from fuel combustion in engines. The products formed are highly acidic, and they may leave deposits in combustion areas. Nitration will accelerate oil oxidation. Infrared analysis is used to detect and measure nitration products.\r","Total Acid Number (TAN)\r","The acidity of the oil is a measure of the amount of acid or acid-like material in the oil sample. Because new oils contain additives that affect the TAN, it is important to compare used oil samples with new, unused oil of the same type. Regular analysis at specific intervals is important to this evaluation.\r","Total Base Number (TBN)\r","The base number indicates the ability of oil to neutralize acidity. The higher the TBN, the greater its ability to neutralize acidity. Typical causes of low TBN include using the improper oil for an application, waiting too long between oil changes, overheating, and using high-sulfur fuel.\r","Particle Count\r","Particle count tests are important to anticipating potential system or machine problems. This is especially true in hydraulic systems. The particle count analysis made as a part of a normal lube oil analysis is different from wear particle analysis. In this test, high particle counts indicate that machinery may be wearing abnormally or that failures may occur because of temporarily or permanently blocked orifices. No attempt is made to determine the wear patterns, size, and other factors that would identify the failure mode within the machine.\r","Spectrographic Analysis\r","Spectrographic analysis allows accurate, rapid measurements of many of the elements present in lubricating oil. These elements are generally classified as wear metals, contaminants, or additives. Some elements can be listed in more than one of these classifications. Standard lubricating oil analysis does not attempt to determine the specific failure modes of developing machine-train problems. Therefore, additional techniques must be used as part of a comprehensive predictive maintenance program.\r","9.1.2 Wear Particle Analysis\r","Wear particle analysis is related to oil analysis only in that the particles to be studied are collected by drawing a sample of lubricating oil. Whereas lubricating oil analysis determines the actual condition of the oil sample, wear particle analysis provides direct information about the wearing condition of the machine-train. Particles in the lubricant of a machine can provide significant information about the machine’s condition. This information is derived from the study of particle shape, composition, size, and quantity. Wear particle analysis is normally conducted in two stages.\r","The first method used for wear particle analysis is routine monitoring and trending of the solids content of machine lubricant. In simple terms, the quantity, composition, and size of particulate matter in the lubricating oil indicates the machine’s mechanical condition. A normal machine will contain low levels of solids with a size less than 10 microns. As the machine’s condition degrades, the number and size of particulate matter increases. The second wear particle method involves analysis of the particulate matter in each lubricating oil sample.\r","Types of Wear\r","Five basic types of wear can be identified according to the classification of particles: rubbing wear, cutting wear, rolling fatigue wear, combined rolling and sliding wear, and severe sliding wear. Only rubbing wear and early rolling fatigue mechanisms generate particles that are predominantly less than 15 microns in size.\r","Rubbing Wear. Rubbing wear is the result of normal sliding wear in a machine. During a normal break-in of a wear surface, a unique layer is formed at the surface. As long as this layer is stable, the surface wears normally. If the layer is removed faster than it is generated, the wear rate increases and the maximum particle size increases. Excessive quantities of contaminant in a lubrication system can increase rubbing wear by more than an order of magnitude without completely removing the shear mixed layer. Although catastrophic failure is unlikely, these machines can wear out rapidly. Impending trouble is indicated by a dramatic increase in wear particles.\r","Cutting Wear Particles. Cutting wear particles are generated when one surface penetrates another. These particles are produced when a misaligned or fractured hard surface produces an edge that cuts into a softer surface, or when abrasive contaminant becomes embedded in a soft surface and cuts an opposing surface. Cutting wear particles are abnormal and are always worthy of attention. If they are only a few microns long and a fraction of a micron wide, the cause is probably contamination. Increasing quantities of longer particles signals a potentially imminent component failure.\r","Rolling Fatigue. Rolling fatigue is associated primarily with rolling contact bearings and may produce three distinct particle types: fatigue spall particles, spherical particles, and laminar particles. Fatigue spall particles are the actual material removed when a pit or spall opens up on a bearing surface. An increase in the quantity or size of these particles is the first indication of an abnormality. Rolling fatigue does not always generate spherical particles, and they may be generated by other sources. Their presence is important in that they are detectable before any actual spalling occurs. Laminar particles are very thin and are formed by the passage of a wear particle through a rolling contact. They often have holes in them. Laminar particles may be generated throughout the life of a bearing, but at the onset of fatigue spalling the quantity increases.\r","Combined Rolling and Sliding Wear. Combined rolling and sliding wear results from the moving contact of surfaces in gear systems. These larger particles result from tensile stresses on the gear surface, causing the fatigue cracks to spread deeper into the gear tooth before pitting. Gear fatigue cracks do not generate spheres. Scuffing of gears is caused by too high a load or speed. The excessive heat generated by this condition breaks down the lubricating film and causes adhesion of the mating gear teeth. As the wear surfaces become rougher, the wear rate increases. Once started, scuffing usually affects each gear tooth.\r","Severe Sliding Wear. Excessive loads or heat causes severe sliding wear in a gear system. Under these conditions, large particles break away from the wear surfaces, causing an increase in the wear rate. If the stresses applied to the surface are increased further, a second transition point is reached. The surface breaks down, and catastrophic wear enses.\r","Normal spectrographic analysis is limited to particulate contamination with a size of 10 microns or less. Larger contaminants are ignored. This fact can limit the benefits derived from the technique.\r","9.1.3 Ferrography\r","This technique is similar to spectrography, but there are two major exceptions. First, ferrography separates particulate contamination by using a magnetic field rather than by burning a sample as in spectrographic analysis. Because a magnetic field is used to separate contaminants, this technique is primarily limited to ferrous or magnetic particles.\r","The second difference is that particulate contamination larger than 10 microns can be separated and analyzed. Normal ferrographic analysis will capture particles up to 100 microns in size and provides a better representation of the total oil contamination than spectrographic techniques.\r","9.1.4 Oil Analysis Costs and Uses\r","There are three major limitations with using tribology analysis in a predictive maintenance program: equipment costs, acquiring accurate oil samples, and interpretation of data.\r","The capital cost of spectrographic analysis instrumentation is normally too high to justify in-plant testing. The typical cost for a microprocessor-based spectrographic system is between $30,000 and $60,000; therefore, most predictive maintenance programs rely on third-party analysis of oil samples.\r","Simple lubricating oil analysis by a testing laboratory will range from about $20 to $50 per sample. Standard analysis normally includes viscosity, flash point, total insolubles, total acid number (TAN), total base number (TBN), fuel content, and water content. More detailed analysis, using spectrographic or ferrographic techniques, that includes metal scans, particle distribution (size), and other data can cost more than $150 per sample.\r","A more severe limiting factor with any method of oil analysis is acquiring accurate samples of the true lubricating oil inventory in a machine. Sampling is not a matter of opening a port somewhere in the oil line and catching a pint sample. Extreme care must be taken to acquire samples that truly represent the lubricant that will pass through the machine’s bearings. One recent example is an attempt to acquire oil samples from a bullgear compressor. The lubricating oil filter had a sample port on the clean (i.e., downstream) side; however, comparison of samples taken at this point and one taken directly from the compressor’s oil reservoir indicated that more contaminants existed downstream from the filter than in the reservoir. Which location actually represented the oil’s condition? Neither sample was truly representative. The oil filter had removed most of the suspended solids (i.e., metals and other insolubles) and was therefore not representative of the actual condition. The reservoir sample was not representative because most of the suspended solids had settled out in the sump.\r","Proper methods and frequency of sampling lubricating oil are critical to all predictive maintenance techniques that use lubricant samples. Sample points that are consistent with the objective of detecting large particles should be chosen. In a recirculating system, samples should be drawn as the lubricant returns to the reservoir and before any filtration occurs. Do not draw oil from the bottom of a sump where large quantities of material build up over time. Return lines are preferable to reservoir as the sample source, but good reservoir samples can be obtained if careful, consistent practices are used. Even equipment with high levels of filtration can be effectively monitored as long as samples are drawn before oil enters the filters. Sampling techniques involve taking samples under uniform operating conditions. Samples should not be taken more than 30 minutes after the equipment has been shut down.\r","Sample frequency is a function of the mean time to failure from the onset of an abnormal wear mode to catastrophic failure. For machines in critical service, sampling every 25 hours of operation is appropriate; however, for most industrial equipment in continuous service, monthly sampling is adequate. The exception to monthly sampling is machines with extreme loads. In this instance, weekly sampling is recommended.\r","Understanding the meaning of analysis results is perhaps the most serious limiting factor. Results are usually expressed in terms that are totally foreign to plant engineers or technicians. Therefore, it is difficult for them to understand the true meaning of results, in terms of oil or machine condition. A good background in quantitative and qualitative chemistry is beneficial. At a minimum, plant staff will require training in basic chemistry and specific instruction on interpreting tribology results.\r","9.2 SETTING UP AN EFFECTIVE PROGRAM\r","Many plants have implemented oil analysis programs to better manage their equipment and lubricant assets. Although some have received only marginal benefits, a few have reported substantial savings, cost reductions, and increased productivity. Success in an oil analysis program requires a dedicated commitment to understanding the equipment design, the lubricant, the operating environment, and the relationship between test results and the actions to be performed.\r","In North America, millions of dollars have been invested in oil analysis programs with little or no financial return. The analyses performed by original equipment manufacturers or lubricant manufacturers are often termed as “free.” In many of these cases, the results from the testing have little or no effect on the maintenance, planning, and/or evaluated equipment’s condition. The reason is not because this service is free, or the ability of the laboratory, or the effort of the lubricant supplier to provide value-added service. The reason is a lack of knowledge—a failure to understand the value lost when a sample is not representative of the system, and the inability to turn equipment and lubricant data into useful information that guides maintenance activities.\r","More important is the failure to understand the true requirements and operating characteristics of the equipment. This dilemma is not restricted to the companies receiving “free” analysis. In many cases, unsuccessful or ineffective oil analysis programs are in the same predicament. Conflicting information from equipment suppliers, laboratories, and lubricant manufacturers have clouded the true requirements of equipment to the maintenance personnel or individuals responsible for the program. The following steps provide a guideline to implementing an effective lubricating oil analysis program.\r","9.2.1 Equipment Audit\r","An equipment audit should be performed to obtain knowledge of the equipment, its internal design, the system design, and the present operating and environmental conditions. Failure to gain a full understanding of the equipment’s operating needs and conditions undermines the technology. This information is used as a reference to set equipment targets and limits, while supplying direction for future maintenance tasks. The information should be stored under an equipment-specific listing and made accessible to other predictive technologies, such as vibration analysis.\r","Equipment Criticality\r","Safety, environmental concerns, historical problems, reliability, downtime costs, and repairs must all be considered when determining the equipment to be included in a viable lubricating oil analysis program. Criticality should also be the dominant factor used to determine the frequency and type of analyses that will be used to monitor plant equipment and systems.\r","Equipment Component and System Identification\r","Collecting, categorizing, and evaluating all design and operating manuals including schematics are required to understand the complexity of modern equipment. Original equipment manufacturers’ assistance in identifying the original bearings, wear surfaces, and component metallurgy will take the guesswork out of setting targets and limits. This information, found in the operating and maintenance manuals furnished with each system, will aid in future troubleshooting. Equipment nameplate data with accurate model and serial numbers allow for easy identification by the manufacturer to aid in obtaining this information.\r","Care should be exercised in this part of the evaluation. In many cases, critical plant systems and equipment has been modified one or more times over their installed life. Information obtained from operating and maintenance manuals or directly from the original equipment manufacturer must be adjusted to reflect the actual installed equipment.\r","Operating Parameters\r","Equipment designers and operating manuals reflect the minimum requirements for operating the equipment. These include operating temperature, lubricant requirements, pressures, duty cycles, filtration requirements, and other parameters that directly or indirectly impact reliability and life-cycle cost. Operating outside these parameters will adversely impact equipment reliability and the lubricant’s ability to provide adequate protection. It may also require modifications and/or additions to the system to allow the component to run within an acceptable range.\r","Operating Equipment Evaluation\r","A visual inspection of the equipment is required to examine and record the components used in the system, including filtration, breathers, coolers, heaters, and so on. This inspection should also record all operating temperatures and pressures, duty cycles, rotational direction, rotating speeds, filter indicators, and the like. Temperature reading of the major components is required to reflect the component operating system temperature. A noncontract, infrared scanner may be used to obtain accurate temperature readings.\r","Operating Environment\r","Hostile environments or environmental contamination is usually not considered when the original equipment manufacturer establishes equipment operating parameters. These conditions can influence lubricant degradation, eventually resulting in damaged equipment. All environmental conditions such as mean temperature, humidity, and all possible contaminants must be recorded.\r","Maintenance History\r","Reliable history relating to wear and lubrication-related failures can assist in the decision-making process of adjusting and tightening targets and limits. These targets should allow for advanced warnings of historical problems and possible root-cause detection.\r","Oil Sampling Location\r","A sampling location should be identified for each piece of equipment to allow for trouble-free, repetitive, and representative sampling of the health of the equipment and the lubricant. This sampling method should allow the equipment to be tested under its actual operating condition while being unobtrusive and safe for the technician.\r","New Oil Baseline\r","A sample of the new lubricant is required to provide a baseline or reference point for physical and chemical properties of the lubricant. Lubricants and additive packages can change over time, so adjusting lubrication targets and alarms should reflect these changes.\r","Cooling Water Baseline\r","A sample of the cooling water, when used, should be collected, tested, and analyzed to obtain its physical and chemical properties. These results are used to adjust the lubricant targets and to reflect and provide early warnings of leaks in the coolers.\r","Targets and Alarms\r","Original equipment manufacturing (OEM) operating specifications or the guidelines of a recognized governing body can be used in setting the minimum alarms. These alarms must be set considering all of the previously collected information. These settings must provide early detection of contaminants, lubricant deterioration, and present equipment health. These achievable targets should be set to supply an early warning of any anomalies that allow corrective actions to be planned, scheduled, and performed with little or no effect on production schedules.\r","Database Development\r","A database should be developed to organize equipment information and the collected data along with the equipment-specific targets and alarms. This database should be easy to use. The end user must have control of the targets and limits in order to reflect the true equipment-specific conditions within the plant.\r","In ideal circumstances, the database should be integrated into a larger predictive maintenance database that contains all information and data that are useful to the predictive maintenance analysts. Combining vibration, lubricating oil, infrared, and other predictive data into a single database will greatly enhance the analysts’ability to detect and correct incipient problems and will ensure that maximum benefits are obtained from the program.\r","9.2.2 Lubricant Audit Process\r","Equipment reliability requires a lubricant that meets and maintains specific physical, chemical, and cleanliness requirements. A detailed trail of a lubricant is required, beginning with the oil supplier and ending after disposal of spent lubricants. Sampling and testing of the lubricants are important to validate the lubricant condition throughout its life cycle.\r","Lubricant Requirements\r","Information from the equipment audit supplies the physical and chemical requirements of the lubricant to operate within the equipment. After ensuring that the correct type of lubricant is in use, the audit information ensures that the correct viscosity is used in relationship to the true operating temperature.\r","Lubricant Supplier\r","Quality control programs implemented by the lubricant manufacturer should be questioned and recorded when evaluating the supplier. Sampling and testing new lubricants before dispensing ensures that the vendor has supplied the correct lubricant.\r","Oil Storage\r","Correct labeling, including materials safety display system (MSDS), must be clearly installed to ensure proper use of the contents. Proper stock rotation and storage methods must be considered to prevent the possibility of the degradation of the physical, chemical, and cleanliness requirements of the lubricant throughout the storage and dispensing phase.\r","Handling and Dispensing\r","Handling and dispensing methods must ensure that the health and cleanliness of the lubricant meet the specifications required by the equipment. All opportunities for contamination must be eliminated. Prefiltering of all lubricants should be performed to meet the specific equipment requirements. Preventive maintenance activities involving oil drains, top-ups, sweetening, flushing, or reclaiming. Information should be recorded and forwarded to the individual responsible for the oil analysis program group in a timely manner. Record keeping of any activity involving lubricant consumption, lubricant replacement, and/or lubricant top-ups must be implemented and maintained.\r","Waste Oil\r","Oil deemed unfit for equipment usage must be disposed of in the correct storage container for that type of lubricant and properly marked and labeled. The lubricant must then be classified for the type of disposal and removed from the property without delay. Long storage times allow for the introduction of contaminants and could result in reclassification.\r","9.2.3 Baseline Signature\r","The baseline signature should be designed to gather and analyze all data required to determine the current health of the equipment and lubricant in relationship to the alarms and targets derived from the audit. The baseline signature or baseline reading requires a minimum of three consecutive, timely samples, preferably in a short duration (i.e., one per month) to effectively evaluate the present trend in the equipment condition.\r","Equipment Evaluation\r","Observing, recording, and trending operating equipment along with the environmental conditions, including equipment temperature readings, are required at the same time as the lubricant sample is obtained. This information is used in troubleshooting or detecting the root-cause of any anomalies discovered.\r","Sampling\r","A sampling method will be supplied to extract a sample for the equipment that will be repetitive and representative of the health of the equipment and the lubricant. Improper sampling methods or locations are the primary reason that many oil analysis programs fail to generate measurable benefits. Extreme care must be take to ensure that the correct location and best sampling practices are universally applied and followed.\r","Testing\r","Equipment-specific testing assigned during the audit stage will supply the required data to effectively report the health of the lubricant and equipment. This testing must be performed without delay.\r","Exception Testing\r","Sample data that report an abnormal condition or an alarm or target that has been exceeded requires exception testing. This will help pinpoint the root-cause of the anomaly. The oil analysis technician should authorize these tests, which are not to be considered as routine testing.\r","Data Entry\r","The recorded data should be installed into a system that allows for trending and future reference, along with report-generation opportunities.\r","Baseline Signature Review\r","After all tests are performed, the data are systematically reviewed. Combining the hard data gathered in the system audit with experience, the root-causes of potential failures can be pinpointed. A report should then be generated containing all test results, along with a list of recommendations. This report should include testing frequencies and any required improvements necessary to bring the present condition of the lubricant and/or the operating conditions to within the acceptable targets.\r","9.2.4 Monitoring\r","These activities are performed to collect and trend any early signs of deteriorating lubricant and equipment condition and/or any changes in the operating environment. This information should be used as a guide for the direction of any required maintenance activities, which will ensure safe, reliable, and cost-effective operation of the plant equipment.\r","Routine Monitoring\r","Routine monitoring is designed to collect the required data to competently inform the predictive maintenance analysts or maintenance group of the present condition of its lubricants and equipment. At this time, observations in the present operating and environmental conditions should be recorded. This schedule of the routine monitoring must remain timely and repetitive for effective trending.\r","Routes\r","Aroute is designed so that an oil sample can be collected in a safe, unobtrusive manner while the equipment is running at its typical full-load levels. These routes should allow enough time for the technician to collect, store, analyze, and report anomalies before starting another route. If the samples are sent to an outside laboratory, time should be allocated for analyzing and recording all information once the data are received.\r","Frequency of Monitoring\r","The frequency of the inspections should be based on the information obtained in the audit and baseline signature stages of program development. These frequencies are equipment specific and can be changed as the program matures or a degrading condition is observed.\r","Tests\r","Testing the current condition of critical plant equipment is the goal of the oil analysis program. Technicians who report alarms proceed into exception testing mode (i.e., troubleshooting) that pinpoints the root-cause of the anomaly. At this stage of interfacing, other predictive technologies should be implemented, if applicable. Testing by the maintenance group or the laboratory group requires a maximum of a 24-hour turnaround on exception tests. A 48-hour turnaround on routine tests supplied by the laboratory would be considered acceptable.\r","Post-Overhaul Testing\r","After completing an overhaul or replacement of a new component, certain oil analysis tests should be performed to ensure that the lubricant meets all equipment requirements. These tests become a quality check for maintenance activities required to perform the overhaul and supply an early warning of problem conditions.\r","Contractor Overhaul Templates\r","Components not overhauled in an in-house program should have a guideline or template of the overhaul procedures and required component replacement parts. These templates are a quality control measure to ensure that the information in the audit database is kept up-to-date but also to ensure compatibility of components and lubricants presently used.\r","Data Analysis\r","After all data are collected from the various inspections and tests, the alarms and targets should alert the technician to any anomalies. Instinct combined with sensory and inspection data should warrant further testing. Using the technicians’ wealth of equipment knowledge along with the effects of the operating environment, is critical to the success of this program.\r","Root-Cause Analysis\r","Repetitive failures and/or problems that require a solution to alleviate the unknown cause require testing to identify the root-cause of the problem. All the data and information collected in the audit, baseline signature, and monitoring stages of the program will assist in identifying the underlying problem.\r","Reports\r","All completed routes, exception testing, and root-cause analysis require a report to be filed with the predictive maintenance specialist outlining the anomaly identified and the corrective actions required. These reports should be filed under specific equipment cataloging for easy, future reference. The reports should include:\r","• Specific equipment identification\r","• Data of sample\r","• Date of report\r","• Present condition of equipment and lubricant\r","• Recommendations\r","• Sample test result data\r","• Analyst’s name\r","Use of a computerized system allows the reports to be designed as required and, in many cases, will provide an equipment condition overview report.\r","9.2.5 Program Evaluation\r","Predictive maintenance tasks are based on condition measurements and performance on the basis of defects before outright failure impacts safety and production. Wellmanaged predictive maintenance programs are capable of identifying and tracking anomalies. Success is often measured by factors such as number of machines monitored, problems recognized, number of saves, and other technical criteria. Few maintenance departments have successfully translated technical and operating results gained by predictive maintenance into a value and benefits in the financial terms necessary to ensure continued management support. Without credible financial links to the facility and organization’s business objectives, technical criteria are essentially useless. As a result, many successful predictive maintenance programs are being curtailed or eliminated as a cost-savings measure. Dedication to an oil analysis program requires documenting all the obtained cost benefits associated with a properly implemented program.\r","\r","10 PROCESS PARAMETERS\r","Many plants do not consider machine or systems efficiency as part of the maintenance responsibility; however, machinery that is not operating within acceptable efficiency parameters severely limits the productivity of many plants. Therefore, a comprehensive predictive maintenance program should include routine monitoring of process parameters. As an example of the importance of process parameters monitoring, consider a process pump that may be critical to plant operation. Vibration-based predictive maintenance will provide the mechanical condition of the pump, and infrared imaging will provide the condition of the electric motor and bearings. Neither provides any indication of the operating efficiency of the pump. Therefore, the pump can be operating at less than 50 percent efficiency and the predictive maintenance program would not detect the problem.\r","Process inefficiencies, like the example, are often the most serious limiting factor in a plant. Their negative impact on plant productivity and profitability is often greater than the total cost of the maintenance operation. Without regular monitoring of process parameters, however, many plants do not recognize this unfortunate fact. If your program included monitoring of the suction and discharge pressures and amp load of the pump, you could determine the operating efficiency. The brake-horsepower formula could be used to calculate operating efficiency of any pump in the program.\r","\tFlow GPM(\t)¥ Specific Gravity ¥ Total Dynamic Head Feet(\t)\r","BHP =\r","3960 ¥ Efficiency\r","By measuring the suction and discharge pressure, the total dynamic head (TDH) can be determined. Using this data, the pump curve will provide the flow and the amp load of the horsepower. With this measured data, the efficiency can be calculated.\r","Process parameters monitoring should include all machinery and systems in the plant process that can affect its production capacity. Typical systems include heat exchangers, pumps, filtration, boilers, fans, blowers, and other critical systems.\r","217\r","Inclusion of process parameters in a predictive maintenance program can be accomplished in two ways: manual or microprocessor-based systems. Both methods normally require installing instrumentation to measure the parameters that indicate the actual operating condition of plant systems. Even though most plants have installed pressure gauges, thermometers, and other instruments that should provide the information required for this type of program, many of them are no longer functioning. Therefore, including process parameters in your program will require an initial capital cost to install calibrated instrumentation.\r","Data from the installed instrumentation can be periodically recorded using either manual logging or with a microprocessor-based data logger. If the latter method is selected, many of the vibration-based microprocessor systems can also provide the means of acquiring process data. This should be considered when selecting the vibration-monitoring system that will be used in your program. In addition, some of the microprocessor-based predictive maintenance systems can calculate unknown process variables. For example, they can calculate the pump efficiency used in the example. This ability to calculate unknowns based on measured variables will enhance a totalplant predictive maintenance program without increasing the manual effort required. In addition, some of these systems include nonintrusive transducers that can measure temperatures, flows, and other process data without the necessity of installing permanent instrumentation. This technique further reduces the initial cost of including process parameters in your program.\r","10.1 PUMPS\r","This section provides a general overview of the process parameters or failure modes that should be a part of a viable inspection program. Design, installation, and operation are the dominant factors that affect a pump’s mode of failure. This section identifies common failures for centrifugal and positive-displacement pumps.\r","10.1.1 Centrifugal Pumps\r","Centrifugal pumps are especially sensitive to: (1) variations in liquid condition (i.e., viscosity, specific gravity, and temperature); (2) suction variations, such as pressure and availability of a continuous volume of fluid; and (3) variations in demand. Table 10–1 lists common failure modes for centrifugal pumps and their causes.\r","Mechanical failures may occur for several reasons. Some are induced by cavitation, hydraulic instability, or other system-related problems. Others are the direct result of improper maintenance. Maintenance-related problems include improper lubrication, misalignment, imbalance, seal leakage, and a variety of others that periodically affect machine reliability.\r","Table 10–1 Common Failure Modes of Centrifugal Pumps\r","\r","Source: Integrated Systems, Inc.\r","Cavitation\r","Cavitation in a centrifugal pump, which has a significant, negative effect on performance, is the most common failure mode. Cavitation not only degrades a pump’s performance but also greatly accelerates the wear rate of its internal components. There are three causes of cavitation in centrifugal pumps: change of phase, entrained air or gas, and turbulent flow.\r","Change of Phase. The formation or collapse of vapor bubbles in either the suction piping or inside the pump is one cause of cavitation. This failure mode normally occurs in applications, such as boiler feed, where the incoming liquid is at a temperature near its saturation point. In this situation, a slight change in suction pressure can cause the liquid to flash into its gaseous state. In the boiler-feed example, the water flashes into steam. The reverse process also can occur. A slight increase in suction pressure can force the entrained vapor to change phase to a liquid.\r","Cavitation caused by phase change seriously damages the pump’s internal components. Visual evidence of operation with phase-change cavitation is an impeller surface finish like an orange peel. Prolonged operation causes small pits or holes on both the impeller shroud and vanes.\r","Entrained Air/Gas. Pumps are designed to handle gas-free liquids. If a centrifugal pump’s suction supply contains any appreciable quantity of gas, the pump will cavitate. In the example of cavitation caused by entrainment, the liquid is reasonably stable, unlike with the change of phase described in the preceding section. Nevertheless, the entrained gas has a negative effect on pump performance. Although this form of cavitation does not seriously affect the pump’s internal components, it severely restricts its output and efficiency.\r","The primary causes of cavitation resulting from entrained gas include two-phase suction supply, inadequate available net positive suction head (NPSHA), and leakage in the suction-supply system. In some applications, the incoming liquid may contain moderate to high concentrations of air or gas. This may result from aeration or mixing of the liquid before reaching the pump or inadequate liquid levels in the supply reservoir. Regardless of the reason, the pump is forced to handle two-phase flow, which was not intended in its design.\r","Turbulent Flow. The effects of turbulent flow (not a true form of cavitation) on pump performance are almost identical to those described for entrained air or gas in the preceding section. Pumps are not designed to handle incoming liquids that do not have stable, laminar flow patterns. Therefore, if the flow is unstable, or turbulent, the symptoms are the same as for cavitation.\r","Symptoms\r","Noise (e.g., like a can of marbles being shaken) is one indication that a centrifugal pump is cavitating. Other indications are fluctuations of the pressure gauges, flowrate, and motor current, as well as changes in the vibration profile.\r","How to Eliminate\r","Several design or operational changes may be necessary to stop centrifugal pump cavitation. Increasing the available net positive suction head (NPSHA) above that required (NPSHR) is one way to stop it. The NPSH required to prevent cavitation is determined through testing by the pump manufacturer. It depends on several factors, including type of impeller inlet, impeller design, impeller rotational speed, pump flowrate, and the type of liquid being pumped. The manufacturer typically supplies curves of NPSHR as a function of flowrate for a particular liquid (usually water) in the pump’s manual.\r","One way to increase the NPSHA is to increase the pump’s suction pressure. If a pump is fed from an enclosed tank, either raising the level of the liquid in the tank or increasing the pressure in the gas space above the liquid can increase suction pressure. It is also possible to increase the NPSHA by decreasing the temperature of the liquid being pumped. This decreases the saturation pressure, which increases NPSHA.\r","If the head losses in the suction piping can be reduced, the NPSHA will be increased. Methods for reducing head losses include increasing the pipe diameter; reducing the number of elbows, valves, and fittings in the pipe; and decreasing the pipe length.\r","It also may be possible to stop cavitation by reducing the pump’s NPSHR, which is not a constant for a given pump under all conditions. Typically, the NPSHR increases significantly as the pump’s flowrate increases. Therefore, reducing the flowrate by throttling a discharge valve decreases NPSHR. In addition to flowrate, NPSHR depends on pump speed. The faster the pump’s impeller rotates, the greater the NPSHR. Therefore, if the speed of a variable-speed centrifugal pump is reduced, the NPSHR of the pump is decreased.\r","Variations in Total System Head\r","Centrifugal pump performance follows its hydraulic curve (i.e., head versus flowrate). Therefore, any variation in the total back-pressure of the system causes a change in the pump’s flow or output. Because pumps are designed to operate at their best efficiency point (BEP), they become more and more unstable as they are forced to operate at any other point because of changes in total system pressure, or head (TSH). This instability has a direct impact on centrifugal pump performance, reliability, operating costs, and required maintenance.\r","Symptoms of Changed Conditions\r","The symptoms of failure caused by variations in TSH include changes in motor speed and flowrate.\r","Motor Speed. The brake horsepower of the motor that drives a pump is load dependent. As the pump’s operating point deviates from BEP, the amount of horsepower required also changes. This causes a change in the pump’s rotating speed, which either increases or decreases depending on the amount of work the pump must perform.\r","Flowrate. The volume of liquid delivered by the pump varies with changes in TSH. An increase in the total system back-pressure results in decreased flow, whereas a back-pressure reduction increases the pump’s output.\r","Correcting Problems\r","The best solution to problems caused by TSH variations is to prevent the variations. Although it is not possible to completely eliminate them, the operating practices for centrifugal pumps should limit operation to an acceptable range of system demand for flow and pressure. If system demand exceeds the pump’s capabilities, it may be necessary to change the pump, the system requirements, or both. In many applications, the pump is either too small or too large. In these instances, it is necessary to replace the pump with one that is properly sized.\r","For applications where the TSH is too low and the pump is operating in run-out condition (i.e., maximum flow and minimum discharge pressure), the system demand can be corrected by restricting the discharge flow of the pump. This approach, called false head, changes the system’s head by partially closing a discharge valve to increase the back-pressure on the pump. Because the pump must follow it’s hydraulic curve, this forces the pump’s performance back toward its BEP.\r","When the TSH is too great, there are two options: replace the pump or lower the system’s back-pressure by eliminating line resistance caused by elbows, extra valves, and so on.\r","10.1.2 Positive-Displacement Pumps\r","Positive-displacement pumps are more tolerant to variations in system demands and pressures than are centrifugal pumps; however, they are still subject to a variety of common failure modes caused directly or indirectly by the process.\r","Rotary-Type\r","Rotary-type positive-displacement pumps share many common failure modes with centrifugal pumps. Both types of pumps are subject to process-induced failures caused by demands that exceed the pump’s capabilities. Process-induced failures also are caused by operating methods that result in either radical changes in their operating envelope or instability in the process system.\r","Table 10–2 lists common failure modes for rotary-type positive-displacement pumps. The most common failure modes of these pumps are generally attributed to problems with the suction supply. They must have a constant volume of clean liquid in order to function properly.\r","Table 10–2 Common Failure Modes of Rotary-Type, Positive-Displacement Pumps\r","\r","Source: Integrated Systems, Inc.\r","Reciprocating\r","Table 10–3 lists the common failure modes for reciprocating positive-displacement pumps. Reciprocating pumps can generally withstand more abuse and variations in system demand than any other type; however, they must have a consistent supply of relatively clean liquid in order to function properly.\r","The weak links in the reciprocating pump’s design are the inlet and discharge valves used to control pumping action. These valves are the most common source of failure. In most cases, valve failure is caused by fatigue. The only positive way to prevent or minimize these failures is to ensure that proper maintenance is performed regularly on these components. It is important to follow the manufacturer’s recommendations for valve maintenance and replacement.\r","Table 10–3 Common Failure Modes of Reciprocating Positive-Displacement Pumps\r","\r","Source: Integrated Systems, Inc.\r","Because of the close tolerances between the pistons and the cylinder walls, reciprocating pumps cannot tolerate contaminated liquid in their suction-supply system. Many of the failure modes associated with this type of pump are caused by contamination (e.g., dirt, grit, and other solids) that enters the suction-side of the pump. This problem can be prevented by using well-maintained inlet strainers or filters.\r","10.2 FANS, BLOWERS, AND FLUIDIZERS\r","Tables 10–4 and 10–5 list the common failure modes for fans, blowers, and fluidizers. Typical problems with these devices include output below rating, vibration and noise, and overloaded driver bearings.\r","10.2.1 Centrifugal Fans\r","Centrifugal fans are extremely sensitive to variations in either suction or discharge conditions. In addition to variations in ambient conditions (e.g., temperature, humidity), control variables can have a direct effect on fan performance and reliability.\r","Most of the problems that limit fan performance and reliability are either directly or indirectly caused by improper application, installation, operation, or maintenance; however, the majority is caused by misapplication or poor operating practices. Table 10–4 lists failure modes of centrifugal fans and their causes. Some of the more common failures are aerodynamic instability, plate-out, speed changes, and lateral\r","flexibility.\r","Aerodynamic Instability\r","Generally, the control range of centrifugal fans is about 15 percent above and 15 percent below its BEP. When fans are operated outside of this range, they tend to become progressively unstable, which causes the fan’s rotor assembly and shaft to deflect from their true centerline. This deflection increases the vibration energy of the fan and accelerates the wear rate of bearings and other drive-train components.\r","Plate-Out\r","Dirt, moisture, and other contaminates tend to adhere to the fan’s rotating element. This buildup, called plate-out, increases the mass of the rotor assembly and decreases its critical speed, the point where the phenomenon referred to as resonance occurs. This occurs because the additional mass affects the rotor’s natural frequency. Even if the fan’s speed does not change, the change in natural frequency may cause its critical speed (note that machines may have more than one) to coincide with the actual rotor speed. If this occurs, the fan will resonate, or experience severe vibration, and may catastrophically fail. The symptoms of plate-out are often confused with those of mechanical imbalance because both dramatically increase the vibration associated with the fan’s running speed.\r","The problem of plate-out can be resolved by regularly cleaning the fan’s rotating element and internal components. Removal of buildup lowers the rotor’s mass and\r","\r","Table 10–4 Common Failure Modes of Centrifugal Fans\r","\r","Source: Integrated Systems, Inc.\r","Table 10–5 Common Failure Modes of Blowers and Fluidizers\r","\r","Source: Integrated Systems, Inc.\r","returns its natural frequency to the initial, or design, point. In extremely dirty or dusty environments, it may be advisable to install an automatic cleaning system that uses high-pressure air or water to periodically remove any buildup that occurs.\r","Speed Changes\r","In applications where a measurable fan-speed change can occur (i.e., V-belt or variable-speed drives), care must be taken to ensure that the selected speed does not coincide with any of the fan’s critical speeds. For general-purpose fans, the actual running speed is designed to be between 10 and 15 percent below the first critical speed of the rotating element. If the sheave ratio of a V-belt drive or the actual running speed is increased above the design value, it may coincide with a critical speed.\r","Some fans are designed to operate between critical speeds. In these applications, the fan must transition through the first critical point to reach its operating speed. These transitions must be made as quickly as possible to prevent damage. If the \r","228\tAn Introduction to Predictive Maintenance\r","fan’s speed remains at or near the critical speed for any extended period, serious damage can occur.\r","Lateral Flexibility\r","By design, the structural support of most general-purpose fans lacks the mass and rigidity needed to prevent flexing of the fan’s housing and rotating assembly. This problem is more pronounced in the horizontal plane, but also is present in the vertical direction. If support-structure flexing is found to be the root-cause or a major contributing factor to the problem, it can be corrected by increasing the stiffness and/or mass of the structure; however, do not fill the structure with concrete. As it dries, concrete pulls away from the structure and does little to improve its rigidity.\r","10.2.2 Blowers or Positive-Displacement Fans\r","Blowers, or positive-displacement fans, have the same common failure modes as rotary pumps and compressors. Table 10–5 (see also Tables 10–2 and 10–9) lists the failure modes that most often affect blowers and fluidizers. In particular, blower failures occur because of process instability, caused by start/stop operation and demand variations, and mechanical failures caused by close tolerances.\r","Process Instability\r","Blowers are very sensitive to variations in their operating envelope. As little as a one psig change in downstream pressure can cause the blower to become extremely unstable. The probability of catastrophic failure or severe damage to blower components increases in direct proportion to the amount and speed of the variation in demand or downstream pressure.\r","Start/Stop Operation. The transients caused by frequent start/stop operation also have a negative effect on blower reliability. Conversely, blowers that operate constantly in a stable environment rarely exhibit problems. The major reason is the severe axial thrusting caused by the frequent variations in suction or discharge pressure caused by the start/stop operation.\r","Demand Variations. Variations in pressure and volume demands have a serious impact on blower reliability. Because blowers are positive-displacement devices, they generate a constant volume and a variable pressure that depends on the downstream system’s back-pressure. If demand decreases, the blower’s discharge pressure continues to increase until (1) a downstream component fails and reduces the back-pressure, or (2) the brake horsepower required to drive the blower is greater than the motor’s locked rotor rating. Either of these outcomes will result in failure of the blower system. The former may result in a reportable release, whereas the latter will cause the motor to trip or burn out.\r","Frequent variations in demand greatly accelerate the wear rate of the thrust bearings in the blower. This can be directly attributed to the constant, instantaneous axial thrusting caused by variations in the discharge pressure required by the downstream system.\r","Mechanical Failures\r","Because of the extremely close clearances that must exist within the blower, the potential for serious mechanical damage or catastrophic failure is higher than with other rotating machinery. The primary failure points include thrust bearings, timing gears, and rotor assemblies.\r","In many cases, these mechanical failures are caused by the instability discussed in the preceding sections, but poor maintenance practices are another major cause. See the troubleshooting guide in Table 10–9 for rotary-type, positive-displacement compressors for more information.\r","10.3 CONVEYORS\r","Conveyor failure modes vary depending on the type of system. Two common types of conveyor systems used in chemical plants are pneumatic and chain-type mechanical.\r","10.3.1 Pneumatic\r","Table 10–6 lists common failure modes associated with pneumatic-conveyor systems; however, most common problems can be attributed to either conveyor piping plugging or problems with the prime mover (i.e., fan or fluidizer). For a centrifugal fan troubleshooting guide, refer to Table 10–4. For fluidizer and blower guides, refer to Table 10–5.\r","10.3.2 Chain-Type Mechanical\r","The Hefler-type chain conveyor is a common type of mechanical conveyor used in integrated chemical plants. Table 10–7 provides the more common failure modes of this type of conveyor. Most of the failure modes defined in the table can be directly attributed to operating practices, changes in incoming product quality (i.e., density or contamination), or maintenance practices.\r","10.4 COMPRESSORS\r","Compressors can be divided into three classifications: centrifugal, rotary, and reciprocating. This section identifies the common failure modes for each.\r","10.4.1 Centrifugal\r","The operating dynamics of centrifugal compressors are the same as for other centrifugal machine-trains. The dominant forces and vibration profiles are typically iden-\r","230\tAn Introduction to Predictive Maintenance Table 10–6 Common Failure Modes of Pneumatic Conveyors\r","\r","Source: Integrated Systems, Inc.\r","tical to pumps or fans; however, the effects of variable load and other process variables (e.g., temperatures, inlet/discharge pressure) are more pronounced than in other rotating machines. Table 10–8 identifies the common failure modes for centrifugal compressors.\r","Aerodynamic instability is the most common failure mode for centrifugal compressors. Variable demand and restrictions of the inlet airflow are common sources of this instability. Even slight variations can cause dramatic changes in the operating stability of the compressor.\r","Entrained liquids and solids can also affect operating life. When dirty air must be handled, open-type impellers should be used. An open design provides the ability to handle a moderate amount of dirt or other solids in the inlet air supply; however, inlet\r","Table 10–7 Common Failure Modes of Hefler-Type Chain Conveyors\r","\r","Source: Integrated Systems, Inc.\r","filters are recommended for all applications, and controlled liquid injection for cleaning and cooling should be considered during the design process.\r","10.4.2 Rotary-Type Positive Displacement\r","Table 10–9 lists the common failure modes of rotary-type positive-displacement compressors. This type of compressor can be grouped into two types: sliding vane and rotary screw.\r","Sliding Vane\r","Sliding-vane compressors have the same failure modes as vane-type pumps. The dominant components in their vibration profile are running speed, vane-pass frequency, and bearing-rotation frequencies. In normal operation, the dominate energy is at the shaft’s running speed. The other frequency components are at much lower energy\r","Table 10–8 Common Failure Modes of Centrifugal Compressors\r","\r","Source: Integrated Systems, Inc.\r","Table 10–9 Common Failure Modes of Rotary-Type, Positive-Displacement Compressors\r","\r","Source: Integrated Systems, Inc.\r","levels. Common failures of this type of compressor occur with shaft seals, vanes, and bearings.\r","Shaft Seals. Leakage through the shaft’s seals should be checked visually once a week or as part of every data acquisition route. Leakage may not be apparent from the outside of the gland. If the fluid is removed through a vent, the discharge should be configured for easy inspection. Generally, more leakage than normal is the signal to replace a seal. Under good conditions, they have a normal life of 10,000 to 15,000 hours and should routinely be replaced when this service life has been reached.\r","Vanes. Vanes wear continuously on their outer edges and, to some degree, on the faces that slide in and out of the slots. The vane material is affected somewhat by prolonged heat, which causes gradual deterioration. Typical life expectancy of vanes in 100psig service is about 16,000 hours of operation. For low-pressure applications, life may reach 32,000 hours.\r","\r","Replacing vanes before they break is extremely important. Breakage during operation can severely damage the compressor, which requires a complete overhaul and realignment of heads and clearances.\r","Bearings. In normal service, bearings have a relatively long life. Replacement after about six years of operation is generally recommended. Bearing defects are usually displayed in the same manner in a vibration profile as for any rotating machine-train. Inner- and outer-race defects are the dominant failure modes, but roller spin may also contribute to the failure.\r","Rotary Screw\r","The most common reason for compressor failure or component damage is process instability. Rotary-screw compressors are designed to deliver a constant volume and pressure of air or gas. These units are extremely susceptible to any change in either inlet or discharge conditions. A slight variation in pressure, temperature, or volume can result in instantaneous failure. The following are used as indices of instability and potential problems: rotor mesh, axial movement, thrust bearings, and gear mesh.\r","Rotor Mesh. In normal operation, the vibration energy generated by male and female rotor meshing is very low. As the process becomes unstable, the energy caused by the rotor-meshing frequency increases, with both the amplitude of the meshing frequency and the width of the peak increasing. In addition, the noise floor surrounding the meshing frequency becomes more pronounced. This white noise is similar to that observed in a cavitating pump or unstable fan.\r","Axial Movement. The normal tendency of the rotors and helical timing gears is to generate axial shaft movement, or thrusting; however, the extremely tight clearances between the male and female rotors do not tolerate any excessive axial movement and, therefore, axial movement should be a primary monitoring parameter. Axial measurements are needed from both rotor assemblies. If the vibration amplitude of these measurements increases at all, it is highly probable that the compressor will fail.\r","Thrust Bearings. Although process instability can affect both fixed and float bearings, thrust bearings are more likely to show early degradation as a result of process instability or abnormal compressor dynamics. Therefore, these bearings should be monitored closely, and any degradation or hint of excessive axial clearance should be corrected immediately.\r","Gear-Mesh. The gear-mesh vibration profile also indicates prolonged compressor instability. Deflection of the rotor shafts changes the wear pattern on the helical gear sets. This change in pattern increases the backlash in the gear mesh, results in higher vibration levels, and increases thrusting.\r","Table 10–10a Common Failure Modes of Reciprocating Compressors\r","\r","10.4.3 Reciprocating Positive Displacement\r","Reciprocating compressors have a history of chronic failures that include valves, lubrication system, pulsation, and imbalance. Table 10–10a to e identifies common failure modes and causes for this type of compressor.\r","Like all reciprocating machines, reciprocating compressors normally generate higher levels of vibration than centrifugal machines. In part, the increased level of vibration is caused by the impact as each piston reaches top dead-center and bottom dead-center of its stroke. The energy levels are also influenced by the unbalanced forces generated by nonopposed pistons and looseness in the piston rods, wrist pins, and journals of the compressor. In most cases, the dominant vibration frequency is the second harmonic (2X) of the main crankshaft’s rotating speed. Again, this results from the\r","Table 10–10b Common Failure Modes of Reciprocating Compressors\r","\r","impact that occurs when each piston changes directions (i.e., two impacts occur during one complete crankshaft rotation).\r","Valves\r","Valve failure is the dominant failure mode for reciprocating compressors. Because of their high cyclic rate, which exceeds 80 million cycles per year, inlet and discharge valves tend to work hard and crack.\r","Lubrication System\r","Poor maintenance of lubrication system components, such as filters and strainers, typically causes premature failure. Such maintenance is crucial to reciprocating \r","Table 10–10c Common Failure Modes of Reciprocating Compressors\r","\r","compressors because they rely on the lubrication system to provide a uniform oil film between closely fitting parts (e.g., piston rings and the cylinder wall). Partial or complete failure of the lube system results in catastrophic failure of the compressor.\r","Pulsation\r","Reciprocating compressors generate pulses of compressed air or gas that are discharged into the piping that transports the air or gas to its point(s) of use. This pulsation often generates resonance in the piping system, and pulse impact (i.e., standing waves) can severely damage other machinery connected to the compressed-air system. Although this behavior does not cause the compressor to fail, it must be prevented to protect other plant equipment. Note, however, that most compressed-air systems do not use pulsation dampers.\r","Table 10–10d Common Failure Modes of Reciprocating Compressors\r","\r","Each time the compressor discharges compressed air, the air tends to act like a compression spring. Because it rapidly expands to fill the discharge piping’s available volume, the pulse of high-pressure air can cause serious damage. The pulsation wavelength, l, from a compressor with a double-acting piston design can be determined by:\r","   60a 34 050, l =\t=\r","\t2n\tn\r","Where:\r","l = Wavelength, feet\r","a = Speed of sound = 1,135 feet/second n = Compressor speed, revolutions/minute\r","Table 10–10e Common Failure Modes of Reciprocating Compressors\r","\r","For a double-acting piston design, a compressor running at 1,200 revolutions per minute (rpm) will generate a standing wave of 28.4 feet. In other words, a shock load equivalent to the discharge pressure will be transmitted to any piping or machine connected to the discharge piping and located within 28 feet of the compressor. Note that, for a single-acting cylinder, the wavelength will be twice as long.\r","Imbalance\r","Compressor inertial forces may have two effects on the operating dynamics of a reciprocating compressor, affecting its balance characteristics. The first effect is a force in the direction of the piston movement, which is displayed as impacts in a vibration profile as the piston reaches top and bottom dead-center of its stroke. The second effect is a couple, or moment, caused by an offset between the axes of two or more pistons on a common crankshaft. The interrelationship and magnitude of these two effects depend on such factors as number of cranks, longitudinal and angular arrangement, cylinder arrangement, and amount of counterbalancing possible. Two significant vibration periods result, the primary at the compressor’s rotation speed (X) and the secondary at 2X.\r","Although the forces developed are sinusoidal, only the maximum (i.e., the amplitude) is considered in the analysis. Figure 10–1 shows relative values of the inertial forces for various compressor arrangements.\r","10.5. MIXERS AND AGITATORS\r","Table 10–11 identifies common failure modes and their causes for mixers and agitators. Most of the problems that affect performance and reliability are caused by improper installation or variations in the product’s physical properties.\r","Proper installation of mixers and agitators is critical. The physical location of the vanes or propellers within the vessel is the dominant factor to consider. If the vanes are set too close to the side, corner, or bottom of the vessel, a stagnant zone will develop that causes both loss of mixing quality and premature damage to the equipment. If the vanes are set too close to the liquid level, vortexing can develop. This causes a loss of efficiency and accelerated component wear.\r","Variations in the product’s physical properties, such as viscosity, also cause loss of mixing efficiency and premature wear of mixer components. Although the initial selection of the mixer or agitator may have addressed the full range of physical properties expected to be encountered, applications sometimes change. Such a change may result in the use of improper equipment for a particular application.\r","10.6 DUST COLLECTORS\r","This section identifies common problems and their causes for baghouse and cyclonic separator dust-collection systems.\r","10.6.1 Baghouses\r","Table 10–12 lists the common failure modes for baghouses. This guide may be used for all such units that use fabric filter bags as the primary dust-collection media.\r","10.6.2 Cyclonic Separators\r","Table 10–13 identifies the failure modes and their causes for cyclonic separators. Because there are no moving parts within a cyclone, most of the problems associated with this type of system can be attributed to variations in process parameters, such as flowrate, dust load, dust composition (e.g., density, size), and ambient conditions (e.g., temperature, humidity).\r","\r","\r","Figure 10–1 Unbalanced inertial forces and couples for various reciprocating compressors.\r","10.7 PROCESS ROLLS\r","Most of the failures that cause reliability problems with process rolls can be attributed to either improper installation or abnormal induced loads. Table 10–14 identifies the common failure modes of process rolls and their causes.\r","Table 10–11 Common Failure Modes of Mixers And Agitators\r","\r","Source: Integrated Systems, Inc.\r","Installation problems are normally the result of misalignment where the roll is not perpendicular to the travel path of the belt or transported product. If process rolls are misaligned, either vertically or horizontally, the load imparted by the belt or carried product is not uniformly spread across the roll face or to the support bearings. As a result, both the roll face and bearings are subjected to abnormal wear and may prematurely fail.\r","Operating methods may cause induced loads that are outside the acceptable design limits of the roll or its support structure. Operating variables, such as belt or strip tension or tracking, may be the source of chronic reliability problems. As with misalignment, these variables apply an unequal load distribution across the roll face and bearing-support structure. These abnormal loads accelerate wear and may result in premature failure of the bearings or roll.\r","10.8 GEARBOXES/REDUCERS\r","This section identifies common gearbox (also called a reducer) problems and their causes. Table 10–15 lists the more common gearbox failure modes. One of the primary causes of failure is the fact that, with few exceptions, gear sets are designed for oper-\r","Table 10–12 Common Failure Modes of Baghouses\r","\r","Source: Integrated Systems, Inc.\r","ation in one direction only. Failure is often caused by inappropriate bidirectional operation of the gearbox or backward installation of the gear set. Unless specifically manufactured for bidirectional operation, the “nonpower” side of the gear’s teeth is not finished. Therefore, this side is rougher and does not provide the same tolerance as the finished “power” side.\r","Table 10–13 Common Failure Modes of Cyclonic Separators\r","\r","Source: Integrated Systems, Inc.\r","Note that it has become standard practice in some plants to reverse the pinion or bullgear in an effort to extend the gear set’s useful life. Although this practice permits longer operation times, the torsional power generated by a reversed gear set is not as uniform and consistent as when the gears are properly installed.\r","Gear overload is another leading cause of failure. In some instances, the overload is constant, which is an indication that the gearbox is not suitable for the application. In other cases, the overload is intermittent and occurs only when the speed changes or when specific production demands cause a momentary spike in the torsional load requirement of the gearbox.\r","Misalignment, both real and induced, is also a primary root-cause of gear failure. The only way to ensure that gears are properly aligned is to hard blue the gears immedi-\r","Table 10–14 Common Failure Modes of Process Rolls\r","\rTHE PROBLEM\rTHE CAUSES\r\r\r\r\r\r\r\r\rDefective or Damaged Roll Bearings\r\r\r\r\r\r\r\r\rExcessive Product Tension\r\r\r\r\r\r\r\r\rExcessive Load\r\r\r\r\r\r\r\r\rMisaligned Roll\r\r\r\r\r\r\r\r\rPoor Roll Grinding Practices\r\r\r\r\r\r\r\r\rProduct Tension Too Loose\r\r\r\r\r\r\r\r\rProduct Tension/Tracking Problem\r\r\r\r\r\r\r\r\rRoll Face Damage\r\r\r\r\r\r\r\r\rSpeed Coincides with Roll’s Natural Frequency\r\r\r\r\r\r\r\r\rSpeed Coincides with Structural Natural Frequency\r\r\r\r\r\r\r\r\rSource: Integrated Systems, Inc.\r","ately after installation. After the gears have run for a short time, their wear pattern should be visually inspected. If the pattern does not conform to vendor’s specifications, alignment should be adjusted.\r","Poor maintenance practices are the primary source of real misalignment problems. Proper alignment of gear sets, especially large ones, is not an easy task. Gearbox manufacturers do not provide an easy, positive means to ensure that shafts are parallel and that the proper center-to-center distance is maintained.\r","Induced misalignment is also a common problem with gear drives. Most gearboxes are used to drive other system components, such as bridle or process rolls. If misalignment is present in the driven members (either real or process induced), it will also directly affect the gears. The change in load zone caused by the misaligned driven component will induce misalignment in the gear set. The effect is identical to real misalignment within the gearbox or between the gearbox and mated (i.e., driver and driven) components.\r","Visual inspection of gears provides a positive means to isolate the potential root-cause of gear damage or failures. The wear pattern or deformation of gear teeth provides clues about the most likely forcing function or cause. The following sections discuss the clues that can be obtained from visual inspection.\r","Table 10–15 Common Failure Modes of Gearboxes and Gear Sets\r","\r","Source: Integrated Systems, Inc.\r","10.8.1 Normal Wear\r","Figure 10–2 illustrates a gear that has a normal wear pattern. Note that the entire surface of each tooth is uniformly smooth above and below the pitch line.\r","10.8.2 Abnormal Wear\r","Figures 10–3 through 10–5 illustrate common abnormal wear patterns found in gear sets. Each of these wear patterns suggests one or more potential failure modes for the gearbox.\r","\r","Figure 10–2 Normal wear pattern.\r","\r","Figure 10–3 Wear pattern caused by abrasives in lubricating oil.\r","Abrasion\r","Abrasion creates unique wear patterns on the teeth. The pattern varies depending on the type of abrasion and its specific forcing function. Figure 10–3 illustrates severe abrasive wear caused by particulates in the lubricating oil. Note the score marks that run from the root to the tip of the gear teeth.\r","Chemical Attack or Corrosion\r","Water and other foreign substances in the lubricating oil supply also cause gear degradation and premature failure. Figure 10–4 illustrates a typical wear pattern on gears caused by this failure mode.\r","\r","Figure 10–4 Pattern caused by corrosive attack on gear teeth.\r","\r","Figure 10–5 Pitting caused by gear overloading.\r","Overloading\r","The wear patterns generated by excessive gear loading vary, but all share similar components. Figure 10–5 illustrates pitting caused by excessive torsional loading. The pits are created by the implosion of lubricating oil. Other wear patterns, such as spalling and burning, can also help identify specific forcing functions or root-causes of gear failure.\r","10.9 STEAM TRAPS\r","Most of the failure modes that affect steam traps can be attributed to variations in operating parameters or improper maintenance. Table 10–16 lists the more common causes of steam trap failures.\r","Operation outside the trap’s design envelope results in loss of efficiency and may result in premature failure. In many cases, changes in the condensate load, steam pressure or temperature, and other related parameters are the root-cause of poor performance or reliability problems. Careful attention should be given to the actual versus design system parameters. Such deviations are often the root-causes of problems under investigation.\r","Poor maintenance practices or the lack of a regular inspection program may be the primary source of steam trap problems. It is important for steam traps to be routinely inspected and repaired to ensure proper operation.\r","10.10 INVERTERS\r","Table 10–17 lists the common symptoms and causes of inverter problems. Most of these problems can be attributed to improper selection for a particular application. Others are caused by improper operation. When evaluating inverter problems, careful attention should be given to recommendations found in the vendor’s operations and maintenance manual. These recommendations are often extremely helpful in isolating the true root-cause of a problem.\r","10.11 CONTROL VALVES\r","Although there are limited common control valve failure modes, the dominant problems are usually related to leakage, speed of operation, or complete valve failure. Table 10–18 lists the more common causes of these failures.\r","Special attention should be given to the valve actuator when conducting a rootcause failure analysis. Many of the problems associated with both process and fluid-power control valves are really actuator problems. In particular, remotely controlled valves that use pneumatic, hydraulic, or electrical actuators are subject to actuator failure. In many cases, these failures are the reason a valve fails to properly open, close, or seal. Even with manually controlled valves, the true root-cause can be traced to an actuator problem. For example, when a manually operated processcontrol valve is jammed open or closed, it may cause failure of the valve mechanism. This overtorquing of the valve’s sealing device may cause damage or failure of the seal, or it may freeze the valve stem. Either of these failure modes results in total valve failure.\r","Table 10–16 Common Failure Modes of Steam Traps\r","\r","Source: Integrated Systems, Inc.\r","Table 10–17 Common Failure Modes of Inverters\r","\r","Source: Integrated Systems, Inc.\r","10.12 SEALS AND PACKING\r","Failure modes that affect shaft seals are normally limited to excessive leakage and premature failure of the mechanical seal or packing. Table 10–19 lists the common failure modes for both mechanical seals and packed boxes. As the table indicates, most of these failure modes can be directly attributed to misapplication, improper installation, or poor maintenance practices.\r","10.12.1 Mechanical Seals\r","By design, mechanical seals are the weakest link in a machine-train. If there is any misalignment or eccentric shaft rotation, the probability of a mechanical seal failure is extremely high. Most seal tolerances are limited to no more than 0.002 inches of total shaft deflection or misalignment. Any deviation outside of this limited range will cause catastrophic seal failure.\r","Table 10–18 Common Failure Modes of Control Valves\r","\r","Source: Integrated Systems, Inc.\r","Misalignment\r","Physical misalignment of a shaft will either cause seal damage or permit some leakage through the seal, or it will result in total seal failure. Therefore, it is imperative that good alignment practices be followed for all shafts that have an installed mechanical\r","seal.\r","Table 10–19 Common Failure Modes of Packing and Mechanical Seals\r","\r","Source: Integrated Systems, Inc.\r","Process- and machine-induced shaft instability also create seal problems. Primary causes for this failure mode include aerodynamic or hydraulic instability, critical speeds, mechanical imbalance, process load changes, or radical speed changes. These problems can cause the shaft to deviate from its true centerline enough to result in seal damage.\r","Chemical Attack\r","Chemical attack (i.e., corrosion or chemical reaction with the liquid being sealed) is another primary source of mechanical seal problems. Generally, two primary factors cause chemical attack: misapplication or improper flushing of the seal.\r","Misapplication. Little attention is generally given to the selection of mechanical seals. Most plants rely on the vendor to provide a seal that is compatible with the application. Too often a serious breakdown in communications occurs between the end user and the vendor on this subject. Either the procurement specification does not provide the vendor with appropriate information or the vendor does not offer the option of custom ordering the seals. Regardless of the reason, mechanical seals are often improperly selected and used in inappropriate applications.\r","Seal Flushing. When installed in corrosive chemical applications, mechanical seals must have a clear-water flush system to prevent chemical attack. The flushing system must provide a positive flow of clean liquid to the seal and provide an enclosed drain line that removes the flushing liquid. The flowrate and pressure of the flushing liquid will vary depending on the specific type of seal but must be enough to ensure complete, continuous flushing.\r","12.12.2 Packed Boxes\r","Packing is used to seal shafts in a variety of applications. In equipment where the shaft is not continuously rotating (e.g., valves), packed boxes can be used successfully without any leakage around the shaft. In rotating applications, such as pump shafts, the application must be able to tolerate some leakage around the shaft.\r","Nonrotating Applications\r","In nonrotating applications, packing can be installed tight enough to prevent leakage around the shaft. As long as the packing is properly installed and the stuffing-box gland is properly tightened, seal failure is not likely to occur. This type of application does require periodic maintenance to ensure that the stuffing-box gland is properly tightened or that the packing is replaced when required.\r","Rotating Applications\r","In applications where a shaft continuously rotates, packing cannot be tight enough to prevent leakage. In fact, some leakage is required to provide both flushing and cooling of the packing. Properly installed and maintained packed boxes should not fail or contribute to equipment reliability problems. Proper installation is relatively easy, and routine maintenance is limited to periodic tightening of the stuffing-box gland.\r","\r","11 ULTRASONICS\r","This predictive maintenance technique uses principles similar to vibration analysis. Both monitor the noise generated by plant machinery or systems to determine their actual operating condition. Unlike vibration monitoring, however, ultrasonics monitors the higher frequencies (i.e., ultrasound) produced by unique dynamics in process systems or machines. The normal monitoring range for vibration analysis is from less than 1Hz to 30,000Hz. Ultrasonics techniques monitor the frequency range between 20,000Hz and 100kHz.\r","11.1 ULTRASONIC APPLICATIONS\r","As part of a predictive maintenance program, ultrasonic instruments are used for three primary applications: airborne noise analysis, leak detection, or material testing.\r","11.1.1 Airborne Noise Analysis\r","All plants are required by Occupational Safety and Health Administration (OSHA) regulations to meet ambient noise levels throughout their facilities. These mandates have forced these plants to routinely monitor the noise levels within each area of the plant and to provide hearing protection in those areas where the ambient noise level is above acceptable levels.\r","Ultrasonic meters are the primary tool used to monitor the ambient noise levels and to ensure compliance with OSHA regulations. In addition, some plants use simple ultrasonic meters to survey noncritical plant equipment and systems for unusual noise emissions. This latter application is limited to a simple “go/no-go” measurement and has practically no ability to diagnose the root-cause of the abnormal noise. 256\r","Ultrasonics\r","11.1.2 Leak Detection\r","The principal application for ultrasonic monitoring is in leak detection. The turbulent flow of liquids and gases through a restricted orifice (i.e., leak) will produce a highfrequency signature that can easily be identified using ultrasonic techniques. Therefore, this technique is ideal for detecting leaks in valves, steam traps, piping, and other process systems.\r","11.1.3 Materials Testing\r","Ultrasonics has been, and continues to be, a primary test methodology for materials testing. Typical test frequencies start at 250 kiloHertz (kHz), or 250,000 cycles per second (cps), up to 25 MegaHertz (MHz), or 25 million cps.\r","Testing materials generally consist of introducing an energy source into the material to be tested and recording the response characteristics using ultrasonic instruments. These tests may be as simple as striking the material with a hammer and recording the results with an accelerometer and ultrasonic meter.\r","Ultrasonic testing relies on the measurement of time and amplitude or strength of a signal between emission and reception. Because of a mismatch of acoustic properties between materials, the sound will partly reflect at interfaces. The quality of reflected energy depends on the acoustic impedance ratio between two materials. For example, sound transmitted through steel reaching a steel/air boundary will cause 99.9 percent internal reflection, whereas a steel/water boundary would reflect only 88 percent within the material and transmit 12 percent into the water. If impedance ratios are widely different, such as an open crack with a steel/air interface, then adequate reflection will occur and permit detection of the flaw. Conversely, a small crack in a compressive stress field that does not have oxidized faces will yield a steel/steel boundary and cannot be detected using this method.\r","11.2 TYPES OF ULTRASONIC SYSTEMS\r","Two types of ultrasonic systems are available that can be used for predictive maintenance: structural and airborne. Both provide fast, accurate diagnosis of abnormal operation and leaks. Airborne ultrasonic detectors can be used in either a scanning or contact mode. As scanners, they are most often used to detect gas pressure leaks. Because these instruments are sensitive only to ultrasound, they are not limited to specific gases as are most other gas leak detectors. In addition, they are often used to locate various forms of vacuum leaks.\r","In the contact mode, a metal rod acts as a waveguide. When it touches a surface, it is stimulated by the high frequencies, ultrasound, on the opposite side of the surface. This technique is used to locate turbulent flow and/or flow restriction in process piping.\r","Some of the ultrasonic systems include ultrasonic transmitters that can be placed inside plant piping or vessels. In this mode, ultrasonic monitors can be used to detect areas of sonic penetration along the container’s surface. This ultrasonic transmission method is useful in quick checks of tank seams, hatches, seals, caulking, gaskets, or building wall joints.\r","Most of the ultrasonic monitoring systems are strictly scanners that do not provide any long-term trending or data storage. They are in effect a point-of-use instrument that provides an indication of the overall amplitude of noise within the bandwidth of the instrument. Therefore, the cost for this type of instrument is relatively low. The normal cost of ultrasonic instruments will range from less than $1,000 to about $8,000. When used strictly for leak detection, little training is required to employ ultrasonic techniques. The combination of low capital cost, minimum training required to use the technique, and the potential impact of leaks on plant availability provide a positive cost benefit for including ultrasonic techniques in a total-plant predictive maintenance program.\r","11.3 LIMITATIONS\r","Care should be exercised in applying this technique in your program. Many ultrasonic systems are sold as a bearing condition monitor. Even though the natural frequencies of rolling-element bearings will fall within the bandwidth of ultrasonic instruments, this is not a valid technique for determining the condition of rolling-element bearings. In a typical machine, many other machine dynamics will also generate frequencies within the bandwidth covered by an ultrasonic instrument. Gear-meshing frequencies, blade-pass, and other machine components will also create energy or noise that cannot be separated from the bearing frequencies monitored by this type of instrument. The only reliable method of determining the condition of specific machine components, including bearings, is vibration analysis. The use of ultrasonics to monitor bearing condition is not recommended.\r","\r","12 VISUAL INSPECTION\r","Regular visual inspection of the machinery and systems in a plant is a necessary part of any predictive maintenance program. In many cases, visual inspection will detect potential problems that will be missed using the other predictive maintenance techniques. Even with the predictive techniques discussed, many potentially serious problems can remain undetected. Routine visual inspection of all critical plant systems will augment the other techniques and ensure that potential problems are detected before serious damage can occur.\r","Most of the vibration-based predictive maintenance systems include the capability of recording visual observations as part of the routine data acquisition process. Because the incremental costs of these visual observations are small, this technique should be incorporated into all predictive maintenance programs.\r","All equipment and systems in the plant should be visually inspected on a regular basis. The additional information provided by visual inspection will augment the predictive maintenance program regardless of the primary techniques used.\r","As was pointed out previously, inspection is a key to detecting the need for preventive maintenance requirements. It should be nondestructive so that it will not harm the equipment. Some common methods of nondestructive testing (NDT) are outlined as follows:\r","1. Body Senses\r","—Sight\r","—Smell\r","—Sound\r","—Taste\r","—Touch\r","2. Temperature\r","—Thermistor\r—Thermometer\r","—Crayons, stickers, paints\r","—Infrared\r","—Thermopile\r","—Heat flow\r","3. Vibration Wear\r","—Accelerometer\r","—Stethoscope\r259\r","—Stroboscope\r","—Ultrasonic listening\r","—Laser alignment\r","4. Materials Defects\r","—Magnetics\r","—Penetrating dyes\r","—Eddy currents\r","—Radiographs\r","—Ultrasonics\r","—Rockwell hardness\r","—Sonic resonance\r","—Corona listener\r","—Fiberoptics bore scopes\r","5. Deposits, Corrosion, and Erosion\r","—Ultrasonics\r","—Radiographs\r","—Cathodic potential\r","—Weight\r","6. Flow\r","—Neon freon detector\r","—Smoke bomb\r—Gas sensor\r","—Quick-disconnect gauges\r","—Manometer\r","7. Electrical\r","—Cable fault detector\r","—Outlet checker\r","—HiPot\r","—VOM\r","—Oscilloscope\r","—Static meter gun\r","—Frequency recorder\r","—Phase angle meter\r","—Circuit-breaker tester\r","—Transient voltage\r","8. Chemical/Physical\r","—Spectrographic oil analysis\r","—Humidity\r","—Water or antifreeze in gases/liquids\r","—O2\r","—CO2\r","—pH\r","—Viscosity\r","—Metals present\rTests may be made on functionally related components or on the output product. For example, most printing presses, copiers, and duplicators are intended to produce high-quality images on paper. Inspection of those output copies can show whether the process is working properly. Skips, smears, blurs, and wrinkles will show up on the copy. A good inspector can tell from a copy exactly what roll is wearing or what bearing is causing the skips. Careful inspection, which can be done without “tearing down” the machine, saves both technician time and exposure of the equipment to possible damage.\r","Rotating components find their own best relationship to surrounding components. For example, piston rings in an engine or compressor cylinder quickly wear to the cylinder wall configuration. If they are removed for inspection, the chances are that they will not easily fit back into the same pattern. As a result, additional wear will occur, and the rings will have to be replaced much sooner than if they were left intact and performance-tested for pressure produced and metal particles in the lubricating oil.\r","12.1 VISUAL INSPECTION METHODS\r","Most of the visual inspections that are performed as part of a preventive maintenance program are ineffective. The primary reasons for this ineffectiveness is that the methods used are almost totally subjective. For example, a preventive task may read, “Check V-belt tension and correct as necessary.” How should the technician check tension? Where should he or she measure? What tension levels are acceptable?\r","Effective visual inspection must be quantifiable, and all personnel must universally apply the methods used. The specific methods will vary from simple visual inspections, such as looking for leaks or reading a gauge, to requiring test instruments, such as vacuum gauges, dial indicators, and so on. In all cases, the methods used must clearly define exactly how the inspection is to be performed, the exact location that measurements or inspection is to be made, criteria for evaluation, and the acceptable range of performance.\r","Generally, visual inspection can be broken into two major classifications: those that can be conducted using only human senses and those that require the use of sensors or instrumentation.\r","12.1.1 Human Senses\r","Humans have a great capability for sensing unusual sights, sounds, smells, tastes, vibrations, and touches. Every maintenance manager should make a concerted effort to increase the sensitivity of his or her own and that of the personnel’s human senses. Experience is generally the best teacher. Often, however, we experience things without knowing what we are experiencing. A few hours of training in what to look for could have high payoff.\r","Human senses are able to detect large differences but are generally not sensitive to small changes. Time tends to have a dulling effect. Have you ever tried to determine if one color was the same as another without having a sample of each to compare side by side? If you have, you will understand the need for standards. A standard is any example that can be compared to the existing situation as a measurement. Quantitative specifications, photographs, recordings, and actual samples should be provided. The critical parameters should be clearly marked on the samples with display as to what is good and what is bad. It is best if judgments can be reduced to “go/no-go.” Figure 12–1 shows such a standard.\r","As the reliability-based preventive maintenance program develops, samples should be collected to help pinpoint with maximum accuracy how much wear can take place before problems will occur. A display where craftspeople gather can be effective. A framed four-foot by four-foot pegboard works well because shafts, bearings, gears, and other components can be easily wired to it or hung on hooks for display. An effective, but little used, display area where notices can be posted is above the urinal or on the inside of the toilet stall door. Those are frequently viewed locations and allow people to make dual use of their time.\r","12.1.2 Sensors\r","Because humans are not continually alert or sensitive to small changes and cannot get inside small spaces, especially when operating, it is necessary to use sensors that\r","\r","Figure 12–1 “Go/no-go” standards.\r","\r","Figure 12–2 Accelerometer to measure vibration of rotating shaft.\r","measure conditions and transmit information to external indicators. Sensor technology is progressing rapidly; considerable improvements have been made in capability, accuracy, size, and cost. Pressure transducers, temperature thermocouples, electrical ammeters, revolution counters, and a liquid height-level float are examples found in most automobiles. Accelerometers, eddy-current proximity sensors, and velocity seismic transducers are enabling the techniques of motion, position, and expansion analysis to be increasingly applied to large numbers of rotating equipment. Motors, turbines, compressors, jet engines, and generators can use vibration analysis.\r","Figure 12–2 shows accelerometers placed on a rotating shaft. The accelerometers are usually permanently attached to equipment at two positions 90 degrees apart, perpendicular to the rotating axes. Measurement of their output may be taken by portable test meters and chart recorders or by permanently attached recorders, often with alarms that indicate when problem thresholds are exceeded. Such devices may automatically shut down equipment to prevent damage.\r","The normal pattern of operation, called its signature, is established by measuring the performance of equipment under known good conditions. Comparisons are made at routine intervals, such as every 30 days, to determine if any of the parameters are changing erratically, and further, what the effect of such changes may be.\r","12.1.3 Spectrometric Oil Analysis\r","The spectrometric oil analysis (SOA) process is useful for any mechanical moving device that uses oil for lubrication. It tests for presence of metals, water, glycol, fuel dilution, viscosity, and solid particles. Automotive engines, compressors, and turbines all benefit from oil analysis. Most major oil companies provide this service if you purchase lubricants from them. Experience indicates that the typical result is that less oil is used and costs are reduced from what they were before using SOA.\r","The major advantage of SOA is early detection of component wear. Not only does it evaluate when oil is no longer lubricating properly and should be replaced, but it also identifies and measures small quantities of metals that are wearing from the moving surfaces. The metallic elements found, and their quantity, can indicate what components are wearing and to what degree so that maintenance and overhaul can be carefully planned. For example, presence of chrome would indicate cylinder head wear; phosphor bronze would probably be from the main bearings; and stainless steel would point toward lifters. Experience with particular equipment naturally leads to improved diagnosis.\r","The Air Force and commercial airlines have been refining these techniques on jet aircraft for many years. They find that SOA, together with bore scopes to look inside an engine and vibration analysis, enables them to do a very good job of predicting when maintenance should be done. The aircraft maintenance techniques that required complete teardown of propeller-driven aircraft every 1,000 hours, whether they needed it or not, are rapidly vanishing in that industry. Many manufacturing plants can gain improvements through the same maintenance techniques.\r","12.2 THRESHOLDS\r","Now that instrumentation is becoming available to measure equipment performance, it is still necessary to determine when that performance is “go” and when it is “nogo.” A human must establish the threshold point, which can then be controlled by manual, semiautomatic, or automatic means. First, let’s decide how the threshold is set and then discuss how to control it.\r","To set the threshold, one must gather information on what measurements can exist while equipment is running safely and what the measurements were just before or at the time of failure. Equipment manufacturers, and especially their experienced field representatives, are a good starting source of information. Most manufacturers will run equipment until failure in their laboratories as part of their tests to evaluate quality, reliability, maintainability, and maintenance procedures. Such data are necessary to determine how much stress can be put on a device under actual operating conditions before it will break. Many devices, such as nuclear reactors and airplanes, should not be taken to the breaking point under operating conditions, but they can be made to fail under secure test conditions so that knowledge can be used to keep them safe during actual use.\r","\r","Figure 12–3 Normal distribution of failures.\r","Once the breaking point is determined, a margin of safety should be added to account for variations in individual components, environments, and operating conditions. Depending on the severity of failure, that safety margin could be anywhere from one to three standard deviations before the average failure point. As Figure 12–3 shows, one standard deviation on each side of the mean will include 68 percent of all variations, two standard deviations include 95 percent, and three standard deviations is 98.7 percent. When the mission is to prevent failures, however, only the left half of the distribution is applicable. This single-sided distribution also shows that we are dealing with probabilities and risk.\r","The earlier the threshold is set and effective preventive maintenance done, the greater the assurance that it will be done before failure. If the mean-time-between-failures (MTBF) is 9,000 miles with a standard deviation of 1,750 miles, then proper preventive maintenance at 5,500 miles could eliminate almost 98 percent of failures. Note the word proper, meaning that no new problems are injected. That also means, however, that costs will be higher than necessary because components will be replaced before the end of their useful life, and more labor is required.\r","Once the threshold set point has been determined, it should be monitored to detect when it is exceeded. The investment in monitoring depends on the period over which deterioration may occur, the means of detection, and the benefit value. Figure 12–4 illustrates the need for automatic monitoring.\r","If failure conditions build up quickly, a human may not easily detect the condition, and the relatively high cost of automatic instrumentation will be repaid.\r","The monitoring signal may be used to activate an annunciator that rings a bell or lights a red light. It may activate a feedback mechanism that reduces temperature or other parameters. A thermostat connected to a heating and air-conditioning system provides this feedback function to regulate temperature. The distinction between operational controls and maintenance controls is not important because the result is a reduced\r","\r","Figure 12–4 Control chart warning of possible failure before it occurs.\r","\r","Figure 12–5 A simple manometer to warn of inadequate airflow.\r","need for maintenance and notification that a problem is building up to a point where maintenance should be scheduled when convenient. A simple threshold indicator is the manometer shown in Figure 12–5.\r","This simple device can be effective in air conditioners, computer cabinets, office copiers, and any devices that rely on airflow. Aspring-loaded block can serve the same function in vacuum cleaners and other devices that must be moved and therefore cannot rely on the pull/push of air against gravity. The purpose of a filter is to remove contaminant materials so they will not clog coils, fans, electronic components, or optics. As the filter is doing its job, the caught contaminants reduce airflow. This will build to the point where equipment is straining to pull enough air, and temperatures will probably begin to rise. At such a point, the filter should be changed or cleaned, which will restore equipment to normal operating conditions. This buildup of dirt can be easily detected by a difference in the air pressure.\r","When the filter is operating efficiently, air pushing on the entry side will be only slightly impeded and will have about the same pressure on the exit side. A small colored ball that fits inside the clear manometer tube will rest in the bottom when the airflow is balanced. As the filter becomes restricted, pressure on the entry will be greater than on the exit and the ball will be pushed to the exit side of the tube. Colored bands around the tube can indicate the threshold of safety versus a need to replace the filter.\r","Because it will normally take at least several days and probably weeks for the filter to become clogged, the manometer can be checked on a routine inspection schedule and then maintenance can be performed as conditions require. This schedule is certainly less expensive for both labor and materials than either routinely replacing the filter, whether it needs it or not, or letting it build up until equipment fails and both temperatures and tempers rise. More sophisticated sensors are certainly required where humans cannot or will not notice them, as well as remote communications and alarm systems.\r","The decision to put or not to put a filter in the airflow is a good example of initial investment in preventive maintenance that will pay off over the equipment life. Equipment would operate just fine initially without any filter and would, of course, cost less without those components; however, when contaminants build up on an electronic circuit board, coil, or fan, extensive and expensive cleaning will have to be done to prevent the equipment from failing. Changing the filter is much easier than major equipment refurbishing, and the initial cost and replacement filters pay off through improved performance. As the automotive oil-filter advertising campaign said: “You can pay a little now, or a lot later.”\r","\r","13 OPERATING DYNAMICS ANALYSIS\r","Effective performance of any manufacturing or process plant depends on reliability systems that continuously operate at their best design performance levels. To achieve and sustain this performance level, the plant must have an effective way to constantly monitor and evaluate these critical systems. Operating dynamics analysis provides a cost-effective means of accomplishing this fundamental requirement.\r","The focus of an operating dynamics analysis program is on the manufacturing process and production systems that generate plant capacity. It is not a maintenance management tool like traditional predictive maintenance programs. Because of perceived restrictions, such as low speed and machine complexity, of the technologies, most traditional predictive maintenance programs ignore or omit these critical systems. Although there may be some benefit in monitoring auxiliary equipment, maximum benefit can be achieved only when reliability of the plant’s critical production systems is maintained. Within the operating dynamics concept, auxiliary equipment is not ignored, but the focus is on those systems that produce capacity and revenue for the plant.\r","13.1 IT’S NOT PREDICTIVE MAINTENANCE\r","Prevention of catastrophic failure, the primary focus of predictive maintenance, is important, but programs that are restricted to this one goal will not improve equipment reliability, nor will they provide sufficient benefits to justify their continuance. By shifting the focus to a plant optimization tool that concentrates on capacity and reliability improvements, an operating dynamics program can greatly improve benefits to the company.\r","Predictive maintenance technologies can, and should, be used as a total-plant performance tool. When used correctly, these tools can provide the means to eliminate most of the factors that limit plant performance. To achieve this expanded role, the predic-\r","267\r","tive maintenance program must be developed with clear goals and objectives that permit maximum utilization of the technologies. The program must be able to cross organizational boundaries and not be limited to the maintenance function. Every function within the plant affects equipment reliability and performance, and the predictive maintenance program must address all of these influences.\r","Vibration monitoring and analysis is the most common of the predictive maintenance technologies. It is also the most underutilized of these tools. Most vibration-based predictive maintenance programs use less than 1 percent of the power this technology provides. The primary deficiencies of traditional predictive maintenance are:\r","• Technology limitations\r","• Limitation to maintenance issues\r","• Influence of process variables\r","• Training limitations\r","• Interpreting operating dynamics\r","13.1.1 Technology Limitations\r","Most predictive maintenance programs are severely restricted to a small population of plant equipment and systems. For example, vibration-based programs are generally restricted to simple, rotating machinery, such as fans, pumps, or compressors. Thermography is typically restricted to electrical switchgear and related electrical equipment. These restrictions are thought to be physical limitations of the predictive technologies. In truth, they are not.\r","Predictive instrumentation has the ability to effectively acquire accurate data from almost any manufacturing or process system. Restrictions, such as low speed, are purely artificial. Not only can many of the vibration meters record data at low speeds, but they can also be used to acquire most process variables, such as temperature, pressure, or flow. Because most have the ability to convert any proportional electrical signal into user-selected engineering units, they are in fact multimeters that can be used as part of a comprehensive process performance analysis program.\r","13.1.2 Limitation to Maintenance Issues\r","From its inception, predictive maintenance has been perceived as a maintenance improvement tool. Its sole purpose was, and is, to prevent catastrophic failure of plant equipment. Although it is capable of providing the diagnostic data required to meet this goal, limiting these technologies solely to this task will not improve overall plant performance.\r","When predictive programs are limited to the traditional maintenance function, they must ignore those issues or contributors that directly affect equipment reliability.\r","Outside factors, such as poor operating practices, are totally ignored.\r","Many predictive maintenance programs are limited to simple trending of vibration, infrared, or lubricating oil data. The perception that a radical change in the relative values indicates a corresponding change in equipment condition is valid; however, this logic does not go far enough. The predictive analyst must understand the true meaning of a change in one or more of these relative values. If a compressor’s vibration level doubles, what does the change really mean? It may mean that serious mechanical damage has occurred, but it could simply mean that the compressor’s load was reduced.\r","A machine or process system is much like the human body. It generates a variety of signals, like a heartbeat, that define its physical condition. In a traditional predictive maintenance program, the analyst evaluates one or a few of these signals as part of his or her determination of condition. For example, the analyst may examine the vibration profile or heartbeat of the machine. Although this approach has some merit, it cannot provide a complete understanding of the machine or the system’s true operating condition.\r","When a doctor evaluates a patient, he or she uses all of the body’s signals to diagnose an illness. Instead of relying on the patient’s heartbeat, the doctor also uses a variety of blood tests, temperature, urine composition, brainwave patterns, and a variety of other measurements of the body’s condition. In other words, the doctor uses all of the measurable indices of the patient’s condition. These data are then compared to the benchmark or normal profile for the human body.\r","Operating dynamics is much like the physician’s approach. It uses all of the indices that quantify the operating condition of a machine-train or process system and evaluates them using a design benchmark that defines normal for the system.\r","13.1.3 Influence of Process Variables\r","In many cases, the vibration-monitoring program isolates each machine-train or a component of a machine-train and ignores its system. This approach results in two major limitations: it ignores (1) the efficiency or effectiveness of the machine-train and (2) the influence of variations in the process.\r","When the diagnostic logic is limited to common failure modes, such as imbalance, misalignment, and so on, the benefits derived from vibration analyses are severely restricted. Diagnostic logic should include the total operating effectiveness and efficiency of each machine-train as a part of its total system. For example, a centrifugal pump is installed as part of a larger system. Its function is to reliably deliver, with the lowest operating costs, a specific volume of liquid and a specific pressure to the larger system. Few programs consider this fundamental requirement of the pump. Instead, their total focus is on the mechanical condition of the pump and its driver.\r","The second limitation to many vibration programs is that the analyst ignores the influence of the system on a machine-train’s vibration profile. All machine-trains are affected by system variations, no matter how simple or complex. For example, a comparison of vibration profiles acquired from a centrifugal compressor operating at 100 percent load and at 50 percent load will clearly be different. The amplitude of all rotational frequency components will increase by as much as four times at 50 percent load. Why? Simply because more freedom of movement occurs at the lower load. As part of the compressor design, load was used to stabilize the rotor. The designer balanced the centrifugal and centripetal forces within the compressor based on the design load (100 percent). When the compressor is operated at reduced or excessive loads, the rotor becomes unbalanced because the internal forces are no longer equal. In addition, the spring constant of the rotor-bearing support structure also changes with load: It becomes weaker as load is reduced and stronger as it is increased.\r","In more complex systems, such as paper mills other continuous process lines, the impact of the production process is much more severe. The variation in incoming product, line speeds, tensions, and a variety of other variables directly impacts the operating dynamics of the system and all of its components. The vibration profiles generated by these system components also vary with the change in the production variables. The vibration analyst must adjust for these changes before the technology can be truly beneficial as either a maintenance scheduling or plant improvement tool.\r","Because most predictive maintenance programs are established as maintenance tools, they ignore the impact of operating procedures and practices on the dynamics of system components. Variables such as ramp rate, startup and shutdown practices, and an infinite variety of other operator-controlled variables have a direct impact on both reliability and the vibration profiles generated by system components. It is difficult, if not impossible, to accurately detect, isolate, and identify incipient problems without clearly understanding these influences. The predictive maintenance program should evaluate existing operating practices; quantify their impact on equipment reliability, effectiveness, and costs; and provide recommended modifications to these practices that will improve overall performance of the production system.\r","13.1.4 Training Limitations\r","In general, predictive maintenance analysts receive between 5 and 25 days of training as part of the initial startup cost. This training is limited to three to five days of predictive system training by the system vendor and about five days of vibration or infrared technology training. In too many cases, little additional training is provided. Analysts are expected to teach themselves or network with other analysts to master their trade. This level of training is not enough to gain even minimal benefits from predictive maintenance.\r","Vendor training is usually limited to use of the system and provides little, if any, practical technology training. The technology courses that are currently available are of limited value. Most are limited to common failure modes and do not include any training in machine design or machine dynamics. Instead, analysts are taught to identify simple failure modes of generic machine-trains.\r","To be effective, predictive analysts must have a thorough knowledge of machine/ system design and machine dynamics. This knowledge provides the minimum base required to effectively use predictive maintenance technologies. Typically, a graduate mechanical engineer can master this basic knowledge of machine design, machine dynamics, and proper use of predictive tools in about 13 weeks of classroom training. Nonengineers, with good mechanical aptitude, will need 26 or more weeks of formal training.\r","13.1.5 Understanding Machine Dynamics\r","It Starts with the Design\r","Every machine or process system is designed to perform a specific function or range of functions. To use operating dynamics analysis, one must first fully understand how machines and process systems perform their work. This understanding must start with a thorough design review that identifies the criteria that were used to design a machine and its installed system. In addition, the analyst must also understand the inherent weaknesses and potential failure modes of these systems. For example, consider the centrifugal pump.\r","Centrifugal pumps are highly susceptible to variations in process parameters, such as suction pressure, specific gravity of the pumped liquid, back-pressure induced by control valves, and changes in demand volume. Therefore, the dominant reasons for centrifugal pump failures are usually process related.\r","Several factors dominate pump performance and reliability: internal configuration, suction condition, total dynamic pressure or head, hydraulic curve, brake horsepower, installation, and operating methods. These factors must be understood and used to evaluate any centrifugal pump-related problem or event.\r","All centrifugal pumps are not alike. Variations in the internal configuration occur in the impeller type and orientation. These variations have a direct impact on a pump’s stability, useful life, and performance characteristics.\r","There are a variety of impeller types used in centrifugal pumps. They range from simple radial-flow, open designs to complex variable-pitch, high-volume enclosed designs. Each of these types is designed to perform a specific function and should be selected with care. In relatively small, general-purpose pumps, the impellers are normally designed to provide radial flow, and the choices are limited to either enclosed or open design.\r","Enclosed impellers are cast with the vanes fully encased between two disks. This type of impeller is generally used for clean, solid-free liquids. It has a much higher efficiency than the open design. Open impellers have only one disk, and the opposite side of the vanes is open to the liquid. Because of its lower efficiency, this design is limited to applications where slurries or solids are an integral part of the liquid.\r","\r","\r","OPPOSED CONFIGURATION\r","Figure 13–1 Impeller orientation.\r","In single-stage centrifugal pumps, impeller orientation is fixed and is not a factor in pump performance; however, it must be carefully considered in multistage pumps, which are available in two configurations: inline and opposed.\r","Inline configurations (see Figure 13–1) have all impellers facing in the same direction. As a result, the total differential pressure between the discharge and inlet is axially applied to the rotating element toward the outboard bearing. Because of this configuration, inline pumps are highly susceptible to changes in the operating envelope.\r","Because of the tremendous axial pressures that are created by the inline design, these pumps must have a positive means of limiting endplay, or axial movement, of the rotating element. Normally, one of two methods is used to fix or limit axial movement: (1) a large thrust bearing is installed at the outboard end of the pump to restrict movement, or (2) discharge pressure is vented to a piston mounted on the outboard end of the shaft.\r","Multistage pumps that use opposed impellers are much more stable and can tolerate a broader range of process variables than those with an inline configuration. In the opposed-impeller design, sets of impellers are mounted back-to-back on the shaft. As a result, the other cancels the thrust or axial force generated by one of the pairs. This design approach virtually eliminates axial forces. As a result, the pump does not require a massive thrust-bearing or balancing piston to fix the axial position of the shaft and rotating element.\r","Because the axial forces are balanced, this type of pump is much more tolerant of changes in flow and differential pressure than the inline design; however, it is not immune to process instability or to the transient forces caused by frequent radical changes in the operating envelope.\r","Factors that Determine Performance\r","Centrifugal pump performance is primarily controlled by two variables: suction conditions and total system pressure or head requirement. Total system pressure consist of the total vertical lift or elevation change, friction losses in the piping, and flow restrictions caused by the process. Other variables affecting performance include the pump’s hydraulic curve and brake horsepower.\r","Suction Conditions. Factors affecting suction conditions are the net positive suction head, suction volume, and entrained air or gas. Suction pressure, called net positive suction head (NPSH), is one of the major factors governing pump performance. The variables affecting suction head are shown in Figure 13–2.\r","Centrifugal pumps must have a minimum amount of consistent and constant positive pressure at the eye of the impeller. If this suction pressure is not available, the pump will be unable to transfer liquid. The suction supply can be open and below the pump’s centerline, but the atmospheric pressure must be greater than the pressure required to lift the liquid to the impeller eye and to provide the minimum NPSH required for proper pump operation.\r","At sea level, atmospheric pressure generates a pressure of 14.7 pounds per square inch (psi) to the surface of the supply liquid. This pressure minus vapor pressure, friction loss, velocity head, and static lift must be enough to provide the minimum NPSH requirements of the pump. These requirements vary with the volume of liquid transferred by the pump.\r","Most pump curves provide the minimum NPSH required for various flow conditions. This information, which is usually labeled NPSHR, is generally presented as a rising curve located near the bottom of the hydraulic curve. The data are usually expressed in “feet of head” rather than psi.\r","The pump’s supply system must provide a consistent volume of single-phase liquid equal to or greater than the volume delivered by the pump. To accomplish this, the\r","\r","Figure 13–2 Net positive suction head requirements.\r","suction supply should have relatively constant volume and properties (e.g., pressure, temperature, specific gravity). Special attention must be paid to applications where the liquid has variable physical properties (e.g., specific gravity, density, viscosity). As the suction supply’s properties vary, effective pump performance and reliability will be adversely affected.\r","In applications where two or more pumps operate within the same system, special attention must be given to the suction flow requirements. Generally, these applications can be divided into two classifications: pumps in series and pumps in parallel.\r","Most pumps are designed to handle single-phase liquids within a limited range of specific gravity or viscosity. Entrainment of gases, such as air or steam, has an adverse effect on both the pump’s efficiency and its useful operating life. This is one form of cavitation, which is a common failure mode of centrifugal pumps. The typical causes of cavitation are leaks in suction piping and valves or a change of phase induced by liquid temperature or suction pressure deviations. For example, a one-pound suction pressure change in a boiler-feed application may permit the deaerator-supplied water to flash into steam. The introduction of a two-phase mixture of hot water and steam into the pump causes accelerated wear, instability, loss of pump performance, and chronic failure problems.\r","Total System Head. Centrifugal pump performance is controlled by the total system head (TSH) requirement, unlike positive-displacement pumps. TSH is defined as the\r","\r","FLOW in gallons per minute (GPM)\r","Figure 13–3 Simple hydraulic curve for centrifugal pump.\r","\r","FLOW in gallons per minute (GPM)\r","Figure 13–4 Actual centrifugal pump performance depends on total system head.\r","total pressure required to overcome all resistance at a given flow. This value includes all vertical lift, friction loss, and back-pressure generated by the entire system. It determines the efficiency, discharge volume, and stability of the pump.\r","Total Dynamic Head. Total dynamic head (TDH) is the difference between the discharge and suction pressure of a centrifugal pump. Pump manufacturers that generate hydraulic curves, such as those shown in Figures 13–3, 13–4, and 13–5, use this value. These curves represent the performance that can be expected for a particular pump\r","\r","Figure 13–5 Brake horsepower needs to change with process parameters.\r","under specific operating conditions. For example, a pump with a discharge pressure of 100psig and a positive pressure of 10psig at the suction will have a TDH of 90psig.\r","Most pump hydraulic curves define pressure to be TDH rather than actual discharge pressure. This consideration is important when evaluating pump problems. For example, a variation in suction pressure has a measurable impact on both discharge pressure and volume. Figure 13–3 is a simplified hydraulic curve for a single-stage centrifugal pump. The vertical axis is TDH, and the horizontal axis is discharge volume or flow.\r","The best operating point for any centrifugal pump is called the best efficiency point (BEP). This is the point on the curve where the pump delivers the best combination of pressure and flow. In addition, the BEP defines the point that provides the most stable pump operation with the lowest power consumption and longest maintenancefree service life.\r","In any installation, the pump will always operate at the point where its TDH equals the TSH. When selecting a pump, it is hoped that the BEP is near the required flow where the TDH equals TSH on the curve. If it is not, some operating-cost penalty will result from the pump’s inefficiency. This is often unavoidable because pump selection is determined by choosing from what is available commercially as opposed to selecting one that would provide the best theoretical performance.\r","For the centrifugal pump illustrated in Figure 13–3, the BEP occurs at a flow of 500 gallons per minute with 150 feet TDH. If the TSH were increased to 175 feet, however, the pump’s output would decrease to 350 gallons per minute. Conversely, a decrease in TSH would increase the pump’s output. For example, a TSH of 100 feet would result in a discharge flow of almost 670 gallons per minute.\r","From an operating dynamic standpoint, a centrifugal pump becomes more and more unstable as the hydraulic point moves away from the BEP. As a result, the normal service life decreases and the potential for premature failure of the pump or its components increases. A centrifugal pump should not be operated outside the efficiency range shown by the bands on its hydraulic curve, or 65 percent for the example shown in Figure 13–3.\r","If the pump is operated to the left of the minimum recommended efficiency point, it may not discharge enough liquid to dissipate the heat generated by the pumping operation. This can result in a heat buildup within the pump that can result in catastrophic failure. This operating condition, which is called shut-off, is a leading cause of premature pump failure.\r","When the pump operates to the right of the last recommended efficiency point, it tends to overspeed and become extremely unstable. This operating condition, which is called run-out, can also result in accelerated wear and premature failure.\r","Brake horsepower (BHP) refers to the amount of motor horsepower required for proper pump operation. The hydraulic curve for each type of centrifugal pump reflects its performance (i.e., flow and head) at various BHPs. Figure 13–5 is an example of a simplified hydraulic curve that includes the BHP parameter.\r","Note the diagonal lines that indicate the BHP required for various process conditions. For example, the pump illustrated in Figure 13–2 requires 22.3 horsepower at its BEP. If the TSH required by the application increases from 150 feet to 175 feet, the horsepower required by the pump increases to 24.6. Conversely, when the TSH decreases, the required horsepower also decreases.\r","The brake horsepower required by a centrifugal pump can be easily calculated by:\r","\tFlow GPM(\t)¥ Specific Gravity ¥ Total Dynamic Head Feet(\t)\r","Brake Horsepower =\r","3960 ¥ Efficiency\r","With two exceptions, the certified hydraulic curve for any centrifugal pump provides the data required by calculating the actual brake horsepower. Those exceptions are specific gravity and TDH.\r","Specific gravity must be determined for the specific liquid being pumped. For example, water has a specific gravity of 1.0. Most other clear liquids have a specific gravity of less than 1.0. Slurries and other liquids that contain solids or are highly viscous materials generally have a higher specific gravity. Reference books, like Ingersoll Rand’s Cameron’s Hydraulics Databook, provide these values for many liquids.\r","The TDH can be directly measured for any application using two calibrated pressure gauges. Install one gauge in the suction inlet of the pump and the other on the discharge. The difference between these two readings is TDH.\r","With the actual TDH, flow can be determined directly from the hydraulic curve. Simply locate the measured pressure on the hydraulic curve by drawing a horizontal line from the vertical axis (i.e., TDH) to a point where it intersects the curve. From the intersect point, draw a vertical line downward to the horizontal axis (i.e., flow). This provides an accurate flowrate for the pump. The intersection point also provides the pump’s efficiency for that specific point. Because the intersection may not fall exactly on one of the efficiency curves, some approximation may be required.\r","Installation\r","Centrifugal pump installation should follow Hydraulic Institute Standards, which provide specific guidelines to prevent distortion of the pump and its baseplate. Distortions can result in premature wear, loss of performance, or catastrophic failure. The following should be evaluated as part of a root-cause failure analysis: foundation, piping support, and inlet and discharge piping configurations.\r","Centrifugal pumps require a rigid foundation that prevents torsional or linear movement of the pump and its baseplate. In most cases, this type of pump is mounted on a concrete pad with enough mass to securely support the baseplate, which has a series of mounting holes. Depending on size, there may be three to six mounting points on each side.\r","The baseplate must be securely bolted to the concrete foundation at all of these points. One common installation error is to leave out the center baseplate lag bolts. This permits the baseplate to flex with the torsional load generated by the pump.\r","Pipe strain causes the pump casing to deform and results in premature wear and/or failure. Therefore, both suction and discharge piping must be adequately supported to prevent strain. In addition, flexible isolator connectors should be used on both suction and discharge pipes to ensure proper operation.\r","Centrifugal pumps are highly susceptible to turbulent flow. The Hydraulic Institute provides guidelines for piping configurations that are specifically designed to ensure laminar flow of the liquid as it enters the pump. As a general rule, the suction pipe should provide a straight, unrestricted run that is six times the inlet diameter of the pump.\r","Installations that have sharp turns, shut-off or flow-control valves, or undersized pipe on the suction side of the pump are prone to chronic performance problems. Such deviations from good engineering practices result in turbulent suction flow and cause hydraulic instability that severely restricts pump performance.\r","The restrictions on discharge piping are not as critical as for suction piping, but using good engineering practices ensures longer life and trouble-free operation of the pump. The primary considerations that govern discharge piping design are friction losses and total vertical lift or elevation change. The combination of these two factors is called TSH, which represents the total force that the pump must overcome to perform properly. If the system is designed properly, the discharge pressure of the pump will be slightly higher than the TSH at the desired flowrate.\r","In most applications, it is relatively straightforward to confirm the total elevation change of the pumped liquid. Measure all vertical rises and drops in the discharge piping, then calculate the total difference between the pump’s centerline and the final delivery point.\r","Determining the total friction loss, however, is not as simple. Friction loss is caused by several factors, all of which depend on the flow velocity generated by the pump. The major sources of friction loss include:\r","• Friction between the pumped liquid and the sidewalls of the pipe\r","• Valves, elbows, and other mechanical flow restrictions\r","• Other flow restrictions, such as back-pressure created by the weight of liquidin the delivery storage tank or resistance within the system component that uses the pumped liquid\r","Several reference books, like Ingersoll-Rand’s Cameron’s Hydraulics Databook, provide the pipe-friction losses for common pipes under various flow conditions. Generally, data tables define the approximate losses in terms of specific pipe lengths or runs. Friction loss can be approximated by measuring the total run length of each pipe size used in the discharge system, dividing the total by the equivalent length used in the table, and multiplying the result by the friction loss given in the table.\r","Each time the flow is interrupted by a change of direction, a restriction caused by valving, or a change in pipe diameter, the flow resistance of the piping increases substantially. The actual amount of this increase depends on the nature of the restriction. For example, a short-radius elbow creates much more resistance than a long-radius elbow; a ball valve’s resistance is much greater than a gate valve’s; and the resistance from a pipe-size reduction of four inches will be greater than for a one-inch reduction. Reference tables are available in hydraulics handbooks that provide the relative values for each of the major sources of friction loss. As in the friction tables mentioned earlier, these tables often provide the friction loss as equivalent runs of straight pipe.\r","In some cases, friction losses are difficult to quantify. If the pumped liquid is delivered to an intermediate storage tank, the configuration of the tank’s inlet determines if it adds to the system pressure. If the inlet is on or near the top, the tank will add no back-pressure; however, if the inlet is below the normal liquid level, the total height of liquid above the inlet must be added to the total system head.\r","In applications where the liquid is used directly by one or more system components, the contribution of these components to the total system head may be difficult to calculate. In some cases, the vendor’s manual or the original design documentation will provide this information. If these data are not available, then the friction losses and back-pressure need to be measured or an overcapacity pump selected for service based on a conservative estimate.\r","Operating Methods\r","Normally, little consideration is given to operating practices for centrifugal pumps; however, some critical practices must be followed, such as using proper startup procedures, using proper bypass operations, and operating under stable conditions.\r","Startup Procedures. Centrifugal pumps should always be started with the discharge valve closed. As soon as the pump is activated, the valve should be slowly opened to its full-open position. The only exception to this rule is when there is positive backpressure on the pump at startup. Without adequate back-pressure, the pump will absorb a substantial torsional load during the initial startup sequence. The normal tendency is to overspeed because there is no resistance on the impeller.\r","Bypass Operation. Many pump applications include a bypass loop intended to prevent deadheading (i.e., pumping against a closed discharge). Most bypass loops consist of a metered orifice inserted into the bypass piping to permit a minimal flow of liquid. In many cases, the flow permitted by these metered orifices is not sufficient to dissipate the heat generated by the pump or to permit stable pump operation.\r","If a bypass loop is used, it must provide sufficient flow to ensure reliable pump operation. The bypass should provide sufficient volume to permit the pump to operate within its designed operating envelope. This envelope is bound by the efficiency curves that are included on the pump’s hydraulic curve, which provides the minimum flow needed to meet this requirement.\r","Stable Operating Conditions. Centrifugal pumps cannot absorb constant, rapid changes in operating environment. For example, frequent cycling between full-flow and no-flow ensures premature failure of any centrifugal pump. The radical surge of back-pressure generated by rapidly closing a discharge valve, referred to as hydraulic hammer, generates an instantaneous shock load that can literally tear the pump from its piping and foundation.\r","In applications where frequent changes in flow demand are required, the pump system must be protected from such transients. Two methods can be used to protect the system.\r","• Slow down the transient. Instead of instant valve closing, throttle the system over a longer interval. This will reduce the potential for hydraulic hammer and prolong pump life.\r","• Install proportioning valves. For applications where frequent radical flow swings are necessary, the best protection is to install a pair of proportioning valves that have inverse logic. The primary valve controls flow to the process. The second controls flow to a full-flow bypass. Because of their inverse logic, the second valve will open in direct proportion as the primary valve closes, keeping the flow from the pump nearly constant.\r","Design Limitations. Centrifugal pumps can be divided into two basic types: endsuction and horizontal split case. These two major classifications can be further broken into single-stage and multistage. Each of these classifications has common monitoring parameters, but each also has unique features that alter its forcing functions and the resultant vibration profile. The common monitoring parameters for all centrifugal pumps include axial thrusting, vane-pass, and running speed.\r","End-suction and multistage pumps with inline impellers are prone to excessive axial thrusting. In the end-suction pump, the centerline axial inlet configuration is the primary source of thrust. Restrictions in the suction piping, or low suction pressures, create a strong imbalance that forces the rotating element toward the inlet.\r","Multistage pumps with inline impellers generate a strong axial force on the outboard end of the pump. Most of these pumps have oversized thrust bearings (e.g., Kingsbury bearings) that restrict the amount of axial movement; however, bearing wear caused by constant rotor thrusting is a dominant failure mode. Monitoring the axial movement of the shaft should be done whenever possible.\r","Hydraulic or flow instability is common in centrifugal pumps. In addition to the restrictions of the suction and discharge discussed previously, the piping configuration in many applications creates instability. Although flow through the pump should be laminar, sharp turns or other restrictions in the inlet piping can create turbulent flow conditions. Forcing functions such as these result in hydraulic instability, which displaces the rotating element within the pump.\r","In a vibration analysis, hydraulic instability is displayed at the vane-pass frequency of the pump’s impeller. Vane-pass frequency is equal to the number of vanes in the impeller multiplied by the actual running speed of the shaft. Therefore, a narrowband window should be established to monitor the vane-pass frequency of all centrifugal pumps.\r","13.1.6 Interpreting Operating Dynamics\r","Operating dynamics analysis must be based on the design and dynamics of the specific machine or system. Data must include all parameters that define the actual operating condition of that system. In most cases, these data will include full, highresolution vibration data, incoming product characteristics, all pertinent process data, and actual operating control parameters.\r","Vibration Data\r","For steady-state operation, high-resolution, single-channel vibration data can be used to evaluate a system’s operating dynamics. If the system is subject to variables, such as incoming production, operator control inputs, or changes in speed or load, multichannel, real-time data may be required to properly evaluate the system. In addition, for systems that rely on timing or have components where response time or response characteristics are critical to the process, these data should be augmented with timedomain vibration data.\r","Data Normalization\r","In all cases, vibration data must be normalized to ensure proper interpretation. Without a clear understanding of the actual operating envelope that was present when the vibration data were acquired, it is nearly impossible to interpret the data. Normalization is required to eliminate the effects of process changes in the vibration profiles. At a minimum, each data set must be normalized for speed, load, and the other standard process variables. Normalization allows the use of trending techniques or the comparison of a series of profiles generated over time.\r","Regardless of the machine’s operating conditions, the frequency components should occur at the same location when comparing normalized data for a machine. Normalization allows the location of frequency components to be expressed as an integer multiple of shaft running speed, although fractions sometimes result. For example, gear-mesh frequency locations are generally integer multiples (e.g., 5¥, 10¥), and bearing-frequency locations are generally noninteger multiples (e.g., 0.5¥, 1.5¥). Plotting the vibration signature in multiples of running speed quickly differentiates the unique frequencies that are generated by bearings from those generated by gears, blades, and other components that are integers of running speed. At a minimum, the vibration data must be normalized to correct for changes in speed, load, and other process variables.\r","Speed. When normalizing data for speed, all machines should be considered to be variable-speed—even those classified as constant-speed. Speed changes caused by load occur even with simple “constant-speed” machine-trains, such as electricmotor–driven centrifugal pumps. Generally, the change is relatively minor (between 5 to 15 percent), but it is enough to affect diagnostic accuracy. This variation in speed is enough to distort vibration signatures, which can lead to improper diagnosis.\r","With constant-speed machines, an analyst’s normal tendency is to normalize speed to the default speed used in the database setup; however, this practice can introduce enough error to distort the results of the analysis because the default speed is usually an average value from the manufacturer. For example, a motor may have been assigned a speed of 1,780 revolutions per minute (rpm) during setup. The analyst then assumes that all data sets were acquired at this speed. In actual practice, however, the motor’s speed could vary the full range between locked rotor speed (i.e., maximum load) to synchronous (i.e., no-load) speed. In this example, the range could be between 1,750rpm and 1,800rpm, a difference of 50rpm. This variation is enough to distort data normalized to 1,780rpm. Therefore, it is necessary to normalize each data set to the actual operating speed that occurs during data acquisition rather than using the default speed from the database.\r","Take care when using the vibration analysis software provided with most microprocessor-based systems to determine the machine speed to use for data normalization. In particular, do not obtain the machine speed value from a display-screen plot (i.e., on-screen or print-screen) generated by a microprocessor-based vibration analysis software program. Because the cursor position does not represent the true frequency of displayed peaks, it cannot be used. The displayed cursor position is an average value. The graphics packages in most of the programs use an average of four or five data points to plot each visible peak. This technique is acceptable for most data analysis purposes, but it can skew the results if used to normalize the data. The approximate machine speed obtained from such a plot is usually within 10 percent of the actual value, which is not accurate enough to be used for speed normalization. Instead, use the peak search algorithm and print out the actual peaks and associated\r","speeds.\r","Load. Data also must be normalized for variations in load. Where speed variations result in a right or left shift of the frequency components, variations in load change the amplitude. For example, the vibration amplitude of a centrifugal compressor taken at 100 percent load is substantially lower than the vibration amplitude in the same compressor operating at 50 percent load.\r","In addition, the effect of load variation is not linear. In other words, the change in overall vibration energy does not change by 50 percent with a corresponding 50 percent load variation. Instead, it tends to follow more of a quadratic relationship. A 50 percent load variation can create a 200 percent, or a factor of four, change in vibration energy.\r","None of the comparative trending or diagnostic techniques used by traditional vibration analysis can be used on variable-load machine-trains without first normalizing the data. Again, since even machines classified as constant-load operate in a variableload condition, it is good practice to normalize all data to compensate for load variations using the proper relationship for the application.\r","Other Process Variables. Other variations in a process or system have a direct effect on the operating dynamics and vibration profile of the machinery. In addition to changes in speed and load, other process variables affect the stability of the rotating elements, induce abnormal distribution of loads, and cause a variety of other abnormalities that directly impact diagnostics. Therefore, each acquired data set should include a full description of the machine-train and process system parameters. For example, abnormal strip tension or traction in a continuous-process line changes the load distribution on the process rolls that transport a strip through the line. This abnormal loading induces a form of misalignment that is visible in the roll and its drive-train’s vibration profile.\r","Analysis of shaft deflection is a fundamental diagnostic tool. If the analyst can establish the specific direction and approximate severity of shaft displacement, it is much easier to isolate the forcing function. For example, when the discharge valve on an end-suction centrifugal pump is restricted, the pump’s shaft is displaced in a direction opposite to the discharge volute. Such deflection is caused by the back-pressure generated by the partially closed valve. Most of the failure modes and abnormal operating dynamics that affect machine reliability force the shaft from its true centerline. By using common-shaft diagnostics, the analyst can detect deviations from normal operating condition and isolate the probable forcing function.\r","We have used centrifugal pumps to illustrate the basics of operating dynamics analysis, but these same concepts are applicable to all plant machinery, equipment, and systems. The same concepts can be used for both dynamic and static plant systems with equal results. In every case, the first step is a thorough understanding of the design precepts of the system, then understanding the installation and application. It is imperative that all deviations created by the installation, application, or mode of operation must be fully understood and used to analyze the dynamics of the system.\r","\r","14 FAILURE-MODE ANALYSIS\r","All of the analysis techniques discussed to this point have been methods to determine if a potential problem exists within the machine-train or its associated systems. Failure-mode analysis is the next step required to specifically pinpoint the failure mode and identify which machine-train component is degrading.\r","Although failure-mode analysis identifies the number and symptoms of machine-train problems, it does not always identify the true root-cause of problems. Visual inspection, additional testing, or other techniques such as operating dynamics analysis must verify root-cause.\r","Failure-mode analysis is based on the assumption that certain failure modes are common to all machine-trains and all applications. It also assumes that the vibration patterns for each of these failure modes, when adjusted for process-system dynamics, are absolute and identifiable.\r","Two types of information are required to perform failure-mode analysis: (1) machinetrain vibration signatures, both FFTs and time traces; and (2) practical knowledge of machine dynamics and failure modes. Several failure-mode charts are available that describe the symptoms or abnormal vibration profiles that indicate potential problems exist. An example is the following description of the imbalance failure mode, which was obtained from a failure-mode chart: Single-plane imbalance generates a dominant fundamental (1¥) frequency component with no harmonics (2¥, 3¥, etc.). Note, however, that the failure-mode charts are simplistic because many other machine-train problems also excite, or increase the amplitude of, the fundamental (1¥) frequency component. In a normal vibration signature, 60 to 70 percent of the total overall, or broadband, energy is contained in the 1¥ frequency component. Any deviation from a state of equilibrium increases the energy level at this fundamental shaft speed.\r","285\r","14.1 COMMON GENERAL FAILURE MODES\r","Many of the common causes of failure in machinery components can be identified by understanding their relationship to the true running speed of the shaft within the machine-train.\r","Table 14–1 is a vibration troubleshooting chart that identifies some of the common failure modes. This table provides general guidelines for interpreting the most common abnormal vibration profiles. These guidelines, however, do not provide positive verification or identification of machine-train problems. Verification requires an understanding of the failure mode and how it appears in the vibration signature.\r","The sections to follow describe the most common machine-train failure modes: critical speeds, imbalance, mechanical looseness, misalignment, modulations, process instability, and resonance.\r","14.1.1 Critical Speeds\r","All machine-trains have one or more critical speeds that can cause severe vibration and damage to the machine. Critical speeds result from the phenomenon known as dynamic resonance.\r","Critical speed is a function of the natural frequency of dynamic components such as a rotor assembly, bearings, and so on. All dynamic components have one or more natural frequencies that can be excited by an energy source that coincides with, or is in proximity to, that frequency. For example, a rotor assembly with a natural frequency of 1,800 rotations per minute (rpm) cannot be rotated at speeds between 1,782 and 1,818rpm without exciting the rotor’s natural frequency.\r","Critical speed should not be confused with the mode shape of a rotating shaft. Deflection of the shaft from its true centerline (i.e., mode shape) elevates the vibration amplitude and generates dominant vibration frequencies at the rotor’s fundamental and harmonics of the running speed; however, the amplitude of these frequency components tends to be much lower than those caused by operating at a critical speed of the rotor assembly. Also, the excessive vibration amplitude generated by operating at a critical speed disappears when the speed is changed. Vibrations caused by mode shape tend to remain through a much wider speed range or may even be independent of speed.\r","The unique natural frequencies of dynamic machine components are determined by the mass, freedom of movement, support stiffness, and other factors. These factors define the response characteristics of the rotor assembly (i.e., rotor dynamics) at various operating conditions.\r","Each critical speed has a well-defined vibration pattern. The first critical excites the fundamental (1¥) frequency component; the second critical excites the secondary (2¥) component; and the third critical excites the third (3¥) frequency component.\r","\rFrequency of Dominant Vibration\r\r\rNature of Fault\r(Hz = rpm. 60)\rDirection\rRemarks\rRotating Members\r1 ¥ rpm\rRadial\rA common cause of excess vibration in \rOut of Balance\r\r\rmachinery\rMisalignment \u0026\rUsually 1 ¥ rpm\rRadial\rA common fault\rBent Shaft\rOften 2 ¥ rpm\r\u0026\r\r\rSometimes 3 \u0026 4 ¥ rpm\rAxial\r\rDamaged Rolling\rImpact rates for\rRadial\rUneven vibration levels, often with \rElement Bearings\rthe individual\r\u0026\rshocks. °Impact-Rates:\rTable 14–1 Vibration Troubleshooting Chart\r","\r","\t(Ball, Roller, etc.)\tbearing components°\tAxial\r","Also vibrations at very high frequencies\r","(20 to 60kHz)\r","Journal Bearings\rSub-harmonics of\rPrimarily\rLooseness may only develop at operating \rLoose in Housings\rshaft rpm, exactly\rRadial\rspeed and temperature (e.g., \r\r1/2 or 1/3 ¥ rpm\r\rturbomachines)\rOil Film Whirl or\rSlightly less than\rPrimarily\rApplicable to high-speed (e.g., turbo) \rWhip in Journal\rhalf shaft speed\rRadial\rmachines\rBearings\r(42% to 48%)\r\r\rHysteresis Whirl\rShaft critical speed\rPrimarily\rVibrations excited when passing through \r\r\rRadial\rcritical shaft speed are maintained at higher shaft speeds. Can sometimes be cured by checking tightness of rotor components\rDamaged or Worn\rTooth meshing\rRadial\rSidebands around tooth meshing \rGears\rfrequencies (shaft rpm\r\u0026\rfrequencies indicate modulation (e.g., \r\r¥ number of teeth)\rAxial\reccentricity) at frequency corresponding to\r\rand harmonics\r\rsideband spacings. Normally only detectable with very narrow-band analysis\rMechanical\r","Looseness\r2 ¥ rpm\r\r\rFaulty Belt Drive\r1, 2, 3 \u0026 4 ¥ rpm of belt\rRadial\r\rUnbalanced\r1 ¥ rpm and/or\rPrimarily\r\rReciprocating\rmultiples for higher\rRadial\r\rForces and Couples\rorder unbalance\r\r\rIncreased\rBlade \u0026 Vane\rRadial\rIncreasing levels indicate increasing \rTurbulence\rpassing frequencies\r\u0026\rturbulence\r\rand harmonics\rAxial\r\rElectrically\r1 ¥ rpm or 1 or 2\rRadial\rShould disappear when turning off the \rInduced Vibrations\rtimes sychronous\r\u0026\rpower\r\rfrequency\rAxial\r\r\r","The best way to confirm a critical-speed problem is to change the operating speed of the machine-train. If the machine is operating at a critical speed, the amplitude of the vibration components (1¥, 2¥, or 3¥) will immediately drop when the speed is changed. If the amplitude remains relatively constant when the speed is changed, the problem is not critical speed.\r","14.1.2 Imbalance\r","The term balance means that all forces generated by, or acting on, the rotating element of a machine-train are in a state of equilibrium. Any change in this state of equilibrium creates an imbalance. In the global sense, imbalance is one of the most common abnormal vibration profiles exhibited by all process machinery.\r","Theoretically, a perfectly balanced machine that has no friction in the bearings would experience no vibration and would have a perfect vibration profile—a perfectly flat, horizontal line—however, no perfectly balanced machines exist. All machine-trains exhibit some level of imbalance, which has a dominant frequency component at the fundamental running speed (1¥) of each shaft.\r","An imbalance profile can be excited as a result of the combined factors of mechanical imbalance, lift/gravity differential effects, aerodynamic and hydraulic instabilities, process loading, and, in fact, all failure modes.\r","Mechanical\r","It is incorrect to assume that mechanical imbalance must exist to create an imbalance condition within the machine. Mechanical imbalance, however, is the only form of imbalance that is corrected by balancing the rotating element. When all failures are considered, the number of machine problems that are the result of actual mechanical rotor imbalance is relatively small.\r","Single-Plane. Single-plane mechanical imbalance excites the fundamental (1¥) frequency component, which is typically the dominant amplitude in a signature. Because there is only one point of imbalance, only one high spot occurs as the rotor completes each revolution. The vibration signature may also contain lower-level frequencies reflecting bearing defects and passing frequencies. Figure 14–1 illustrates single-plane imbalance.\r","Because mechanical imbalance is multidirectional, it appears in both the vertical and horizontal directions at the machine’s bearing pedestals. The actual amplitude of the 1¥ component generally is not identical in the vertical and horizontal directions and both generally contain elevated vibration levels at 1¥.\r","The difference between the vertical and horizontal values is a function of the bearingpedestal stiffness. In most cases, the horizontal plane has a greater freedom of movement and, therefore, contains higher amplitudes at 1¥ than the vertical plane.\r","\r","\r","Multiplane. Multiplane mechanical imbalance generates multiple harmonics of running speed. The actual number of harmonics depends on the number of imbalance points, the severity of imbalance, and the phase angle between imbalance points.\r","Figure 14–2 illustrates a case of multiplane imbalance in which there are four out-ofphase imbalance points. The resultant vibration profile contains dominant frequencies at 1¥, 2¥, 3¥, and 4¥. The actual amplitude of each of these components is determined by the amount of imbalance at each of the four points, but the 1¥ component should always be higher than any subsequent harmonics.\r","Lift/Gravity Differential\r","Lift, which is designed into a machine-train’s rotating elements to compensate for the effects of gravity acting on the rotor, is another source of imbalance. Because lift does not always equal gravity, some imbalance always exists in machine-trains. The vibration component caused by the lift/gravity differential effect appears at the fundamental or 1¥ frequency.\r","Other\r","All failure modes create some form of imbalance in a machine, as do aerodynamic instability, hydraulic instability, and process loading. The process loading of most\r","\r","Figure 14–2 Multiplane imbalance generates multiple harmonics.\r","machine-trains varies, at least slightly, during normal operations. These vibration components appear at the 1¥ frequency.\r","14.1.3 Mechanical Looseness\r","Looseness, which can be present in both the vertical and horizontal planes, can create a variety of patterns in a vibration signature. In some cases, the fundamental (1¥) frequency is excited. In others, a frequency component at one-half multiples of the shaft’s running speed (e.g., 0.5¥, 1.5¥, 2.5¥) is present. In almost all cases, there are multiple harmonics, both full and half.\r","Vertical\r","Mechanical looseness in the vertical plane generates a series of harmonic and halfharmonic frequency components. Figure 14–3 is a simple example of a vertical mechanical looseness signature.\r","In most cases, the half-harmonic components are about one-half of the amplitude of the harmonic components. They result from the machine-train lifting until stopped by the bolts. The impact as the machine reaches the upper limit of travel generates a fre-\r","Figure 14–3 Vertical mechanical looseness has a unique vibration profile.\r","quency component at one-half multiples (i.e., orders) of running speed. As the machine returns to the bottom of its movement, its original position, a larger impact occurs that generates the full harmonics of running speed.\r","The difference in amplitude between the full harmonics and half-harmonics is caused by the effects of gravity. As the machine lifts to its limit of travel, gravity resists the lifting force. Therefore, the impact force that is generated as the machine foot contacts the mounting bolt is the difference between the lifting force and gravity. As the machine drops, the force of gravity combines with the force generated by imbalance. The impact force as the machine foot contacts the foundation is the sum of the force of gravity and the force resulting from imbalance.\r","Horizontal\r","Figure 14–4 illustrates horizontal mechanical looseness, which is also common to machine-trains. In this example, the machine’s support legs flex in the horizontal plane. Unlike the vertical looseness illustrated in Figure 4–37, gravity is uniform at each leg and there is no increased impact energy as the leg’s direction is reversed.\r","Horizontal mechanical looseness generates a combination of first (1¥) and second (2¥) harmonic vibrations. Because the energy source is the machine’s rotating shaft, the timing of the flex is equal to one complete revolution of the shaft, or 1¥. During this single rotation, the mounting legs flex to their maximum deflection on both sides of\r","\r","Figure 14–4 Horizontal looseness creates first and second harmonics.\r","neutral. The double change in direction as the leg first deflects to one side then the other generates a frequency at two times (2¥) the shaft’s rotating speed.\r","Other\r","Many other forms of mechanical looseness (besides vertical and horizontal movement of machine legs) are typical for manufacturing and process machinery. Most forms of pure mechanical looseness result in an increase in the vibration amplitude at the fundamental (1¥) shaft speed. In addition, looseness generates one or more harmonics (i.e., 2¥, 3¥, 4¥, or combinations of harmonics and half-harmonics); however, not all looseness generates this classic profile. For example, excessive bearing and gear clearances do not generate multiple harmonics. In these cases, the vibration profile contains unique frequencies that indicate looseness, but the profile varies depending on the nature and severity of the problem.\r","With sleeve or Babbitt bearings, looseness is displayed as an increase in subharmonic frequencies (i.e., less than the actual shaft speed, such as 0.5¥). Rolling-element bearings display elevated frequencies at one or more of their rotational frequencies. Excessive gear clearance increases the amplitude at the gear-mesh frequency and its sidebands.\r","Other forms of mechanical looseness increase the noise floor across the entire bandwidth of the vibration signature. Although the signature does not contain a distinct\r","\r","peak or series of peaks, the overall energy contained in the vibration signature is increased. Unfortunately, the increase in noise floor cannot always be used to detect mechanical looseness. Some vibration instruments lack sufficient dynamic range to detect changes in the signature’s noise floor.\r","14.1.4 Misalignment\r","This condition is virtually always present in machine-trains. Generally, we assume that misalignment exists between shafts that are connected by a coupling, V-belt, or other intermediate drive; however, it can also exist between bearings of a solid shaft and at other points within the machine.\r","How misalignment appears in the vibration signature depends on the type of misalignment. Figure 14–5 illustrates three types of misalignment (i.e., internal, offset, and angular). These three types excite the fundamental (1¥) frequency component because they create an apparent imbalance condition in the machine.\r","Internal (i.e., bearing) and offset misalignment also excites the second (2¥) harmonic frequency. The shaft creates two high spots as it turns through one complete revolution. These two high spots create the first (1¥) and second harmonic (2¥) components.\r","Angular misalignment can take several signature forms and excites the fundamental (1¥) and secondary (2¥) components. It can excite the third (3¥) harmonic frequency depending on the actual phase relationship of the angular misalignment. It also creates a strong axial vibration.\r","14.1.5 Modulations\r","Modulations are frequency components that appear in a vibration signature but cannot be attributed to any specific physical cause or forcing function. Although these frequencies are “ghosts” or artificial frequencies, they can result in significant damage to a machine-train. The presence of ghosts in a vibration signature often leads to misinterpretation of the data.\r","Ghosts are caused when two or more frequency components couple, or merge, to form another discrete frequency component in the vibration signature. This generally occurs with multiple-speed machines or a group of single-speed machines.\r","Note that the presence of modulation, or ghost peaks, is not an absolute indication of a problem within the machine-train. Couple effects may simply increase the amplitude of the fundamental running speed and do little damage to the machine-train; however, this increased amplitude will amplify any defects within the machine-train.\r","Coupling can have an additive effect on the modulation frequencies, as well as being reflected as a differential or multiplicative effect. These concepts are discussed in the sections to follow.\r","Take as an example the case of a 10-tooth pinion gear turning at 10rpm while driving a 20-tooth bullgear with an output speed of 5rpm. This gear set generates real frequencies at 5, 10, and 100rpm (i.e., 10 teeth ¥ 10rpm). This same set can also generate a series of frequencies (i.e., sum and product modulations) at 15rpm (i.e., 10rpm + 5rpm) and 150rpm (i.e., 15rpm ¥ 10 teeth). In this example, the 10-rpm input speed coupled with the 5-rpm output speed to create ghost frequencies driven by this artificial fundamental speed (15rpm).\r","Sum\r","This type of modulation, which is described in the previous example, generates a series of frequencies that include the fundamental shaft speeds, both input and output, and fundamental gear-mesh profile. The only difference between the real frequencies and the ghost is their location on the frequency scale. Instead of being at the actual shaftspeed frequency, the ghost appears at frequencies equal to the sum of the input and output shaft speeds. Figure 14–6 illustrates this for a speed-increaser gearbox.\r","Difference\r","In this case, the resultant ghost, or modulation, frequencies are generated by the difference between two or more speeds (see Figure 14–7). If we use the same example as before, the resultant ghost frequencies appear at 5rpm (i.e., 10rpm –5rpm) and 50rpm (i.e., 5rpm ¥ 10 teeth). Note that the 5-rpm couple frequency coincides with the real output speed of 5rpm. This results in a dramatic increase in the amplitude of one real running-speed component and the addition of a false gear-mesh peak.\r","\r","\r","Figure 14–6 Sum modulation for a speed-increaser gearbox.\r","\r","Figure 14–7 Difference modulation for a speed-increaser gearbox.\r","\r","Figure 14–8 Product modulation for a speed-increaser gearbox.\r","This type of coupling effect is common in single-reduction/increase gearboxes or other machine-train components where multiple running or rotational speeds are relatively close together or even integer multiples of one another. It is more destructive than other forms of coupling in that it coincides with real vibration components and tends to amplify any defects within the machine-train.\r","Product\r","With product modulation, the two speeds couple in a multiplicative manner to create a set of artificial frequency components (see Figure 14–8). In the previous example, product modulations occur at 50rpm (i.e., 10rpm ¥ 5rpm) and 500rpm (i.e., 50rpm ¥ 10 teeth).\r","Beware that this type of coupling may often go undetected in a normal vibration analysis. Because the ghost frequencies are relatively high compared to the expected real frequencies, they are often outside the monitored frequency range used for data acquisition and analysis.\r","14.1.6 Process Instability\r","Normally associated with bladed or vaned machinery such as fans and pumps, process instability creates an unbalanced condition within the machine. In most cases, it excites the fundamental (1¥) and blade-pass/vane-pass frequency components. Unlike true mechanical imbalance, the blade-pass and vane-pass frequency components are broader and have more energy in the form of sideband frequencies.\r","In most cases, this failure mode also excites the third (3¥) harmonic frequency and creates strong axial vibration. Depending on the severity of the instability and the design of the machine, process instability can also create a variety of shaft-mode shapes. In turn, this excites the 1¥, 2¥, and 3¥ radial vibration components.\r","14.1.7 Resonance\r","Resonance is defined as a large-amplitude vibration caused by a small periodic stimulus with the same, or nearly the same, period as the system’s natural vibration. In other words, an energy source with the same, or nearly the same, frequency as the natural frequency of a machine-train or structure will excite that natural frequency. The result is a substantial increase in the amplitude of the natural frequency component.\r","The key point to remember is that a very low amplitude energy source can cause massive amplitudes when its frequency coincides with the natural frequency of a machine or structure. Higher levels of input energy can cause catastrophic, near instantaneous failure of the machine or structure. Every machine-train has one or more natural frequencies. If one of these frequencies is excited by some component of the normal operation of the system, the machine structure will amplify the energy, which can cause severe damage.\r","An example of resonance is a tuning fork. If you activate a tuning fork by striking it sharply, the fork vibrates rapidly. As long as it is held suspended, the vibration decays with time; however, if you place it on a desktop, the fork could potentially excite the natural frequency of the desk, which would dramatically amplify the vibration energy.\r","The same thing can occur if one or more of the running speeds of a machine excite the natural frequency of the machine or its support structure. Resonance is a destructive vibration and, in most cases, it will cause major damage to the machine or support structure.\r","Two major classifications of resonance are found in most manufacturing and process plants: static and dynamic. Both types exhibit a broad-based, high-amplitude frequency component when viewed in an FFT vibration signature. Unlike meshing or passing frequencies, the resonance frequency component does not have modulations or sidebands. Instead, resonance is displayed as a single, clearly defined peak.\r","As illustrated in Figure 14–9, a resonance peak represents a large amount of energy. This energy is the result of both the amplitude of the peak and the broad area under the peak. This combination of high peak amplitude and broad-based energy content is typical of most resonance problems. The damping system associated with a reso-\r","\r","nance frequency is indicated by the sharpness or width of the response curve, wn, when measured at the half-power point. RMAX is the maximum resonance and RMAX 2 is the half-power point for a typical resonance-response curve.\r","Static\r","When the natural frequency of a stationary, or nondynamic, structure is energized, it will resonate. This type of resonance is classified as static resonance and is considered a nondynamic phenomenon. Nondynamic structures in a machine-train include casings, bearing-support pedestals, and structural members such as beams, piping, and the like.\r","Because static resonance is a nondynamic phenomenon, it is generally not associated with the primary running speed of any associated machinery. Rather, the source of static resonance can be any energy source that coincides with the natural frequency of any stationary component. For example, an I-beam support on a continuous annealing line may be energized by the running speed of a roll; however, it can also be made to resonate by a bearing frequency, overhead crane, or any of a multitude of other energy sources.\r","The actual resonant frequency depends on the mass, stiffness, and span of the excited member. In general terms, the natural frequency of a structural member is inversely proportional to the mass and stiffness of the member. In other words, a large turbocompressor’s casing will have a lower natural frequency than that of a small endsuction centrifugal pump.\r","Figure 14–10 illustrates a typical structural-support system. The natural frequencies of all support structures, piping, and other components are functions of mass, span, and stiffness. Each of the arrows on Figure 14–10 indicates a structural member or stationary machine component with a unique natural frequency. Note that each time a structural span is broken or attached to another structure, the stiffness changes. As a result, the natural frequency of that segment also changes.\r","\r","Figure 14–10 Typical discrete natural frequency locations in structural members.\r","Although most stationary machine components move during normal operation, they are not always resonant. Some degree of flexing or movement is common in most stationary machine-trains and structural members. The amount of movement depends on the spring constant or stiffness of the member; however, when an energy source coincides and couples with the natural frequency of a structure, excessive and extremely destructive vibration amplitudes result.\r","Dynamic\r","When the natural frequency of a rotating, or dynamic, structure (e.g., rotor assembly in a fan) is energized, the rotating element resonates. This phenomenon is classified as dynamic resonance, and the rotor speed at which it occurs is referred to as the critical.\r","In most cases, dynamic resonance appears at the fundamental running speed or one of the harmonics of the excited rotating element, but it can also occur at other frequencies. As in the case of static resonance, the actual natural frequencies of dynamic members depend on the mass, bearing span, shaft and bearing-support stiffness, as well as several other factors.\r","Confirmation Analysis. In most cases, the occurrence of dynamic resonance can be quickly confirmed. When monitoring phase and amplitude, resonance is indicated by a 180-degree phase shift as the rotor passes through the resonant zone. Figure 14–11 illustrates a dynamic resonance at 500rpm, which shows a dramatic amplitude increase in the frequency-domain display. This is confirmed by the 180-degree phase\r","\r","Figure 14–11 Dynamic resonance phase shift.\r","shift in the time-domain plot. Note that the peak at 1,200rpm is not resonance. The absence of a phase shift, coupled with the apparent modulations in the FFT, discount the possibility that this peak is resonance-related.\r","Common Confusions. Vibration analysts often confuse resonance with other failure modes. Because many of the common failure modes tend to create abnormally high vibration levels that appear to be related to a speed change, analysts tend to miss the root-cause of these problems.\r","Dynamic resonance generates abnormal vibration profiles that tend to coincide with the fundamental (1¥) running speed, or one or more of the harmonics, of a machinetrain. This often leads the analyst to incorrectly diagnose the problem as imbalance or misalignment. The major difference is that dynamic resonance is the result of a relatively small energy source, such as the fundamental running speed, that results in a massive amplification of the natural frequency of the rotating element.\r","Function of Speed. The high amplitudes at the rotor’s natural frequency are strictly speed dependent. If the energy source, in this case speed, changes to a frequency outside the resonant zone, the abnormal vibration will disappear.\r","In most cases, running speed is the forcing function that excites the natural frequency of the dynamic component. As a result, rotating equipment is designed to operate at primary rotor speeds that do not coincide with the rotor assembly’s natural frequencies. Most low- to moderate-speed machines are designed to operate below the first critical speed of the rotor assembly.\r","Higher-speed machines may be designed to operate between the first and second, or second and third, critical speeds of the rotor assembly. As these machines accelerate through the resonant zones or critical speeds, their natural frequency is momentarily\r","\r","excited. As long as the ramp rate limits the duration of excitation, this mode of operation is acceptable; however, care must be taken to ensure that the transient time through the resonant zone is as short as possible.\r","Figure 14–12 illustrates a typical critical-speed or dynamic-resonance plot. This figure is a plot of the relationship between rotor-support stiffness (X-axis) and critical rotor speed (Y-axis). Rotor-support stiffness depends on the geometry of the rotating element (i.e., shaft and rotor) and the bearing-support structure. These two dominant factors determine the response characteristics of the rotor assembly.\r","14.2 FAILURE MODES BY MACHINE-TRAIN COMPONENT\r","In addition to identifying general failure modes that are common to many types of machine-train components, failure-mode analysis can be used to identify failure modes for specific components in a machine-train; however, care must be exercised when analyzing vibration profiles because the data may reflect induced problems. Induced problems affect the performance of a specific component but are not caused by that component. For example, an abnormal outer-race passing frequency may indicate a defective rolling-element bearing. It can also indicate that abnormal loading caused by misalignment, roll bending, process instability, and so on has changed the load zone within the bearing. In the latter case, replacing the bearing does not resolve the problem, and the abnormal profile will still be present after the bearing is changed.\r","14.2.1 Bearings: Rolling Element\r","Bearing defects are one of the most common faults identified by vibrationmonitoring programs. Although bearings do wear out and fail, these defects are normally symptoms of other problems within the machine-train or process system. Therefore, extreme care must be exercised to ensure that the real problem is identified, not just the symptom. In a rolling-element, or anti-friction, bearing vibration profile, three distinct sets of frequencies can be found: natural, rotational, and defect.\r","Natural Frequency\r","Natural frequencies are generated by impacts of the internal parts of a rolling-element bearing. These impacts are normally the result of slight variations in load and imperfections in the machined bearing surfaces. As their name implies, these are natural frequencies and are present in a new bearing that is in perfect operating condition.\r","The natural frequencies of rolling-element bearings are normally well above the maximum frequency range, FMAX, used for routine machine-train monitoring. As a result, predictive maintenance analysts rarely observe them. Generally, these frequencies are between 20KHz and 1MHz. Therefore, some vibration-monitoring programs use special high-frequency or ultrasonic monitoring techniques such as high-frequency domain (HFD). Note, however, that little is gained from monitoring natural frequencies. Even in cases of severe bearing damage, these high-frequency components add little to the analyst’s ability to detect and isolate bad bearings.\r","Rotational Frequency\r","Four normal rotational frequencies are associated with rolling-element bearings: fundamental train frequency (FTF), ball/roller spin, ball-pass outer-race, and ball-pass inner-race. The following are definitions of abbreviations that are used in the discussion to follow:\r","BD = Ball or roller diameter PD = Pitch diameter b = Contact angle (for roller = 0) n = Number of balls or rollers\r","fr = Relative speed between the inner and outer race (rps)\r","Fundamental Train Frequency. The bearing cage generates the FTF as it rotates around the bearing races. The cage properly spaces the balls or rollers within the bearing races, in effect, by tying the rolling elements together and providing uniform support. Some friction exists between the rolling elements and the bearing races, even with perfect lubrication. This friction is transmitted to the cage, which causes it to rotate around the bearing races.\r","Because this is a friction-driven motion, the cage turns much slower than the inner race of the bearing. Generally, the rate of rotation is slightly less than one-half of the shaft speed. The FTF is calculated by the following equation:\r","FTF = 1 fr ÈÍÎ1- PDBD??? 2\r","Ball-Spin Frequency. Each of the balls or rollers within a bearing rotates around its own axis as it rolls around the bearing races. This spinning motion is referred to as ball spin, which generates a ball-spin frequency (BSF) in a vibration signature. The speed of rotation is determined by the geometry of the bearing (i.e., diameter of the ball or roller, and bearing races) and is calculated by:\r","BSF = 12 PDBD ¥ fr ÈÍÎ Ê BDˆ 2 ¥ cos2 b??? 1-Ë PD¯\r","Ball-Pass Outer-Race. The ball or rollers passing the outer race generate the ball-pass outer-race frequency (BPFO), which is calculated by:\r","BPFO = n ¥ fr ÊË1- PDBD ¥ cosbˆ¯ 2\r","Ball-Pass Inner-Race. The speed of the ball/roller rotating relative to the inner race generates the ball-pass inner-race rotational frequency (BPFI). The inner race rotates at the same speed as the shaft, and the complete set of balls/rollers passes at a slower speed. They generate a passing frequency that is determined by:\r","BPFI = 2n ¥ fr ÊË1+ PDBD ¥ cosbˆ¯\r","Defect Frequencies\r","Rolling-element bearing defect frequencies are the same as their rotational frequencies, except for the BSF. If there is a defect on the inner race, the BPFI amplitude increases because the balls or rollers contact the defect as they rotate around the bearing. The BPFO is excited by defects in the outer race.\r","When one or more of the balls or rollers have a defect such as a spall (i.e., a missing chip of material), the defect impacts both the inner and outer race each time one revolution of the rolling element is made. Therefore, the defect vibration frequency is visible at two times (2¥) the BSF rather than at its fundamental (1¥) frequency.\r","14.2.2 Bearings: Sleeve (Babbitt)\r","In normal operation, a sleeve bearing provides a uniform oil film around the supported shaft. Because the shaft is centered in the bearing, all forces generated by the \r","\r","Figure 14–13 A normal Babbitt bearing has balanced forces.\r","rotating shaft, and all forces acting on the shaft, are equal. Figure 14–13 shows the balanced forces on a normal bearing.\r","Lubricating-film instability is the dominant failure mode for sleeve bearings. This instability is typically caused by eccentric, or off-center, rotation of the machine shaft resulting from imbalance, misalignment, or other machine or process-related problems. Figure 14–14 shows a Babbitt bearing that exhibits instability.\r","When oil-film instability or oil whirl occurs, frequency components at fractions (e.g., 1/4, 1/3, 3/8) of the fundamental (1¥) shaft speed are excited. As the severity of the instability increases, the frequency components become more dominant in a band between 0.40 and 0.48 of the fundamental (1¥) shaft speed. When the instability becomes severe enough to isolate within this band, it is called oil whip. Figure 14–15 shows the effect of increased velocity on a Babbitt bearing.\r","14.2.3 Chains and Sprockets\r","Chain drives function in essentially the same basic manner as belt drives; however, instead of tension, chains depend on the mechanical meshing of sprocket teeth with the chain links.\r","\r","Figure 14–14 Dynamics of Babbitt bearing instability.\r","\r","Figure 14–15 Increased velocity generates an unbalanced force.\r","\r","\r","Figure 14–16 Normal gear set profile is symmetrical.\r","14.2.4 Gears\r","All gear sets create a frequency component referred to as gear mesh. The fundamental gear-mesh frequency is equal to the number of gear teeth times the running speed of the shaft. In addition, all gear sets create a series of sidebands or modulations that are visible on both sides of the primary gear-mesh frequency.\r","Normal Profile\r","In a normal gear set, each of the sidebands is spaced by exactly the 1¥ running speed of the input shaft, and the entire gear mesh is symmetrical as seen in Figure 14–16. In addition, the sidebands always occur in pairs, one below and one above the gearmesh frequency, and the amplitude of each pair is identical.\r","If we split the gear-mesh profile for a normal gear by drawing a vertical line through the actual mesh (i.e., number of teeth times the input shaft speed), the two halves would be identical. Therefore, any deviation from a symmetrical profile indicates a gear problem; however, care must be exercised to ensure that the problem is internal to the gears and not induced by outside influences.\r","External misalignment, abnormal induced loads, and a variety of other outside influences destroy the symmetry of a gear-mesh profile. For example, a single-reduction gearbox used to transmit power to a mold-oscillator system on a continuous caster drives two eccentric cams. The eccentric rotation of these two cams is transmitted directly into the gearbox, creating the appearance of eccentric meshing of the gears; however, this abnormal induced load actually destroys the spacing and amplitude of the gear-mesh profile.\r","\r","Figure 14–17 Sidebands are paired and equal.\r","Defective Gear Profiles\r","If the gear set develops problems, the amplitude of the gear-mesh frequency increases and the symmetry of the sidebands changes. The pattern illustrated in Figure 14–18 is typical of a defective gear set, where overall energy is the broadband, or total, energy. Note the asymmetrical relationship of the sidebands.\r","Excessive Wear. Figure 14–19 is the vibration profile of a worn gear set. Note that the spacing between the sidebands is erratic and is no longer evenly spaced by the input shaft speed frequency. The sidebands for a worn gear set tend to occur between the input and output speeds and are not evenly spaced.\r","Cracked or Broken Teeth. Figure 14–20 illustrates the profile of a gear set with a broken tooth. As the gear rotates, the space left by the chipped or broken tooth increases the mechanical clearance between the pinion and bullgear. The result is a low-amplitude sideband to the left of the actual gear-mesh frequency. When the next (i.e., undamaged) teeth mesh, the added clearance results in a higher-energy impact. The sideband to the right of the mesh frequency has much higher amplitude. As a result, the paired sidebands have nonsymmetrical amplitude, which is caused by the disproportional clearance and impact energy.\r","\r","Figure 14–18 Typical defective gear-mesh signature.\r","\r","Figure 14–19 Wear or excessive clearance changes the sideband spacing.\r","Improper Shaft Spacing\r","In addition to gear-tooth wear, variations in the center-to-center distance between shafts create erratic spacing and amplitude in a vibration signature. If the shafts are too close together, the sideband spacing tends to be at input shaft speed, but the amplitude is significantly reduced. This condition causes the gears to be deeply meshed (i.e., below the normal pitch line), so the teeth maintain contact through the entire mesh. This loss of clearance results in lower amplitudes, but it exaggerates any tooth-profile defects that may be present.\r","Figure 14–20 A broken tooth will produce an asymmetrical sideband profile.\r","If the shafts are too far apart, the teeth mesh above the pitch line, which increases the clearance between teeth and amplifies the energy of the actual gear-mesh frequency and all of its sidebands. In addition, the load-bearing characteristics of the gear teeth are greatly reduced. Because the force is focused on the tip of each tooth where there is less cross-section, the stress in each tooth is greatly increased. The potential for tooth failure increases in direct proportion to the amount of excess clearance between the shafts.\r","Load Changes\r","The energy and vibration profiles of gear sets change with load. When the gear is fully loaded, the profiles exhibit the amplitudes discussed previously. When the gear is unloaded, the same profiles are present, but the amplitude increases dramatically. The reason for this change is gear-tooth roughness. In normal practice, the backside of the gear tooth is not finished to the same smoothness as the power, or drive, side. Therefore, more looseness is present on the nonpower, or back, side of the gear. Figure 14–21 illustrates the relative change between a loaded and unloaded gear profile.\r","14.2.5 Jackshafts and Spindles\r","Another form of intermediate drive consists of a shaft with some form of universal connection on each end that directly links the prime mover to a driven unit (see Figures 14–22 and 14–23). Jackshafts and spindles are typically used in applications where the driver and driven unit are misaligned.\r","Most of the failure modes associated with jackshafts and spindles are the result of lubrication problems or fatigue failure resulting from overloading; however, the actual failure mode generally depends on the configuration of the flexible drive.\r","\r","\r","Figure 14–21 Unloaded gear has much higher vibration levels.\r","\r","\r","Figure 14–22 Typical gear-type spindles.\r","\r","Figure 14–23 Typical universal-type jackshaft.\r","Lubrication Problems\r","Proper lubrication is essential for all jackshafts and spindles. A critical failure point for spindles (see Figure 14–22) is in the mounting pod that provides the connection between the driver and driven machine components. Mounting pods generally use either a spade-and-slipper or a splined mechanical connector. In both cases, regular application of suitable grease is essential for prolonged operation. Without proper lubrication, the mating points between the spindle’s mounting pod and the machinetrain components impact each time the torsional power varies between the primary driver and driven component of the machine-train. The resulting mechanical damage can cause these critical drive components to fail.\r","In universal-type jackshafts like the one illustrated in Figure 14–23, improper lubrication results in nonuniform power transmission. The absence of a uniform grease film causes the pivot points within the universal joints to bind and restrict smooth power transmission.\r","The typical result of poor lubrication, which results in an increase in mechanical looseness, is an increase of those vibration frequencies associated with the rotational speed. In the case of gear-type spindles (Figure 14–22), both the fundamental (1¥) and second harmonic (2¥) will increase. Because the resulting forces generated by the spindle are similar to angular misalignment, the axial energy generated by the spindle will also increase significantly.\r","The universal-coupling configuration used by jackshafts (Figure 14–23) generates an elevated vibration frequency at the fourth (4¥) harmonic of its true rotational speed. The binding that occurs as the double pivot points move through a complete rotation causes this failure mode.\r","Fatigue\r","Spindles and jackshafts are designed to transmit torsional power between a driver and driven unit that are not in the same plane or that have a radical variation in torsional power. Typically, both conditions are present when these flexible drives are used.\r","Both the jackshaft and spindle are designed to absorb transient increases or decreases in torsional power caused by twisting. In effect, the shaft or tube used in these designs winds, much like a spring, as the torsional power increases. Normally, this torque and the resultant twist of the spindle are maintained until the torsional load is reduced. At that point, the spindle unwinds, releasing the stored energy that was generated by the initial transient.\r","Repeated twisting of the spindle’s tube or the solid shaft used in jackshafts results in a reduction in the flexible drive’s stiffness. When this occurs, the drive loses some of its ability to absorb torsional transients. As a result, the driven unit may be damaged.\r","Unfortunately, the limits of single-channel, frequency-domain data acquisition prevent accurate measurement of this failure mode. Most of the abnormal vibration that results from fatigue occurs in the relatively brief time interval associated with startup, when radical speed changes occur, or during shutdown of the machine-train. As a result, this type of data acquisition and analysis cannot adequately capture these transients; however, the loss of stiffness caused by fatigue increases the apparent mechanical looseness observed in the steady-state, frequency-domain vibration signature. In most cases, this is similar to the mechanical looseness.\r","14.2.6 Process Rolls\r","Process rolls commonly encounter problems or fail because of being subjected to induced (variable) loads and from misalignment.\r","Induced (Variable) Loads\r","Process rolls are subjected to variable loads that are induced by strip tension, tracking, and other process variables. In most cases, these loads are directional. They not only influence the vibration profile but also determine the location and orientation of data acquisition.\r","Strip Tension or Wrap. Figure 14–24 illustrates the wrap of the strip as it passes over a series of rolls in a continuous-process line. The orientation and contact area of this wrap determines the load zone on each roll.\r","In this example, the strip wrap is limited to one-quarter of the roll circumference. The load zone, or vector, on the two top rolls is on a 45-degree angle to the pass line. Therefore, the best location for the primary radial measurement is at 45 degrees opposite to the load vector. The secondary radial measurement should be 90 degrees to the primary. On the top-left roll, the secondary measurement point should be to the top left of the bearing cap; on the top-right roll, it should be at the top-right position.\r","The wrap on the bottom roll encompasses one-half of the roll circumferences. As a result, the load vector is directly upward, or 90 degrees, to the pass line. The best location for the primary radial-measurement point is in the vertical-downward position. The secondary radial measurement should be taken at 90 degrees to the primary.\r","\r","Figure 14–24 Load zones determined by wrap.\r","Because the strip tension is slightly forward (i.e., in the direction of strip movement), the secondary measurement should be taken on the recoiler side of the bearing cap.\r","Because strip tension loads the bearings in the direction of the force vector, it also tends to dampen the vibration levels in the opposite direction, or 180 degrees, of the force vector. In effect, the strip acts like a rubberband. Tension inhibits movement and vibration in the direction opposite the force vector and amplifies the movement in the direction of the force vector. Therefore, the recommended measurement-point locations provide the best representation of the roll’s dynamics.\r","In normal operation, the force or load induced by the strip is uniform across the roll’s entire face or body. As a result, the vibration profile in both the operator- and driveside bearings should be nearly identical.\r","Strip Width and Tracking. Strip width has a direct effect on roll loading and how the load is transmitted to the roll and its bearing-support structures. Figure 14–25 illustrates a narrow strip that is tracking properly. Note that the load is concentrated on the center of the roll and is not uniform across the entire roll face.\r","The concentration of strip tension or load in the center of the roll tends to bend the roll. The degree of deflection depends on the following: roll diameter, roll construction, and strip tension. Regardless of these three factors, however, the vibration profile is modified. Roll bending, or deflection, increases the fundamental (1¥) frequency component. The amount of increase is determined by the amount of deflection.\r","As long as the strip remains at the true centerline of the roll face, the vibration profile in both the operator- and drive-side bearing caps should remain nearly identical. The only exceptions are bearing rotational and defect frequencies. Figures 14–26 and 14–27 illustrate uneven loading and the resulting different vibration profiles of the operator- and drive-side bearing caps.\r","Figure 14–25 Load from narrow strip concentrated in center.\r","\r","This extremely important factor can be used to evaluate many of the failure modes of continuous process lines. For example, the vibration profile resulting from the transmission of strip tension to the roll and its bearings can be used to determine proper roll alignment, strip tracking, and proper strip tension.\r","Alignment\r","Process rolls must be properly aligned. The perception that they can be misaligned without causing poor quality, reduced capacity, and premature roll failure is incorrect. In the case of single rolls (e.g., bridle and furnace rolls), they must be perpendicular to the pass line and have the same elevation on both the operator and drive sides. Roll pairs such as scrubber/backup rolls must be parallel to each other.\r","Figure 14–27 Typical vibration profile with uneven loading.\r","\r","Single Rolls. With the exception of steering rolls, all single rolls in a continuousprocess line must be perpendicular to the pass line and have the same elevation on both the operator and drive sides. Any horizontal or vertical misalignment influences the tracking of the strip and the vibration profile of the roll.\r","Figure 14–28 illustrates a roll that does not have the same elevation on both sides (i.e., vertical misalignment). With this type of misalignment, the strip has greater tension on the side of the roll with the higher elevation, which forces it to move toward the lower end. In effect, the roll becomes a steering roll, forcing the strip to one side of the centerline.\r","The vibration profile of a vertically misaligned roll is not uniform. Because the strip tension is greater on the high side of the roll, the vibration profile on the high-side bearing has lower broadband energy. This is the result of damping caused by the strip tension. Dominant frequencies in this vibration profile are roll speed (1¥) and outer-\r","\r","\r","race defects. The low end of the roll has higher broadband vibration energy, and dominant frequencies include roll speed (1¥) and multiple harmonics (i.e., the same as mechanical looseness).\r","Paired Rolls. Rolls that are designed to work in pairs (e.g., damming or scrubber rolls) also must be perpendicular to the pass line. In addition, they must be parallel to each other. Figure 14–29 illustrates a paired set of scrubber rolls. The strip is captured between the two rolls, and the counter-rotating brush roll cleans the strip surface.\r","Because of the designs of both the damming and scrubber roll sets, it is difficult to keep the rolls parallel. Most of these roll sets use a single pivot point to fix one end of the roll and a pneumatic cylinder to set the opposite end.\r","Other designs use two cylinders, one attached to each end of the roll. In these designs, the two cylinders are not mechanically linked and, therefore, the rolls do not maintain their parallel relationship. The result of nonparallel operation of these paired rolls is evident in roll life.\r","For example, the scrubber/backup roll set should provide extended service life; however, in actual practice, the brush rolls have a service life of only a few weeks. After this short time in use, the brush rolls will have a conical shape, much like a bottle brush (see Figure 14–30). This wear pattern is visual confirmation that the brush roll and its mating rubber-coated backup roll are not parallel.\r","Vibration profiles can be used to determine if the roll pairs are parallel and, in this instance, the rules for parallel misalignment apply. If the rolls are misaligned, the vibration signatures exhibit a pronounced fundamental (1¥) and second harmonic (2¥) of roll speed.\r","Multiple Pairs of Rolls. Because the strip transmits the vibration profile associated with roll misalignment, it is difficult to isolate misalignment for a continuous-process line by evaluating one single or two paired rolls. The only way to isolate such mis-\r","\r","Figure 14–30 Result of misalignment or nonparallel operation on brush rolls.\r","\r","alignment is to analyze a series of rolls rather than individual (or a single pair of) rolls. This approach is consistent with good diagnostic practices and provides the means to isolate misaligned rolls and to verify strip tracking.\r","Strip tracking. Figure 14–31 illustrates two sets of rolls in series. The bottom set of rolls is properly aligned and has good strip tracking. In this case, the vibration profiles acquired from the operator- and drive-side bearing caps are nearly identical.\r","Unless there is a damaged bearing, all of the profiles contain low-level roll frequencies (1¥) and bearing rotational frequencies.\r","The top roll set is also properly aligned, but the strip tracks to the bottom of the roll face. In this case, the vibration profile from all of the bottom bearing caps contain much lower-level broadband energy, and the top bearing caps have clear indications of mechanical looseness (i.e., multiple harmonics of rotating speed). The key to this type of analysis is the comparison of multiple rolls in the order that the strip connects them. This requires comparison of both top and bottom rolls in the order of strip pass. With proper tracking, all bearing caps should be nearly identical. If the strip tracks to one side of the roll face, all bearing caps on that side of the line will have similar profiles, but they will have radically different profiles compared to those on the opposite side.\r","Roll misalignment. Roll misalignment can be detected and isolated using this same method. A misaligned roll in the series being evaluated causes a change in the strip track at the offending roll. The vibration profiles of rolls upstream of the misaligned roll will be identical on both the operator and drive sides of the rolls; however, the profiles from the bearings of the misaligned roll will show a change. In most cases, they will show traditional misalignment (i.e., 1¥ and 2¥ components) but will also indicate a change in the uniform loading of the roll face. In other words, the overall or broadband vibration levels will be greater on one side than the other. The lower readings will be on the side with the higher strip tension, and the higher readings will be on the side with less tension.\r","The rolls following the misalignment also show a change in vibration pattern. Because the misaligned roll acts as a steering roll, the loading patterns on the subsequent rolls show different vibration levels when the operator and drive sides are compared. If the strip track was normal before the misaligned roll, the subsequent rolls will indicate off-center tracking. In those cases where the strip was already tracking off-center, a misaligned roll either improves or amplifies the tracking problem. If the misaligned roll forces the strip toward the centerline, tracking improves and the vibration profiles are more uniform on both sides. If the misaligned roll forces the strip farther off-center, the nonuniform vibration profiles will become even less uniform.\r","14.2.7 Shaft\r","A bent shaft creates an imbalance or a misaligned condition within a machine-train. Normally, this condition excites the fundamental (1¥) and secondary (2¥) runningspeed components in the signature; however, it is difficult to determine the difference between a bent shaft, misalignment, and imbalance without a visual inspection. Figures 14–32 and 14–33 illustrate the normal types of bent shafts and the force profiles that result.\r","14.2.8 V-Belts\r","V-belt drives generate a series of dynamic forces, and vibrations result from these forces. Frequency components of such a drive can be attributed to belts and sheaves.\r","\r","Figure 14–32 Bends that change shaft length generate axial thrust.\r","Figure 14–33 Bends that do not change shaft length generate radial forces only.\r","\r","Figure 14–34 Eccentric sheaves.\r","\r","Figure 14–35 Light and heavy spots on an unbalanced sheave.\r","The elastic nature of belts can either amplify or damp vibrations that are generated by the attached machine-train components.\r","Sheaves\r","Even new sheaves are not perfect and may be the source of abnormal forces and vibration. The primary sources of induced vibration resulting from sheaves are eccentricity, imbalance, misalignment, and wear.\r","Eccentricity. Vibration caused by sheave eccentricity manifests itself as changes in load and rotational speed. As an eccentric drive sheave passes through its normal rotation, variations in the pitch diameter cause variations in the linear belt speed. An eccentric driven sheave causes variations in load to the drive. The rate at which such variations occur helps determine which is eccentric. An eccentric sheave may also appear to be unbalanced; however, performing a balancing operation will not correct the eccentricity.\r","Imbalance. She