ave imbalance may be caused by several factors, one of which may be that it was never balanced to begin with. The easiest problem to detect is an actual imbalance of the sheave itself. A less obvious cause of imbalance is damage that has resulted in loss of sheave material. Imbalance caused by material loss can be determined easily by visual inspection, either by removing the equipment from service or by using a strobe light while the equipment is running. Figure 14–35 illustrates light and heavy spots that result in sheave imbalance.\r","\r","\r","Figure 14–37 Parallel sheave misalignment.\r","\r","Figure 14–38 Normal and worn sheave grooves.\r","Misalignment. Sheave misalignment most often produces axial vibration at the shaft rotational frequency (1¥) and radial vibration at one and two times the shaft rotational frequency (1¥ and 2¥). This vibration profile is similar to coupling misalignment. Figure 14–36 illustrates angular sheave misalignment, and Figure 14–37 illustrates parallel misalignment.\r","Wear. Worn sheaves may also increase vibration at certain rotational frequencies; however, sheave wear is more often indicated by increased slippage and drive wear.\r","Figure 14–38 illustrates both normal and worn sheave grooves.\r","\r","Figure 14–39 Typical spectral plot (i.e., vibration profile) of a defective belt.\r","\r","Figure 14–40 Spectral plot of shaft rotational and belt defect (i.e., imbalance) frequencies.\r","Belts\r","V-belt drives typically consist of multiple belts mated with sheaves to form a means of transmitting motive power. Individual belts, or an entire set of belts, can generate abnormal dynamic forces and vibration. The dominant sources of belt-induced vibrations are defects, imbalance, resonance, tension, and wear.\r","\r","Figure 14–41 Spectral plot of resonance excited by belt-defect frequency.\r","\r","Figure 14–42 Examples of mode resonance in a belt span.\r","Defects. Belt defects appear in the vibration signature as subsynchronous peaks, often with harmonics. Figure 14–39 shows a typical spectral plot (i.e., vibration profile) for a defective belt.\r","Imbalance. An imbalanced belt produces vibration at its rotational frequency. If a belt’s performance is initially acceptable and later develops an imbalance, the belt has most likely lost material and must be replaced. If imbalance occurs with a new belt, it is defective and must be replaced. Figure 14–40 shows a spectral plot of shaft rotational and belt defect (i.e., imbalance) frequencies.\r","Resonance. Belt resonance occurs primarily when the natural frequency of some length of the belt is excited by a frequency generated by the drive. Occasionally, a sheave may also be excited by some drive frequency. Figure 14–41 shows a spectral plot of resonance excited by belt-defect frequency.\r","Adjusting the span length, belt thickness, and belt tension can control belt resonance. Altering any of these parameters changes the resonance characteristics. In most applications, it is not practical to alter the shaft rotational speeds, which are also possible sources of the excitation frequency.\r","Resonant belts are readily observable visually as excessive deflection, or belt whip. It can occur in any resonant mode, so there may or may not be inflection points observed along the span. Figure 14–42 illustrates first-, second-, and third-mode resonance in a belt span.\r","Tension. Loose belts can increase the vibration of the drive, often in the axial plane.\r","In the case of multiple V-belt drives, mismatched belts also aggravate this condition. Improper sheave alignment can also compromise tension in multiple-belt drives.\r","Wear. Worn belts slip, and the primary indication is speed change. If the speed of the driver increases and the speed of the driven unit decreases, then slippage is probably occurring. This condition may be accompanied by noise and smoke, causing belts to overheat and be glazed in appearance. It is important to replace worn belts.\r","\r","15\r","ESTABLISHING A PREDICTIVE\r","MAINTENANCE PROGRAM\r","The decision to establish a predictive maintenance program is the first step toward controlling maintenance costs and improving process efficiency in your plant. Now what do you do? Numerous predictive maintenance programs can serve as models for implementing a successful predictive maintenance program. Unfortunately, many programs were aborted within the first three years because a clear set of goals and objectives were not established before the program was implemented. Implementing a total-plant predictive maintenance program is expensive. After the initial capital cost of instrumentation and systems, a substantial annual labor cost is required to maintain the program.\r","To be successful, a predictive maintenance program must be able to quantify the cost–benefit generated by the program. This goal can be achieved if the program is properly established, uses the proper predictive maintenance techniques, and has measurable benefits. The amount of effort expended to initially establish the program is directly proportional to its success or failure.\r","15.1 GOALS, OBJECTIVES, AND BENEFITS\r","Constructive actions issue from a well-established purpose. It is important that the goals and objectives of a predictive maintenance program be fully developed and adopted by the personnel who perform the program and upper management of the plant. A predictive maintenance program is not an excuse to buy sophisticated, expensive equipment. Neither is the purpose of the program to keep people busy measuring and reviewing data from the various machines, equipment, and systems within the plant.\r","The purpose of predictive maintenance is to minimize unscheduled equipment failures, maintenance costs, and lost production. It is also intended to improve the pro-\r","325\r","duction efficiency and product quality in the plant. This is accomplished by regular monitoring of the mechanical condition, machine and process efficiencies, and other parameters that define the operating condition of the plant. Using the data acquired from critical plant equipment, incipient problems are identified and corrective actions taken to improve the reliability, availability, and productivity of the plant.\r","Specific goals and objectives will vary from plant to plant; however, we will provide an example that illustrates the process. Before goals and objectives can be developed for your plant, you must determine the existing maintenance costs and other parameters that will establish a reference or baseline data set. Because most plants do not track the true cost of maintenance, this may be the most difficult part of establishing a predictive maintenance program.\r","At a minimum, your baseline data set should include the staffing, overhead, overtime premiums, and other payroll costs of the maintenance department. It should also include all maintenance-related contract services, excluding janitorial, and the total costs of spare parts inventories. The baseline should also include the percentage of unscheduled versus scheduled maintenance repairs, actual repair costs on critical plant equipment, and the annual availability of the plant.\r","This baseline should include the incremental costs of production created by catastrophic machine failures and other parameters. If they are available or can be obtained, they will help greatly in establishing a valid baseline. The long-term objectives of a predictive maintenance program are to:\r","• Eliminate unnecessary maintenance.\r","• Reduce lost production caused by failures.\r","• Reduce repair parts inventory.\r","• Increase process efficiency.\r","• Improve product quality.\r","• Extend the operating life of plant systems.\r","• Increase production capacity.\r","• Reduce overall maintenance costs.\r","• Increase overall profits.\r","Just stating these objectives, however, will not make them happen or provide the means of measuring the program’s success. Establish specific objectives (e.g., reduce unscheduled maintenance by 20 percent or increase production capacity by 15 percent). In addition to quantifying the expected goals, define the methods that will be used to accomplish each objective and the means that can be used to measure the actual results.\r","15.2 FUNCTIONAL REQUIREMENTS\r","Functional requirements will vary with the size and complexity of the plant, company, or corporation; however, minimal requirements must be met regardless of the variables. These requirements are management support, dedicated and accountable personnel, efficient data collection and analysis procedures, and a viable database.\r","15.2.1 Management Support\r","Implementing a predictive maintenance program will require an investment in both capital equipment and labor. If a program is to get started and survive to accomplish its intended goals, management must be willing to commit the necessary resources. Management must also insist on the adoption of vital record-keeping and information exchange procedures that are critical to program success and are outside the control of the maintenance department. In most aborted programs, management committed to the initial investment for capital equipment but did not invest the resources required for training, consulting support, and in-house staffing that are essential to success. Several programs have been aborted during the time between 18 and 24 months after implementation. They were not aborted because the program failed to achieve the desired results, but rather they failed because upper management did not clearly understand how the program worked.\r","During the first 12 months, most predictive maintenance programs identify numerous problems in plant machinery and systems. Therefore, the reports and recommendations for corrective actions generated by the predictive maintenance group are highly visible. After the initial 12 to 18 months, most of the serious plant problems have been resolved and the reports begin to show little need for corrective actions. Without a clear understanding of this normal cycle and the means of quantifying the achievements of the predictive maintenance program, upper management often concludes that the program is not providing sufficient benefits to justify the continued investment in staffing.\r","15.2.2 Dedicated and Accountable Personnel\r","All successful programs are built around a full-time predictive maintenance team. Some of these teams may cover multiple plants and some monitor only one; however, every successful program has a dedicated team that can concentrate its full attention on achieving the objectives established for the program. Even though a few successful programs have been structured around part-time personnel, this approach is not recommended. All too often, part-time personnel will not or cannot maintain the monitoring and analysis frequency that is critical to success.\r","The accountability expected of the predictive maintenance group is another critical factor to program effectiveness. If measures of program effectiveness are not established, neither management nor program personnel can determine if the program’s potential is being achieved.\r","15.2.3 Efficient Data Collection and Analysis Procedures\r","Efficient procedures can be established if adequate instrumentation is available and the monitoring tasks are structured to emphasize program goals. A well-planned program should not be structured so that all machines and equipment in the plant receive the same scrutiny. Typical predictive maintenance programs monitor from 50 to 500 machine-trains in a given plant.\r","Some of the machine-trains are more critical to the continued, efficient operation of the plant than others. The predictive maintenance program should be set up to concentrate the program’s efforts in the areas that will provide maximum results. The use of microprocessor- and PC-based predictive maintenance systems greatly improves the data collection and data management functions required for a successful program. These systems can also provide efficient data analysis; however, procedures that define the methods, schedule, and other parameter of data acquisition, analysis, and report generation must also be included in the program definition.\r","15.2.4 Viable Database\r","The methods and systems that you choose for your program and the initial program development will largely determine the success or failure of predictive maintenance in your plant. Proper implementation of a predictive maintenance program is not easy. It will require a great deal of thought and—perhaps for the first time—a complete understanding of the operation of the various systems and machinery in your plant.\r","The initial database development required to successfully implement a predictive maintenance program will require several staffing months of effort. The result of the extensive labor required to properly establish a predictive database often results in either a poor or incomplete database. In some cases, the program is discontinued because of staff limitations. If the extensive labor required to establish a database is not available in-house, consultants can provide the knowledge and labor required to accomplish this task.\r","The ideal situation would be to have the predictive systems vendor establish a viable database as part of the initial capital equipment purchase. This service is offered by a few of the systems vendors. Unfortunately, many predictive maintenance programs have failed because these important first critical steps were omitted or ignored. There are a variety of beneficial technologies and predictive maintenance systems. How do you decide which method and system to use?\r","A vibration-based predictive maintenance program is the most difficult to properly establish and requires much more effort than any of the other techniques. It will also provide the most return on investment. Too many of the vibration-based programs fail to use the full capability of the predictive maintenance tool. They ignore the automatic diagnostic power that is built into most of the microprocessor-based systems and rely instead on manual interpretation of all data.\r","The first step is to determine the types of plant equipment and systems that are to be included in your program. A plant survey of your process equipment should list every critical component within the plant and its impact on both production capacity and maintenance costs. A plant process layout is invaluable during this phase of program development. It is easy to omit critical machines or components during the audit; therefore, care should be taken to ensure that all components that can limit production capacity are included in your list.\r","The listing of plant equipment should be ordered into the following classes depending on the equipment’s impact on production capacity or maintenance cost: Class I, essential; Class II, critical; Class III, serious; and Class IV, others.\r","Class I, or essential, machinery or equipment must be online for continued plant operation. Loss of any one of these components will result in a plant outage and total loss of production. Plant equipment that has excessive repair costs or repair parts lead-time should also be included in the essential classification.\r","Class II, or critical, machinery would severely limit production capacity. As a rule of thumb, loss of critical machinery would reduce production capacity by 30 percent or more. Also included in the critical classification are machines or systems with chronic maintenance histories or that have high repair or replacement costs.\r","Class III, or serious, machinery includes major plant equipment that does not have a dramatic impact on production but that contributes to maintenance costs. An example of the serious classification would be a redundant system. Because the inline spare could maintain production, loss of one component would not affect production; however, the failure would have a direct impact on maintenance cost.\r","Class IV machinery includes other plant equipment that has a proven history of impacting either production or maintenance costs. All equipment in this classification must be evaluated to determine whether routine monitoring is cost effective. In some cases, replacement costs are lower than the annual costs required to monitor machinery in this classification.\r","The completed list should include every machine, system, or other plant equipment that has or could have a serious impact on the availability and process efficiency of your plant. The next step is to determine the best method or technique for costeffectively monitoring the operating condition of each item on the list. To select the best methods for regular monitoring, you should consider the dynamics of operation and normal failure modes of each machine or system to be included in the program. A clear understanding of the operating characteristics and failure modes will provide the answer to which predictive maintenance method should be used.\r","Most predictive maintenance programs use vibration monitoring as the principal technique. Visual inspection, process parameters, ultrasonics, and limited thermographic techniques should also be added to the in-house program. The initial cost of systems and advanced training required by full thermographic and tribology techniques prohibits their inclusion into in-house programs. Plants that require these techniques normally rely on outside contractors to provide the instrumentation and expertise required.\r","Because of the almost unlimited numbers and types of machinery and systems used in industry, it is impossible to cover every one in this book; however, Chapter 7 provides a cross-section that illustrates the process used to identify the monitoring parameters for plant equipment.\r","15.3 SELLING PREDICTIVE MAINTENANCE PROGRAMS\r","Justification of a predictive maintenance program to corporate management is difficult, but convincing the entire workforce to embrace improvement is almost impossible. Because few companies can afford to invest the financial resources and staffing required to improve the effectiveness of their plants, corporate management has a built-in resistance to change. Couple this resistance with the natural aversion to change that dominates most workforces, and selling improvement becomes very difficult. How do you convince corporate management and the workforce to invest in predictive maintenance improvement?\r","15.3.1 Six Keys to Success\r","There are six keys to successful justification and implementation of a continuous improvement program: (1) formulating a detailed program plan, (2) knowing your audience, (3) creating an implementation plan, (4) doing your homework, (5) taking a holistic view, and (6) getting absolute buy-in.\r","Formulating a Detailed Program Plan\r","Do not shortcut the program plan. It must be a concise, detailed document that provides clear direction for the program. Remember that the plan should be a living document. It should be upgraded or modified as the program matures.\r","Concise Goals and Objectives. Your justification package must include a clear, concise game plan. Corporate and plant management expect you to understand the problems that reduce plant effectiveness and to offer a well-defined plan to correct these problems.\r","The first step in reaching this understanding is conducting a comprehensive evaluation of your facility. Evaluation of your plant will be the most difficult part of your preparation. Cost-accounting and performance tracking systems are not set up to track all of the indices that define performance. At best, there will be some data for yield, unscheduled delays, and traditional costs, such as maintenance, labor, and material, but in most cases, the data will be extremely limited and may not provide a true picture.\r","Typically, the reports generated by these tracking programs are compartmentalized and will only disclose part of the true picture. For example, delays will be contained in several reports. Maintenance delays will be divided into at least two reports: unscheduled and planned downtime. Operating delays will be in another report or reports, and material control in yet another. To get a true picture of downtime, you must consolidate all nonproduction time into one report. The same is true of yield or product quality. At one client’s facility, we found 57 different yield reports, none of which agreed. As you can imagine, developing a true picture of the yield for this plant was extremely difficult.\r","Do not use artificial limits; normalize data to the physical limits that bound plant performance. For example, a plant that operates continuously has a physical limit of 8,760 production hours in a calendar year. Capacity, availability, and all other performance indices should be based on this physical limit, not an arbitrary number of hours that are the common industry practice. Data should also be normalized to remove other variables, such as selling price and sales volume.\r","Self-evaluation is extremely difficult. Each of us has built-in perceptions that influence how we interpret data. These perceptions are deep-rooted and may prevent you from developing an honest evaluation of plant effectiveness. One of my favorite examples is maintenance planning. Most of my clients state absolutely that they plan at least 80 percent of their maintenance activities. Few, if any, actually plan 10 percent. At best, 80 percent of their maintenance tasks may be listed on a written schedule, but few are effectively planned.\r","How do you get around these perceptions? There is no easy answer. You must either make a commitment to honestly evaluate the effectiveness of each function and area within your plant or hire a qualified consultant to conduct the evaluation for you.\r","Accurate Cost Estimates. Many programs fail simply because costs, such as training, infrastructure, and required staffing, are underestimated. Make every effort to identify and quantify these costs as part of your justification.\r","Realistic Return-on-Investment Milestones. A clear set of project milestones will help ensure continuation of your program. If corporate executives can see measurable improvements, the probability of continuation and long-term success is greatly improved.\r","Tracking and Evaluation Plan. Selling the program is not finished when the justification package is approved. You must continue to sell the program for its entire life. A well-defined tracking and evaluation plan, coupled with clearly defined milestones, will greatly improve your chance of success. Remember: Never stop selling the program. Newsletters, video presentations, periodic reports, and personal contacts are essential to the continuation and success of your program.\r","Knowing Your Audience\r","There are at least five levels of selling that must be accomplished for a successful program: (1) corporate management, (2) plant management, (3) division management,\r","(4) line supervision, and (5) the hourly workforce. Your justification package must address all five levels of approval. Benefits must address the unique concerns of each of these five groups.\r","Corporate Management. Corporate management must make the first commitment. Most improvement programs are expensive and will require corporate-level approval. Therefore, your initial justification package must be prepared for this critical audience.\r","A successful justification package must be couched in terms that these individuals will understand and accept. Remember that corporate managers are driven by one and only one thing—the bottom line. Your company’s president is evaluated by the stockholders and board of directors based solely on the overall profitability of the corporation. Your justification package must presents the means to improve profitability.\r","Improvements in terms of staffing per unit produced, increased yields, and reduced overall costs are the key phrases that must be used to gain approval. Corporate-level executives are looking for ways to improve their perceived value. You must supply these means as part of your plan.\r","Plant Management. To a lesser degree, plant executives are driven by the same stimuli as those at corporate level. Although they tend to have a broader view of plant operations, plant-level managers want to see justification couched in terms of total plant.\r","One other factor is critical to success at this level. Most plant executives do not have a maintenance background. In fact, most have a built-in prejudice against the maintenance organization. Many are convinced that maintenance is the root-cause of the plant’s poor performance. If your justification package and program plan are defined in maintenance terms or you limit improvements to traditional maintenance issues, your chances for approval will be severely limited.\r","Division Management. Total, absolute support of division managers is crucial. In most plants, the division manager controls all of the resources required to implement change. Regardless of the organizational structure, this level of management has control of the operating and maintenance budget as well as allocation of the workforce. Without this support, your program cannot succeed. If you can gain this support, you are well on your way to success.\r","Line Supervision. In many plants, first-line supervisors are the most resistant to change. In some cases, this resistance is driven by insecurity. Generally, this segment of the workforce is the first to be cut during reengineering or downsizing. As a result, their natural tendency is to resist any new program that is touted as a plant improvement program.\r","In other plants, supervisors have been conditioned by a long history of failed attempts to correct plant problems. The myriad “programs of the month,” which have become the norm in our domestic plants, have resulted in widespread frustration throughout the workforce. This frustration is especially true of first-line supervisors.\r","Regardless of the reason for their resistance, first-line supervisors must be convinced to provide absolute, unconditional support. Your program plan must include the motivation and rationale that will convince this critical part of the workforce to get involved and to become a positive force that will ensure success.\r","Hourly Workforce. Most programs fail to address the final audience—the hourly workforce. This mistake is absolutely fatal. Without the total support and assistance of the hourly workers, nothing can change. Your program plan must include specific means of winning both initial and long-term support from the workers.\r","The best way to accomplish this key milestone is to include their representatives in the program development phase and continue their involvement throughout the program. Think like your audience. Include specific information and data that will be understood by your audience. Corporate executives will relate to staffing per ton, working ratios, and bottom-line profit. Hourly workers will relate to improved working conditions and higher incentives that result from improved yields. Think like your audience and your potential for approval will be improved.\r","Creating an Implementation Plan\r","A concise, detailed program plan is the most important part of your program. Without a good plan, most programs fail within the first year. The plan must include welldefined goals and objectives. Use extreme caution to ensure that goals are achievable within the prescribed timeline.\r","Few plants can afford to lay out major capital investments that are required by improvement programs. Therefore, your program should use a phased approach. Specific tasks should be defined in a logical sequence that minimizes investment and maximizes returns. Return on investment must be the driving force behind your timeline and implementation approach.\r","Make sure that all tasks required to accomplish your program are included in the program plan. Each task should include a clear definition, including a deliverable; assign responsibility to a specific individual; and indicate a start and end date. In addition, each task description should include all tools, skills, and support required.\r","Return on Investment. A viable continuous improvement program must be designed to pay for itself. Do not be misled; this is not an arbitrary management view. Your profit and loss statement clearly shows that the financial resources required to support an improvement program are simply not available. Every decision made must be driven by this single factor—return on investment. Unless your program can definitely pay for itself, it should not be implemented.\r","Frankly, most maintenance improvement programs will not pay for themselves. Traditional applications of predictive maintenance, reliability-centered maintenance, total productive maintenance, and a myriad of others are not capable of generating enough return to justify implementation. The only proven means of generating a positive return is to include the total plant in your program.\r","Do Not Overstate Benefits. The natural tendency is to define outlandish benefits that will be generated by the program. In some instances, these projections are based on data provided by consultants or vendors of improvement systems, like predictive maintenance, and are simply not valid. In other cases, you may overstate expected return-on-investment numbers to ensure approval. This is perhaps the greatest mistake that can be made. Remember that your justification will establish expectations that you must meet. If you overstate benefits, you will be expected to deliver. In conclusion, make sure that you prepare your justification and plan to assure success.\r","Doing Your Homework\r","An honest, in-depth evaluation of your plant is an absolute requirement. This evaluation provides two essential data sets: (1) it defines the specific areas that need to be improved, and (2) it provides a baseline or benchmark that can be used to measure the success of your program.\r","Taking a Holistic View\r","Do not limit your plant evaluation to a single plant function or deficiency. If you really want to improve the performance of your plant, look at every function or variable that has a direct or indirect impact on performance. Your evaluation should include these critical plant functions: sales, purchasing, engineering, production, maintenance, human resources, and management. Unless you take a holistic view, your program and its benefits will be limited.\r","Getting Absolute Buy-In\r","The total, absolute support of all employees within your plant is essential to success. You must gain their support or the program will fail. This task must be ongoing for the duration of your program. You must constantly reinforce this commitment or some portion of the workforce will lose interest and you will lose their support.\r","15.4 SELECTING A PREDICTIVE MAINTENANCE SYSTEM\r","After developing the requirements for a comprehensive predictive maintenance program, the next step is to select the hardware and software system that will most cost-effectively support your program. Because most plants will require a combination of techniques (e.g., vibration, thermography, tribology), the system should be able to provide support for all of the required techniques. Because a single system that will support all of the predictive maintenance is not available, you must decide on the specific techniques that must be used to support your program. Some of the techniques may have to be eliminated to enable the use of a single predictive maintenance system. In most cases, though, two independent systems will be required to support the monitoring requirements in your plant.\r","Most plants can be cost-effectively monitored using a microprocessor-based system designed to use vibration, process parameters, visual inspection, and limited infrared temperature monitoring. Plants with large populations of heat transfer systems and electrical equipment will need to add a full thermal imaging system in order to meet the total-plant requirements for a full predictive maintenance program. Plants with fewer systems that require full infrared imaging may elect to contract this portion of the predictive maintenance program. This option will eliminate the need for an additional system. A typical microprocessor-based system will consist of four main components: a meter or data logger, a host computer, transducers, and a software program. Each component is important, but the total capability must be evaluated to achieve a system that will support a successful program.\r","15.4.1 Fundamental System Requirements\r","The first step in selecting the predictive maintenance system that will be used in your plant is to develop a list of the specific features or capabilities the system must have to support your program. At a minimum, the total system must have the following capabilities:\r","• User-friendly software and hardware\r","• Automated data acquisition\r","• Automated data management and trending\r","• Flexibility\r","• Reliability\r","• Accuracy\r","• Training and technical support\r","User-Friendly Software and Hardware\r","The premise of predictive maintenance is that existing plant staff must be able to understand the operation of both the data logger and the software program. Because plant staff normally has little, if any, computer or microprocessor background, the system must use simple, straightforward operation of both the data acquisition instrument and software. Complex systems, even if they provide advanced diagnostic capabilities, may not be accepted by plant staff and therefore will not provide the basis for a long-term predictive maintenance program.\r","Automated Data Acquisition\r","The object of using microprocessor-based systems is to remove any potential for human error, reduce staffing, and automate as much as possible the acquisition of vibration, process, and other data that will provide a viable predictive maintenance database. Therefore, the system must be able to automatically select and set monitoring parameters without user input. The ideal system would limit user input to a single operation, but this is not totally possible with today’s technology.\r","Automated Data Management and Trending\r","The amount of data required to support a total-plant predictive maintenance program is massive and will continue to increase over the life of the program. The system must be able to store, trend, and recall the data in multiple formats that will enable the user to monitor, trend, and analyze the condition of all plant equipment included in the program. The system should be able to provide long-term trend data for the life of the program. Some of the microprocessor-based systems limit trends to a maximum of 26 data sets and will severely limit the decision-making capabilities of the predictive maintenance staff. Limiting trend data to a finite number of data sets eliminated the ability to determine the most cost-effective point to replace a machine rather than let it continue in operation.\r","Flexibility\r","Not all machines or plant equipment are the same, and neither are the best methods of monitoring their condition equal. Therefore, the selected system must be able to support as many of the different techniques as possible. At a minimum, the system should be capable of obtaining, storing, and presenting data acquired from all vibration and process transducers and provide an accurate interpretation of the measured values in user-friendly terms. The minimum requirement for vibration-monitoring systems must include the ability to acquire filter broadband, select narrowband, time traces, and high-resolution signature data using any commercially available transducer. Systems that are limited to broadband monitoring or to a single type of transducer cannot support the minimum requirements of a predictive maintenance program.\r","The added capability of calculating unknown values based on measured inputs will greatly enhance the system’s capabilities. For example, neither fouling factor nor efficiency of a heat exchanger can be directly measured. Apredictive maintenance system that can automatically calculate these values based on the measured flow, pressure, and temperature data would enable the program to automatically trend, log, and alarm deviations in these unknown, critical parameters.\r","Reliability\r","The selected hardware and software must be proven in actual field use to ensure their reliability. The introduction of microprocessor-based predictive maintenance systems is still relatively new, and it is important that you evaluate the field history of a system before purchase. Ask for a list of users and talk to the people who are already using the systems. This is a sure way to evaluate the strengths and weaknesses of a particular system before you make a capital investment.\r","Accuracy\r","Decisions on machine-train or plant system condition will be made based on the data acquired and reported by the predictive maintenance system. It must be accurate and repeatable. Errors can be input by the microprocessor and software as well as by the operators. The accuracy of commercially available predictive maintenance systems varies. Although most will provide at least minimum acceptable accuracy, some are well below the acceptable level.\r","It is extremely difficult for the typical plant user to determine the level of accuracy of the various instruments that are available for predictive maintenance. Vendor literature and salespeople will attempt to assure the potential user that their system is the best, most accurate, and so on. The best way to separate fact from fiction is to compare the various systems in your plant. Most vendors will provide a system on consignment for up to 30 days. This will provide sufficient time for your staff to evaluate each of the potential systems before purchase.\r","Training and Technical Support\r","Training and technical support are critical to the success of your predictive maintenance program. Regardless of the techniques or systems selected, your staff will have to be trained. This training will take two forms: system users’ training and application knowledge for the specific techniques included in your program. Few, if any, of the existing staff will have the knowledge base required to implement the various predictive maintenance techniques discussed in the preceding chapters. None will understand the operation of the systems that are purchased to support your program.\r","Many of the predictive systems’manufacturers are strictly hardware and software oriented. Therefore, they offer minimal training and no application training or technical support. Few plants can achieve minimum benefits from predictive maintenance without training and some degree of technical support. It is therefore imperative that the selected system or system vendors provide a comprehensive support package that includes both training and technical support.\r","System Cost\r","Cost should not be the primary deciding factor in system selection. The capabilities of the various systems vary greatly, and so does the cost. Care should be taken to ensure a fair comparison of the total system capability and price before selecting your system. For example, vibration-based systems are relatively competitive in price. The general spread is less than $1,000 for a complete system; however, the capabilities of these systems are not comparable. A system that provides minimum capability for vibration monitoring will be about the same price as one that provides full vibrationmonitoring capability and provides process parameter, visual inspection, and pointof-use thermography.\r","Operating Cost\r","The real cost of implementing and maintaining a predictive maintenance program is not the initial system cost. Rather, it is the annual labor and overhead costs associated with acquiring, storing, trending, and analyzing the data required to determine the operating condition of plant equipment. This is the area where predictive maintenance systems have the greatest variance in capability. Systems that fully automate data acquisition, storing, and so on will provide the lowest operating costs. Manual systems and many of the low-end microprocessor-based systems require substantially more labor to accomplish the minimum objectives required by predictive maintenance. The list of users will again help you determine the long-term cost of the various systems. Most users will share their experience, including a general indication of labor cost.\r","The Microprocessor\r","The data logger or microprocessor selected by your predictive maintenance program is critical to the program’s success. A wide variety of systems are on the market, ranging from handheld overall value meters to advanced analyzers that can provide an almost unlimited amount of data. The key selection parameters for a data acquisition instrument should include the expertise required to operate, accuracy of data, type of data, and staffing required to meet the program demands.\r","Expertise Required to Operate. One of the objectives for using microprocessor-based predictive maintenance systems is to reduce the expertise required to acquire errorfree, useful vibration and process data from a large population of machinery and systems within a plant. The system should not require user input to establish maximum amplitude, measurement bandwidths, filter settings, or allow free-form data input. All of these functions force the user to be a trained analyst and will increase the cost and time required to routinely acquire data from plant equipment. Many of the microprocessors on the market provide easy, menu-driven measurement routes that lead the user through the process of acquiring accurate data. The ideal system should require a single key input to automatically acquire, analyze, alarm, and store all pertinent data from plant equipment. This type of system would enable an unskilled user to quickly and accurately acquire all of the data required for predictive maintenance.\r","Accuracy of Data. The microprocessor should be able to automatically acquire accurate, repeatable data from equipment included in the program. The elimination of user input on filter settings, bandwidths, and other measurement parameters would greatly improve the accuracy of acquired data. The specific requirements that determine data accuracy will vary depending on the type of data. For example, a vibration instrument should be able to average data, reject spurious signals, auto-scale based on measured energy, and prevent aliasing.\r","The basis of frequency-domain vibration analysis assumes that we monitor the rotational frequency components of a machine-train. If a single block of data is acquired, nonrepetitive or spurious data can be introduced into the database. The microprocessor should be able to acquire multiple blocks of data, average the total, and store the averaged value. Basically, this approach enables the data acquisition unit to automatically reject any spurious data and provide reliable data for trending and analysis. Systems that rely on a single block of data will severely limit the accuracy and repeatability of acquired data. They will also limit the benefits that can be derived from the program.\r","The microprocessor should also have electronic circuitry that automatically checks each data set and block of data for accuracy and rejects any spurious data that may occur. Auto-rejection circuitry is available in several of the commercially available systems. Coupled with multiple block averaging, this auto-rejection circuitry ensures maximum accuracy and repeatability of acquired data. A few of the microprocessorbased systems require the user to input the maximum scale that is used to acquire data. This will severely limit the accuracy of data.\r","Setting the scale too high will prevent acquisition of factual machine data, whereas too low a setting will not capture any high-energy frequency components that may be generated by the machine-train. Therefore, the microprocessor should have autoscaling capability to ensure accurate data. Vibration data can be distorted by highfrequency components that fold over into the lower frequencies of a machine’s signature. Even though these aliased frequency components appear real, they do not exist in the machine. Low-frequency components can also distort the midrange signature of a machine in the same manner as high frequency. The microprocessor selected for vibration should include a full range of anti-aliasing filters to prevent distortion of machine signatures.\r","The features illustrated in the example also apply to nonvibration measurements. For example, pressure readings require the averaging capability to prevent spurious readings. Slight fluctuations in line or vessel pressure are normal in most plant systems. Without the averaging capability, the microprocessor cannot acquire an accurate reading of the true system pressure.\r","Alert and Alarm Limits. The microprocessor should include the ability to automatically alert the user to changes in machine, equipment, or system condition. Most of the predictive maintenance techniques rely on a change in the operating condition of plant equipment to identify an incipient problem. Therefore, the system should be able to analyze data and report any change in the monitoring parameters that were established as part of the database development.\r","Predictive maintenance systems use two methods to detect a change in the operating condition of plant equipment: static and dynamic. Static alert and alarm limits are preselected thresholds that are downloaded into the microprocessor. If the measurement parameters exceed the preset limit, an alarm is displayed. This type of monitoring does not consider the rate of change or historical trends of a machine and therefore cannot anticipate when the alarm will be reached.\r","The second method uses dynamic limits that monitor the rate of change in the measurement parameters. This type of monitoring can detect minor deviations in the rate that a machine or system is degrading and anticipate when an alarm will be reached. The use of dynamic limits will greatly enhance the automatic diagnostic capabilities of a predictive maintenance system and reduce the manual effort required to gain maximum benefits.\r","Data Storage. The microprocessor must be able to acquire and store large amounts of data. The memory capacities of the various predictive maintenance systems vary. At a minimum, the system must be able to store a full eight hours of data before transferring it to the host computer. The actual memory requirements will depend on the type of data acquired. For example, a system used to acquire vibration data would need enough memory to store about 1,000 overall readings or 400 full signatures. Process monitoring would require a minimum of 1,000 readings to meet the minimum requirements.\r","Data Transfer. The data acquisition unit will not be used for long-term data storage. Therefore, it must be able to reliably transfer data into the host computer. The actual time required to transfer the microprocessor’s data into the host computer is the only nonproductive time of the data acquisition unit. It cannot be used to acquire additional data during the data transfer operation. Therefore, the transfer time should be kept to a minimum. Most of the available systems use an RS 232 communication protocol that allows data transfer at rates of up to 19,200 baud. The time required to dump the full memory of a typical microprocessor can be 30 minutes or more.\r","Some of the systems have incorporated an independent method of transferring data that eliminates the dead time altogether. These systems transfer stored data from the data logger into a battery-backed memory, bypassing the RS 232 link. Using this technique, data can be transferred at more than 350,000 baud and will reduce the nonproductive time to a few minutes.\r","The microprocessor should also be able to support modem communication with remote computers. This feature will enable multiple plant operation and direct access to third-party diagnostic and analysis support. Data can be transferred anywhere in the world using this technique. Not all predictive maintenance systems use a true RS 232 communications protocol or support modem communications. These systems can severely limit the capabilities of your program. The various predictive maintenance techniques will add other specifications for an acceptable data acquisition unit.\r","The Host Computer\r","The host computer provides all of the data management, storage, report generation, and analysis capabilities of the predictive maintenance program. Therefore, care should be exercised during the selection process. This is especially true if multiple technologies will be used within the predictive maintenance program. Each predictive maintenance system will have a unique host computer specification that will include hardware configuration, computer operating system, hard disk memory requirements, and many others. This can become a serious if not catastrophic problem. You may find that one system requires a special printer that is not compatible with other programs to provide hard copies of reports or graphic data. One program may be compatible with PC-DOS, whereas another requires a totally different operating program.\r","Therefore, you should develop a complete computer specification sheet for each of the predictive maintenance systems that will be used. A comparison of the list will provide a compatible computer configuration to support each of the techniques. If this is not possible, you may have to reconsider your choice of techniques. Computers, like plant equipment, sometimes fail. Therefore, the use of a commercially available computer is recommended. The critical considerations include availability of repair parts and local vendor support.\r","Most of the individual predictive maintenance techniques do not require a dedicated computer. Therefore, there is usually sufficient storage and computing capacity to handle several, if not all, of the required techniques and still leave room for other support programs (e.g., word processing, database management). Use of commercially available PCs provides the user with the option of including these auxiliary programs in the host computer. The actual configuration of the host computer will depend on the specific requirements of the predictive maintenance techniques that will be used. Therefore, we will not attempt to establish guidelines for selection.\r","The Software\r","The software program provided with each predictive maintenance system is the heart of a successful program. It is also the most difficult aspect to evaluate before purchase. The methodology used by vendors of predictive maintenance systems varies greatly. Many appear to have all of the capabilities required to meet the demands of a total-plant predictive maintenance program; however, on close inspection, usually after purchase, they are found to be lacking.\r","Software is also the biggest potential limiting factor of a program. Even though all vendors use some form of formal computer language (e.g., Fortran, Cobol, Basic), their programs are normally not interchangeable with other programs. The apparently simple task of having one computer program communicate with another can often be impossible. This lack of compatibility among various computer programs prohibits transferring a predictive maintenance database from one vendor’s system into a system manufactured by another vendor. The result is that once a predictive maintenance program is started, a plant cannot change to another system without losing the data already developed in the initial program.\r","At a minimum, the software program should provide automatic database management, automatic trending, automatic report generation, and simplified diagnostics. As in the case of the microprocessor used to acquire data, the software must be user-friendly.\r","User-Friendly Operation. The software program should be menu-driven with clear online user instructions. The program should protect the user from distorting or deleting stored data. Some of the predictive maintenance systems are written in DBASE software shells. Even though these programs provide a knowledgeable user with the ability to modify or customize the structure of the program (e.g., report formats), they also provide the means to distort or destroy stored data. A single key entry can destroy years of stored data. Protection should be built into the program to limit the user’s ability to modify or delete data and to prevent accidental database damage.\r","The program should have a clear, plain language user’s manual that provides the logic and specific instructions required to set up and use the program.\r","Automatic Trending. The software program should be capable of automatically storing all acquired data and updating the trends of all variables. This capability should include multiple parameters, not just a broadband or single variable. This will enable the user to display trends of all variables that affect plant operations.\r","Automatic Report Generation. Report generation will be an important part of the predictive maintenance program. Maximum flexibility in format and detail is important to program success. The system should be able to automatically generate reports at multiple levels of detail. At a minimum, the system should be able to report:\r","• A listing of machine-trains or other plant equipment that has exceeded or is projected to exceed one or more alarm limits—The report should also provide a projection to probable failure based on the historical data and last measurement.\r","• A listing of missed measurement points, machines overdue for monitoring,and other program management information—These reports act as reminders to ensure that the program is maintained properly.\r","• A listing of visual observations—Most of the microprocessor-based systems support visual observations as part of their approach to predictive maintenance. This report provides hard copies of the visual observations as well as maintaining the information in the computer’s database.\r","• Equipment history reports—These reports provide long-term data on thecondition of plant equipment and are valuable for analysis.\r","Simplified Diagnostics. Identification of specific failure modes of plant equipment requires manual analysis of data stored in the computer’s memory. The software program should be able to display, modify, and compare stored data in a manner that simplifies the analysis of the actual operating condition of the equipment. At a minimum, the program should be able to directly compare data from similar machines, normalize data into compatible units, and display changes in machine parameters (e.g., vibration, process).\r","Transducers\r","The final portion of a predictive maintenance system is the transducer that will be used to acquire data from plant equipment. Becaise we have assumed that a microprocessor-based system will be used, we will limit this discussion to those sensors that can be used with this type of system.\r","Acquiring accurate vibration and process data will require several types of transducers. Therefore, the system must be capable of accepting input from as many different types of transducers as possible. Any restriction of compatible transducers can become a serious limiting factor. This should eliminate systems that will accept inputs from a single type of transducer. Other systems are limited to a relatively small range of transducers that will also prohibit maximum utilization of the system. Selection of the specific transducers required to monitor the mechanical condition (e.g., vibration, flow, pressure) also deserves special consideration and will be discussed later.\r","15.5 DATABASE DEVELOPMENT\r","Each of the predictive maintenance technologies requires a logical method of acquiring, storing, evaluating, and trending massive amounts of data over an extended period. Therefore, a comprehensive database that is based on the actual requirements of critical plant systems must be developed for the predictive maintenance program. At a minimum, these databases should include the following capabilities:\r","• Establishing data acquisition frequency\r","• Setting up analysis parameters\r","• Setting boundaries for signature analysis\r","• Defining alert and alarm limits\r","• Selecting transducers\r","15.5.1 Establishing Data Acquisition Frequency\r","During the implementation stage of a predictive maintenance program, all classes of machinery should be monitored to establish a valid baseline data set. Full vibration signatures should be acquired to verify the accuracy of the database setup and determine the initial operating condition of the machinery. Because a comprehensive program will include trending and projected time-to-failure, multiple readings are required on all machinery to provide sufficient data for the microprocessor to develop trend statistics. During this phase, measurements are usually acquired every two weeks.\r","After the initial or baseline evaluation of the machinery, the frequency of data collection will vary depending on the classification of the machine-trains. Class I machines should be monitored on a two- to three-week cycle; Class II on a three- to four-week cycle; Class III on a four- to six-week cycle; and Class IV on a six- to tenweek cycle. This frequency can, and should, be adjusted for the actual condition of specific machine-trains. If the rate of change of a specific machine indicates rapid degradation, you should either repair it or at least increase the monitoring frequency to prevent catastrophic failure.\r","The recommended data acquisition frequencies are the maximum that will ensure prevention of most catastrophic failures. Less frequent monitoring will limit the ability of the program to detect and prevent unscheduled machine outages.\r","To augment the vibration-based program, you should also schedule the nonvibration tasks. Bearing cap, point-of-use infrared measurements, visual inspections, and process parameters monitoring should be conducted in conjunction with the vibration data acquisition. Full infrared imaging or scanning on the equipment included in the vibration-monitoring program should be conducted on a quarterly basis. In addition, full thermal scanning of critical electrical equipment (e.g., switch gear, circuit breakers) and all heat transfer systems (e.g., heat exchangers, condensers, process piping) that are not in the vibration program should be conducted quarterly.\r","Lubricating oil samples from all equipment included in the program should be taken on a monthly basis. At a minimum, a full spectrographic analysis should be conducted on these samples. Wear particle or other analysis techniques should be used on an as-needed basis.\r","15.5.2 Setting Up Analysis Parameters\r","The next step in establishing the program’s database is to set up the analysis parameters that will be used to routinely monitor plant equipment. Each of these parameters will be based on the specific machine-train requirements that we have just developed. For nonmechanical equipment, the analysis parameter set usually consists of the calculated values derived from measuring the thermal profile or process parameters. Each classification of equipment or system will have its own unique analysis parameter set.\r","15.5.3 Setting Boundaries for Signature Analysis\r","All vibration-monitoring systems have finite limits on the resolution or ability to graphically display the unique frequency components that make up a machine’s vibration signature. The upper limit (Fmax) for signature analysis should be set high enough to capture and display enough data so that the analyst can determine the operating condition of the machine-train, but no higher. Most vibration-based predictive maintenance systems are capable of resolutions up to 12,000 lines; the tendency is to acquire high-resolution signatures as part of the routine monitoring sequence. Although this approach is technically viable, the use of high-resolution signatures (i.e., 1,000 lines or higher) dramatically increases the memory required to store acquired data. Because most of the data collectors have limited memory, this will limit the number of signatures that can be stored without uploading them to the host computer. The time lost because of the combined use of high-resolution signatures and the limited data collector memory will severely hamper the program’s effectiveness. Effective programs limit routine monitoring to a maximum of 800 lines of resolution. This resolution will provide enough definition to detect incipient problems without the negatives associated with higher resolutions.\r","To determine the impact of resolution, calculate the display capabilities of your system. For example, a vibration signature with a maximum frequency (Fmax) of 1,000Hz taken with an instrument capable of 400 lines of resolution would result in a display in which each line will be equal to 2.5Hz or 150 rotations per minute (rpm). Any frequencies that fall between 2.5 and 5.0 (i.e., the next displayed line) would be lost.\r","15.5.4 Defining Alert and Alarm Limits\r","The methods of establishing and using alert and alarm limits vary depending on the particular vibration-monitoring system that you select. These systems usually use either static or dynamic limits to monitor, trend, and alarm measured vibration. We will not attempt to define the different dynamic methods of monitoring vibration severity in this book. We will, however, provide a guideline for the maximum limits that should be considered acceptable for most plant mechanical equipment.\r","The systems that use dynamic alert and alarm limits base their logic (correctly in my opinion) on the concept that the rate of change of vibration amplitude is more important than the actual level. Any change in the vibration amplitude is a direct indication that a corresponding change in the machine’s mechanical condition has occurred; however, there should be a maximum acceptable limit (i.e., absolute fault).\r","The accepted severity limit for casing vibration is 0.628 inches per second, ips-Peak (velocity). This unfiltered broadband value normally represents a bandwidth between 10 and 10,000Hz. This value can be used to establish the absolute fault or maximum vibration amplitude for broadband measurement on most plant machinery. The exception would be machines with running speeds below 1,200rpm or above 3,600rpm.\r","Narrowband limits (i.e., discrete bandwidth within the broadband) can be established using the following guideline: Normally, 60 to 70 percent of the total vibration energy will occur at the true running speed of the machine. Therefore, the absolute fault limit for a narrowband established to monitor the true running speed would be 0.42 ips-Peak. This value can also be used for any narrowbands established to monitor frequencies below the true running speed.\r","Absolute fault limits for narrowbands established to monitor frequencies above running speed could be ratioed using the 0.42ips-Peak limit established for the true running speed. For example, the absolute fault limit for a narrowband created to monitor the blade-passing frequency of a fan with 10 blades would be set at 0.042 or\r","0.42 divided by 10. Narrowband designed to monitor high-speed components (i.e., above 1,000Hz) should have an absolute fault of 3.0 inches per second, g’s-Peak (acceleration).\r","Rolling-element bearings, based on factor recommendations, have an absolute fault limit of 0.01ips-Peak. Sleeve or fluid-film bearings should be watched closely. If the fractional components that identify oil whip or whirl are present at any level, the bearing is subject to damage and the problem should be corrected. Nonmechanical equipment and systems will normally have an absolute fault limit that specifies the maximum recommended level for continued operation. Equipment or systems vendors can usually provide this information.\r","15.5.5 Selecting Transducers\r","The type of transducers and data acquisition techniques that you will use for the program is the final critical factor that can determine the success or failure of your program. Their accuracy, proper application, and mounting will determine whether valid data will be collected.\r","The optimum predictive maintenance program developed in earlier chapters is predicated on vibration analysis as the principle technique for the program. It is also the most sensitive to problems created by using the wrong transducer or mounting technique.\r","Three basic types of vibration transducers can be used to monitor the mechanical condition of plant machinery: displacement probe, velocity transducer, and accelerometers. Each has specific applications and limitations within the plant.\r","Displacement Probes\r","Displacement, or eddy-current, probes are designed to measure the actual movement (i.e., displacement) of a machine’s shaft relative to the probe. Therefore, the displacement probe must be rigidly mounted to a stationary structure to gain accurate, repeatable data.\r","Permanently mounted displacement probes will provide the most accurate data on machines with a low—relative to the casing and support structure—rotor weight. Turbines, large process compressors, and other plant equipment should have displacement transducers permanently mounted at key measurement locations to acquire data for the program.\r","The useful frequency range for displacement probes is from 10 to 1,000Hz or 600 to 60,000rpm. Frequency components below or above this range will be distorted and therefore unreliable for determining machine condition.\r","The major limitation with displacement or proximity probes is cost. The typical cost for installing a single probe, including a power supply, signal conditioning, and so on, will average $1,000. If each machine in your program requires 10 measurements, the cost per machine will be about $10,000. Using displacement transducers for all plant machinery will dramatically increase the initial cost of the program.\r","Displacement data are normally recorded in terms of mils or .001 inch, peak-to-peak. This valve expresses the maximum deflection or displacement off the true centerline of a machine’s shaft.\r","Velocity Transducers\r","Velocity transducers are electromechanical sensors designed to monitor casing or relative vibration. Unlike the displacement probe, velocity transducers measure the rate of displacement, not actual movement. Velocity data are normally expressed in terms of inches per second, peak (ips-peak) and are perhaps the best method of expressing the energy created by machine vibration. Velocity transducers, like displacement probes, have an effective frequency range of about 10 to 1,000Hz. They should not be used to monitor frequencies below or above this range.\r","The major limitation of velocity transducers is their sensitivity to mechanical and thermal damage. Normal plant use can cause a loss of calibration, and therefore a strict recalibration program must be used to prevent distortion of data. Velocity transducers should be recalibrated at least every six months. Even with periodic recalibration, programs using velocity transducers are prone to bad or distorted data that results from loss of calibration.\r","Accelerometers\r","Accelerometers use a piezoelectric crystal to convert mechanical energy into electrical signals. Data acquired with this type of transducer are relative vibration, not actual displacement, and are expressed in terms of g’s or inches per second. Acceleration is perhaps the best method of determining the force created by machine vibration.\r","Accelerometers are susceptible to thermal damage. If sufficient heat is allowed to radiate into the crystal, it can be damaged or destroyed; however, because the data acquisition time using temporary mounting techniques is relatively short (less than 30 seconds), thermal damage is rare. Accelerometers do not require a recalibration program to ensure accuracy.\r","The effective range of general-purpose accelerometers is from about 1 to 10,000Hz. Ultrasonic accelerometers are available for frequencies up to 1MHz. Machine data above 1,000Hz or 60,000rpm should be taken and analyzed in acceleration or g’s.\r","Mounting Techniques\r","Predictive maintenance programs using vibration analysis must have accurate, repeatable data to determine the operating condition of plant machinery. In addition to the transducer, three factors will affect data quality: measurement point, orientation, and compressive load.\r","Key measurement point locations and orientation to the machine’s shaft were selected as part of the database setup to provide the best possible detection of incipient machine-train problems. Deviation from the exact point or orientation will affect the accuracy of acquired data. Therefore, it is important that every measurement throughout the life of the program be acquired at exactly the same point and orientation. In addition, the compressive load or downward force applied to the transducer should be the same for each measurement. For accuracy of data, a direct mechanical link to the machine’s casing or bearing cap is necessary. Slight deviations in this load will induce errors in the amplitude of vibration and may create false frequency components that have nothing to do with the machine.\r","The best method of ensuring that these three factors are the same each time is to hardmount vibration transducers to the selected measurement points. This technique will guarantee accuracy and repeatability of acquired data, but it will also increase the initial cost of the program. The average cost of installing a general-purpose accelerometer will be about $300 per measurement point or $3,000 for a typical machine-train.\r","To eliminate the capital cost associated with permanently mounting transducers, a well-designed quick-disconnect mounting can be used. This mounting technique permanently mounts a quick-disconnect stud, with an average cost of less than $5, at each measurement point location. A mating sleeve, built into a general-purpose accelerometer, is then used to acquire accurate, repeatable data. A well-designed quickdisconnect mounting technique provides the same accuracy and repeatability as the permanent mounting technique but at a much lower cost.\r","The third mounting technique that can be used is a magnetic mount. For generalpurpose use, below 1,000Hz, a transducer can be used in conjunction with a magnetic base. Even though the transducer/magnet assembly will have a resonant frequency that may provide some distortion to acquired data, this technique can be used with marginal success. Because the magnet can be placed anywhere on the machine, it will not guarantee that the exact location and orientation is maintained on each measurement.\r","The final method used by some plants to acquire vibration data is handheld transducers. This approach is not recommended if any other method can be used. Handheld transducers will not provide the accuracy and repeatability required to gain maximum benefit from a predictive maintenance program. If this technique must be used, extreme care should be exercised to ensure that the exact point, orientation, and compressive load is used for every measurement point.\r","15.6 GETTING STARTED\r","The steps we have defined provide guidelines for establishing a predictive maintenance database. The only steps remaining to get the program started are to establish measurement routes and take the initial or baseline measurements. Remember, the predictive maintenance system will need multiple data sets to develop trends on each machine. With this database, you will be able to monitor the critical machinery in your plant for degradation and begin to achieve the benefits that predictive maintenance can provide. The actual steps required to implement a database will depend on the specific predictive maintenance system selected for your program. The system vendor should provide the training and technical support required to properly develop the database with the information discussed in the preceding chapters.\r","15.6.1 Training\r","One of the key issues that has severely limited both equipment reliability and predictive maintenance programs is the lack of proper training of technicians, analysts, and engineers. Most programs have limited training to a few days or a few weeks of training that is typically provided by the system vendor. For the most part, these training programs are limited to use of the vendor’s system and perhaps a cursory understanding of data acquisition and analysis techniques. Even the few plants that invest in vibration, thermography, or tribology training tend to limit the duration and depth of training provided to their predictive teams.\r","Contrary to popular opinion, the skills required to interpret the data provided by these predictive maintenance technologies cannot be acquired in a few three- to five-day courses. I have used these technologies for more than 30 years and still learn something new almost every day.\r","In addition to the limitations imposed by companies that will not authorize sufficient training for their predictive maintenance teams, there is also a severe lack of viable predictive training courses. If we exclude the overview courses offered by the system vendors, only one or two companies offer any training in predictive maintenance technologies. With few exceptions, these courses are less than adequate and do not provide the level of training required for a new analyst/engineer to master the use of these\r","technologies.\r","Generally, these courses are either pure theory and have little practical use in the field or are basic introductions to one or more techniques, such as vibration or infrared interpretation. Few, if any, of these courses are designed to address the unique requirements of your plant. For example, vibration courses are limited to general machinery, such as compressors, pumps, and fans, and exclude the process systems that are unique to your industry or plant. Although these common machines are important, your predictive maintenance team must be taught to analyze the critical processes, such as paper machines, rolling mills, and presses, that you rely on to produce your products and revenue.\r","Over the past 30 years, we have trained several thousand predictive maintenance analysts and reliability engineers. We have found that a minimum of 13 to 26 weeks of formal training, along with a similar period of supervised practical application, is required before a new predictive maintenance engineer or analyst can become proficient in the use of the three basic technologies used in most predictive maintenance programs. Asignificant difference exists between the 5 to 15 days of training that most predictive analysts receive and the minimum level required to use basic predictive maintenance tools. How can you close the gap without an excessive investment?\r","Unfortunately, the answer is that you cannot. With the training courses that are available in today’s market, you have only two options: (1) you either restrict training to the limited number of short courses that are available, or (2) you hire a consulting/training company to provide a long-term, plant-specific training program for your predictive maintenance staff. The former option costs less, but will severely limit your benefits. The latter option is expensive and will require a long-term investment, but will provide absolute assurance that your predictive maintenance program will generate maximum improvements in equipment reliability and profitability.\r","An ideal third option would be to use interactive training programs that would permit new analysts to learn predictive maintenance skills at their own pace and without the expense of formal instructor training. From our viewpoint, there is a real need for an interactive training program that can provide comprehensive, industry-specific predictive maintenance training. The computer technology exists to support this approach, but someone must develop the courses that are needed to provide this type of comprehensive training program.\r","Successful completion of this critical phase of creating a total-plant predictive maintenance program will require a firm grasp of the operating dynamics of plant machinery, systems, and equipment. Normally, some if not all of this knowledge exists within the plant staff; however, the knowledge may not be within the staff selected to implement and maintain the predictive maintenance program.\r","In addition, a good working knowledge of the predictive maintenance techniques and systems that will be included in the program is necessary. This knowledge probably does not exist within current plant staff. Therefore, training—before attempting to establish a program—is strongly recommended. The minimum recommended level of training includes user training for each predictive maintenance system that will be used, a course on machine dynamics, and a basic theory course on each of the techniques that will be used.\r","In some cases, the systems vendors can provide all of these courses. If not, several companies and professional organizations offer courses on most nondestructive testing techniques.\r","15.6.2 Technical Support\r","The labor and knowledge required to properly establish a predictive maintenance program is often too much for plant staff members to handle. To overcome this problem, the initial responsibility for creating a viable, total-plant program can be contracted to a company that specializes in this area. A few companies provide full consulting and engineering services directed specifically toward predictive maintenance. These companies have the knowledge required and years of experience. They can provide all of the labor required to implement a full-plant program and normally can reduce total time required to get the program up and running. Caution should be used in selecting a contractor to provide this startup service. Check references very carefully.\r","\r","16\r","A TOTAL-PLANT PREDICTIVE\r","MAINTENANCE PROGRAM\r","With all of the techniques that are available for predictive maintenance, how do we select the best methods required to monitor the critical machines, equipment, and systems in a plant? It would be convenient if a single system existed that would provide all of the monitoring and analysis techniques required to routinely monitor every critical piece of equipment. Unfortunately, this is not the case.\r","Each of the predictive techniques discussed in the preceding chapter are highly specialized. Each has a group of systems vendors that promote their technique as the single solution to a plant’s predictive maintenance needs. The result of this specialization is that no attempt has been made by predictive maintenance systems vendors to combine all of the different techniques into a single, total-plant system. Therefore, each plant must decide which combination of techniques and systems is required to implement its predictive maintenance program.\r","If a plant decides to use all of the available techniques, a total capital cost for instrumentation and systems can easily exceed $150,000. In most cases, this fact alone would prohibit implementing a program; however, the true costs would be much higher. To implement a program that includes all of the predictive maintenance techniques would require extensive staffing, training, and technical support. A minimum staff of at least five trained technicians and three highly trained engineers would be required to maintain this type of program. The annual costs for this operation would be extremely high. The actual labor and overhead costs will depend on the salaries and overhead rates of each plant, but the annual cost could easily exceed $500,000.\r","Because of the high capital and operating costs, this type of program would have to save more than 1 million dollars each year to justify its costs. Even though this type of savings is possible in larger plants, most small to medium-sized plants cannot justify including all of the available techniques in their predictive maintenance programs.\r","352\r","How do you decide which techniques will provide a cost-effective method of controlling the maintenance activities in your plant? The answer lies in determining the type of plant equipment that needs to be monitored. Plants with a large population of electrical equipment (e.g., motors, transformers, switch gear) should use thermographic or infrared scanning as their primary tool, whereas plants with a large population of mechanical machines and systems should rely on vibration techniques. In most cases, your plant will require a combination of two or more techniques, but you may elect to establish one technique as an in-house tool and contract with an outside source for periodic monitoring using the secondary techniques. This approach would provide the benefits that the secondary techniques provide without the additional costs.\r","16.1 THE OPTIMUM PREDICTIVE MAINTENANCE PROGRAM\r","The optimum predictive maintenance program will, in most cases, consist of a combination of several monitoring techniques. Because most plants have large populations of mechanical systems, vibration techniques will be the primary method required to implement a total-plant program.\r","16.1.1 Predictive Technologies\r","Vibration methods alone cannot provide all of the information required to maintain the operating condition of the plant. It cannot provide the data required to maintain electrical equipment or the operating efficiency of nonmechanical equipment. Therefore, secondary methods must be used to gain this additional information. At a minimum, a comprehensive predictive maintenance program should include:\r","• Visual inspection\r","• Process dynamics\r","• Thermography\r","• Tribology\r","Visual Inspection\r","All predictive maintenance programs should include visual inspection as one of the tools used to monitor plant systems. The cost—considered in conjunction with other techniques that require periodic monitoring of plant equipment—is relatively small. In most cases, visual inspection can take place as the predictive maintenance team conducts the regular data acquisition required by any of the other techniques and therefore adds little or no costs to the program. Visual inspection can provide a wealth of information about the operating condition of the plant. This simple but often neglected tool can detect leaks, loose mountings, structural cracks, and several other failure modes that can limit the plant’s performance.\r","Most of the commercially available vibration-monitoring systems provide visual observation capabilities in their data acquisition instruments. Therefore, visual observations can automatically be recorded concurrent with data acquisition of vibration data.\r","Process Dynamics\r","A true understanding of plant condition cannot be accomplished without knowing the operating efficiency of every machine or system in the plant. For example, how do you know the operating condition of a shell-and-tube heat exchanger without knowing the efficiency and fouling factor? The calculations required to determine these two critical factors is extremely simple, but you must first know the actual process parameters (i.e., flow, pressure and temperature) on both the primary and secondary side of the heat exchanger. Six simple measurements will provide the data required to periodically calculate both the efficiency and fouling factor.\r","Monitoring process parameters usually require the addition of some plant instrumentation. Few plants have working instruments that monitor all of the variables required to determine the operating condition of critical systems; however, advancements in instrumentation technology have developed nonintrusive methods of acquiring most of the required process variables without the expense of installing permanent instrumentation. Several techniques have been developed to monitor process flow— the most difficult process parameter to measure—without installing a pitot or vortexshedding flowmeter. These new instruments are commercially available and can often be read by the microprocessor-based, vibration-based predictive maintenance systems.\r","A few of the microprocessor-based, vibration-monitoring systems provide the ability to directly acquire process data from permanently installed instruments and allow for manual entry of analog gauges. This capability provides the means to automatically acquire process parameters in conjunction with routine acquisition of vibration data. In addition, some of these systems can automatically calculate unknown process parameters (e.g., efficiency, fouling factors). These systems record the process parameters that can be directly measured and then automatically calculate, store, and trend the unknown in the same manner as parameters that are acquired directly. This ability greatly enhances the predictive maintenance system’s benefits and eliminates both the manual effort required to calculate unknowns and the potential errors that manual calculation may create.\r","Thermography\r","Implementing a full thermographic program is usually not cost effective; however, many of the vibration-based systems will permit direct acquisition of infrared data through a point-of-use scanner. This feature should be incorporated into every predictive maintenance program. The scanner can be used to acquire several process parameters that will augment the program. Typical applications for this technique include bearing cap temperatures, spot checks of process temperatures, motor winding temperatures, spot checks of electrical equipment, and many more.\r","Unless the plant has a large population of electrical equipment or heat transfer systems, the cost of implementing a full infrared scanning system is prohibitive. For plants that have less of this type of equipment or systems, the most cost-effective method of including the benefits of full infrared scanning is to purchase periodic surveys of plant equipment from companies that specialize in these services.\r","A full survey of plant equipment should be conducted at least twice each year. The frequency should be determined by the impact these systems have on plant production. In addition to process and electrical systems, a full thermal scan of roofs and other building envelope parameters should be conducted every five years.\r","Tribology\r","Unless the plant has a large population of machinery and systems that are highly susceptible to damage as the direct result of lubricating oil contamination or has an extremely high turnover on lubricating inventories, the cost associated with using tribology techniques as part of a continuous predictive maintenance program is prohibitive. In fact, even in the exception cases noted, the cost and training required to use these techniques may not be cost effective.\r","Numerous companies provide full lubricating oil analysis on either a regular schedule or an as-needed basis. Most plants can achieve the benefits of tribology without the capital or recurring costs required to perform the function in-house. As a routine predictive maintenance tool, tribology should be limited to the simpler forms of tribology analysis (i.e., lubricating oil analysis and spectroscopy). The data provided by these two techniques will provide all of the information required to maintain the operating condition of the plant.\r","Wear particle analysis should be limited to a failure-mode analysis tool. If there is a known, chronic problem in plant machinery, this technique can provide information that will assist the diagnostics process. Otherwise, it is an unnecessary expense.\r","16.1.2 The Optimum Predictive Maintenance System\r","Predicated on the predictive maintenance requirements of most manufacturing and process plants, the best predictive maintenance system would use vibration analysis as the primary monitoring technique. The system should provide the ability to automate data acquisition, data management, trending, report generation, and diagnostics of incipient problems, but the system should not be limited to this technique alone. The optimum system should include visual inspection, process parameter monitoring, limited thermographic monitoring, and the ability to calculate unknown values.\r","In addition, the optimum system will permit direct data acquisition from any commercially available transducer. This will permit direct monitoring of any variable that may affect plant performance. One example of this feature would be the ability to directly monitor, using a current loop tester, the electrical condition of motors. By acquiring data directly from the power cable or an electric motor and monitoring the motor’s slip frequency, defects such as loose or broken rotor bars can be detected.\r","Few of the commercially available vibration-based predictive maintenance systems provide all of the required capabilities, but they do exist. Caution should be exercised in this selection process. A mistake can guarantee failure of any predictive maintenance program.\r","16.2 PREDICTIVE IS NOT ENOUGH\r","As a subset of preventive maintenance, predictive maintenance alone cannot improve plant performance. Because the only output of an effective predictive maintenance program is information, the capability to directly change performance levels is nil. Until the information is used to correct anomalies identified by using predictive technologies, nothing will change. Therefore, an effective preventive maintenance program must also exist. At a minimum, the overall maintenance management methods must include effective planning and scheduling, preventive maintenance tasks, motivations, and record keeping.\r","16.2.1 Effective Planning and Scheduling\r","The plant or facility must have an effective maintenance planning and scheduling function that incorporates the information provided by the predictive maintenance activity into a global plan that will provide effective maintenance for all critical plant equipment and systems. The purposes of the maintenance planning function are to:\r","• Create an area of improved management planning coupled with greater flex-ibility of the in-facility workforce in conjunction with other departments.\r","• Obtain the maintenance and equipment efficiency and profitability neces-sary to operate the enterprise, and simultaneously achieve the workers’ desire for security.\r","Planning is not a natural function to most people because it is contemplative and nonaction-oriented. The person determined to start a job, complete it on time, and establish a good record for him or herself will probably not plan unless he or she is particularly experienced or astute, or unless some discipline is imposed. Without a work plan, however, good maintenance is impossible. Because the natural inclination of most people is not to plan at all, or to spend as little time planning as possible, it is difficult to plan excessively.\r","The major planning failure is to plan at the beginning of a job and then neglect to update the plan as work progresses, so that a major portion of control is lost. Some facilities spend about 6 percent of their sales dollars on maintenance and repair. As figures repeatedly show, the days have passed when top management could regard maintenance as merely a bothersome expense to keep as low as possible. Not only is low-cost maintenance impossible, it may be undesirable.\r","What factors are causing this continuous increase in maintenance costs? It certainly isn’t inflation because maintenance costs are related to the fixed percentage of fixed assets. Increased mechanization is one factor, although it increases the significance of equipment maintenance. This means that if you mechanize a facility (i.e., install better, faster, more complicated equipment to take care of production needs), then the maintenance staff must be increased proportionately with better-qualified, higher-salaried people. As mechanization continues, the equipment becomes more complex, necessitating highly skilled personnel, therefore creating the need for training of both operations and maintenance. This domino effect means increased maintenance parts and supplies, which again means sky-rocketing maintenance costs.\r","Another factor is that larger, more complex, single-line processes have increased the impact of any interruption in a single operation on the overall production scheme. This means maximized round-the-clock maintenance when a unit is down. These large single-line units again mean tighter delivery schedules that increase the effect of interruptions to operating equipment and demand more and better maintenance.\r","A third factor is competition and market saturation, which means increased quality requirements and calls for immediate correction of defective conditions. All of these factors—coupled with the continually rising costs of labor, supplies, and materials—have caused top management to focus more attention on the maintenance function.\r","16.2.2 Preventive Maintenance Tasks\r","Fundamental preventive maintenance tasks, such as lubrication, must be universally implemented before a predictive maintenance program can provide optimum results. If these fundamental tasks are not performed, the predictive maintenance program will be overwhelmed with chronic lubrication, calibration, alignment, balancing, and other problems that would be eliminated by basic preventive maintenance tasks.\r","Lubrication\r","Friction of two materials moving relative to each other causes heat and wear. Great Britain has calculated that friction-related problems cost their industries more than 1 billion dollars per year. They coined a new term, tribology—derived from the Greek work, “tribos,” which means “rubbing”—to refer to new approaches to the old dilemma of friction, wear, and the need for lubrication. Technology intended to improve the wear resistance of metal, plastics, and other surfaces in motion has greatly improved over recent years, but planning, scheduling, and control of the lubricating program is often reminiscent of a plant handyman wandering around with his longspouted oil can looking for trouble spots.\r","Anything that is introduced onto or between moving surfaces in order to reduce friction is called a lubricant. Oils and greases are the most commonly used substances, although many other materials may be suitable. Other liquids and even gases are being used as lubricants. Air bearings, for example, are used in gyroscopes and other sensitive devices in which friction must be minimal. The functions of a lubricant are to:\r","• Separate moving materials from each other in order to prevent wear, scoring,and seizure.\r","• Reduce heat.\r","• Keep out contaminants.\r","• Protect against corrosion.\r","• Wash away worn materials.\r","Good lubrication requires two conditions: (1) sound technical design for lubrication and (2) a management program to ensure that every item of equipment is properly lubricated.\r","Lubrication Program Development. Information for developing lubrication specifications can come from four main sources:\r","• Equipment manufacturers\r","• Lubricant vendors\r","• Other equipment users\r","• Individuals’ own experience\r","Like most other preventive maintenance elements, initial guidance on lubrication should come from manufacturers. They should have extensive experience with their own equipment both in their test laboratories and in customer locations. They should know what parts wear and are frequently replaced. Therein lies a caution: A manufacturer could in fact make short-term profits by selling large numbers of spare parts to replace worn ones. Over the long term, however, that strategy will backfire and other vendors, whose equipment is less prone to wear and failure, will replace them.\r","Lubricant suppliers can be a valuable source of information. Most major oil companies will invest considerable time and effort in evaluating their customers’ equipment to select the best lubricants and frequency or intervals for change. Figure 16–1 shows a typical report. Naturally, the vendor hopes that the consumer will purchase its lubricants, but the total result can be beneficial to everyone. Lubricant vendors perform a valuable service of communicating and applying knowledge gained from many users to their customers’ specific problems and opportunities.\r","Experience gained under similar operating conditions by other users or in your own facility can be one of the best teachers. Personnel, including operators and mechanics, have a major impact on lubrication programs. Table 16–1 shows typical\r","\r","Figure 16–1 Recommended lubricants report.\r","codes for methods of lubrication, intervals, actions, and responsibility. Figure 16–2 shows a typical lubrication schedule. Specific lubricants and intervals will not be discussed here because they can be more effectively handled by the sources listed previously.\r","The quality and quantity of the lubricant applied are the two most important conditions of any lube program. Lubrication properties must be carefully selected to meet the operating conditions. The viscosity of the oil (or the base oil, if grease is used) and additives to provide film strength under pressure are especially important for bearing lubrication. Too little lubricant is usually worse than too much, but excess can\r","Table 16–1 Lubrication Codes\r","\r","Methods of Application\rServicing Actions\rALS\rAutomatic lube system\rCHG\tChange\rALL\rAir line lubricator\rCL\tClean\rBO\rBottle oilers\rCK\tCheck\rDF\rDrip feed\rDR\tDrain\rGC\rGrease cups\rINS\tInspect\rGP\rGrease packed\rLUB\tLubricate\rHA\rHand applied\r\rHO\rHand oiling\rServicing Intervals\rML\rMechanical lubricator\rH\tHourly\rMO\rMist oiler\rD\tDaily\rOB\rOil bath\rW\tWeekly\rOC\rOil circulation\rM\tMonthly\rOR\rOil reservoir\rY\tYearly\rPG\rPressure gun\rNOP\tWhen not operating\rRO\rRing oiled\rOP\tOK to service when operating\rSLD\rSealed\r\rSFC\rSight feed cups\rService Responsibility\rSS\rSplash system\rMAE\tMaintenance electricians\rWFC\rWick feed oil cups\rMAM\tMaintenance mechanics\rWP\rWaste packed\rMAT\tMaintenance trades\r","OPR\tOperating personnel\r","OIL\tOiler\r\r","cause problems such as overheating and churning. The amount needed can range from a few drops per minute to a complete submersion bath.\r","A major step in developing the lubrication program is to assign specific responsibility and authority for the lubrication program to a competent maintainability or maintenance engineer. The primary functions and steps involved in developing the program are to:\r","1. Identify every piece of equipment that requires lubrication.\r","2. Ensure that every piece of major equipment is uniquely identified, preferably with a prominently displayed number.\r","3. Ensure that equipment records are complete for manufacturer and physical location.\r","4. Determine the locations on each piece of equipment that need to be lubricated.\r","5. Identify the lubricant to be used.\r","6. Determine the best method of application.\r","7. Establish the frequency or interval of lubrication.\r","8. Determine if the equipment can be safely lubricated while operating or ifit must be shut down.\r","9. Decide who should be responsible for any human involvement.\r","\r","Figure 16–2 Typical lubrication schedule.\r","10. Standardize lubrication methods.\r","11. Package the previous elements into a lubrication program.\r","12. Establish storage and handling procedures.\r","13. Evaluate new lubricants to take advantage of state-of-the-art advances.\r","14. Analyze any failures involving lubrication and initiate necessary corrective actions.\r","Lubrication Program Implementation. An individual supervisor in the maintenance department should be assigned the responsibility for implementation and continued operation of the lubrication program. This person’s primary functions are to:\r","• Establish lubrication service actions and schedules.\r","• Define the lubrication routes by building, area, and organization.\r","• Assign responsibilities to specific persons.\r","• Train lubricators.\r","• Ensure that supplies of proper lubricants are stocked through the storeroom.\r","• Establish feedback that ensures completion of assigned lubrication andfollows up on any discrepancies.\r","• Develop a manual or computerized lubrication scheduling and controlsystem as part of the larger maintenance management program.\r","• Motivate lubrication personnel to check equipment for other problems andto create work requests where feasible.\r","• Ensure continued operation of the lubrication system.\r","It is important that a responsible person who recognizes the value of thorough lubrication be placed in charge of this program. As with any activity, interest diminishes over time, equipment is modified without corresponding changes to the lubrication procedures, and state-of-the-art advances in lubricating technology may not be employed. A factory may have thousands of lubricating points that require attention. Lubrication is no less important to computer systems, even though they are often perceived as electronic. The computer field engineer must provide proper lubrication to printers, tape drives, and disks that spin at 3,600 rotations per minute (rpm). A lot of maintenance time is invested in lubrication. The effect on production uptime can be measured nationally in billions of dollars.\r","Calibration\r","Calibration is a special form of preventive maintenance whose objective is to keep measurement and control instruments within specified limits. A standard must be used to calibrate the equipment. Standards are derived from parameters established by the National Bureau of Standards (NBS). Secondary standards that have been manufactured to close tolerances and set against the primary standard are available through many test and calibration laboratories and often in industrial and university tool rooms and research laboratories. Ohmmeters are examples of equipment that should be calibrated at least once a year and before further use if subjected to sudden shock or stress.\r","Standards. The government sets forth calibration system requirements in MIL-C45662 and provides a good outline in the military standardization handbook MILHDBK-52, Evaluation of Contractor’s Calibration System. The principles are equally applicable to any industrial or commercial situation. The purpose of a calibration system is to prevent tool inaccuracy through prompt detection of deficiencies and timely application of corrective action. Every organization should prepare a written description of its calibration system. This description should cover measuring test equipment and standards, including:\r","• Establishing realistic calibration intervals.\r","• Listing all measurement standards.\r","• Establishing environmental conditions for calibration.\r","• Ensuring the use of calibration procedures for all equipment and standards.\r","• Coordinating the calibration system with all users.\r","• Ensuring that equipment is frequently checked by periodic system or cross-checks in order to detect damage, inoperative instruments, erratic readings, and other performance-degrading factors that cannot be anticipated or provided for by calibration intervals.\r","• Providing timely and positive correction action.\r","• Establishing decals, reject tags, and records for calibration labeling.\r","• Maintaining formal records to ensure proper controls.\r","Inspection Intervals. The checking interval may be in terms of time (hourly, weekly, monthly), or based on amount of use (every 5,000 parts), or every lot. For electrical test equipment, the power-on time may be a critical factor and can be measured through an electrical elapsed-time indicator.\r","Adherence to the checking schedule makes or breaks the system. The interval should be based on stability, purpose, and degree of usage. If initial records indicate that the equipment remains within the required accuracy for successive calibrations, then the intervals may be lengthened; however, if equipment requires frequent adjustment or repair, the intervals should be shortened. Any equipment that does not have specific calibration intervals should be (1) examined at least every six months, and (2) calibrated at intervals of no longer than one year.\r","Adjustments or assignment of calibration intervals should be done so that a minimum of 95 percent of equipment or standards of the same type is within tolerance when submitted for regularly scheduled recalibration. In other words, if more than 5 percent of a particular type of equipment is out of tolerance at the end of its interval, then the interval should be reduced until less than 5 percent is defective when checked.\r","Control Records. A record system should be kept on every instrument, including:\r","• History of use\r","• Accuracy\r","• Present location\r","• Calibration interval and when due\r","• Calibration procedures and necessary controls\r","• Actual values of latest calibration\r","• History of maintenance and repairs\r","Test equipment and measurement standards should be labeled to indicate the date of last calibration, by whom it was calibrated, and when the next calibration is due (see Figure 16–3). When the size of the equipment limits the application of labels, an identifying code should be applied to reflect the serviceability and due date for next calibration. This provides a visual indication of the calibration serviceability status. Both the headquarters calibration organization and the instrument user should maintain a two-way check on calibration. A simple means of doing this is to create a small form for each instrument with a calendar of weeks or months (depending on the interval required) across the top, which can be punched and noticed to indicate the calibration due date. An example of this type of form is shown in Figure 16–4.\r","\r","Figure 16–3 A typical calibration label.\r","\r","Figure 16–4 A typical calibration card.\r","If the forms are sorted every month, the cards for each instrument that should be recalled for check or calibration can easily be pulled out.\r","Alignment Practices\r","Shaft alignment is the proper positioning of the shaft centerlines of the driver and driven components (e.g., pumps, gearboxes) that make up the machine drive train. Alignment is accomplished either through shimming or moving a machine component. Its objective is to obtain a common axis of rotation at operating equilibrium for two coupled shafts or a train of coupled shafts.\r","Shafts must be aligned as perfectly as possible to maximize equipment reliability and life, particularly for high-speed equipment. Alignment is important for directly coupled shafts, as well as coupled shafts of machines that are separated by distance— even those using flexible couplings. It is important because misalignment can introduce a high level of vibration, cause bearings to run hot, and result in the need for frequent repairs. Proper alignment reduces power consumption and noise level, and helps achieve the design life of bearings, seals, and couplings.\r","Alignment procedures are based on the assumption that one machine-train component is stationary, level, and properly supported by its baseplate and foundation. Both angular and offset alignment must be performed in the vertical and horizontal planes, which is accomplished by raising or lowering the other machine components and/or moving them horizontally to align with the rotational centerline of the stationary shaft. The movable components are designated as “machines to be moved” (MTBM) or “machines to be shimmed” (MTBS). MTBM generally refers to corrections in the horizontal plane, whereas MTBS generally refers to corrections in the vertical plane.\r","Too often, alignment operations are performed randomly and adjustments are made by trial and error, resulting in a time-consuming procedure.\r","Alignment Fundamentals. This section discusses the fundamentals of machine alignment and presents an alternative to the commonly used trial-and-error method. This section addresses exactly what alignment is and the tools needed to perform it, why it is needed, how often it should be performed, what is considered to be “good enough,” and what steps should be taken before performing the alignment procedure. It also discusses types of alignment (or misalignment), alignment planes, and why alignment is performed on shafts as opposed to couplings.\r","Shafts are considered to be in alignment when they are colinear at the coupling point. The term colinear refers to the condition when the rotational centerlines of two mating shafts are parallel and intersect (i.e., join to form one line). When this is the case, the coupled shafts operate just like a solid shaft. Any deviation from the aligned or colinear condition, however, results in abnormal wear of machine-train components such as bearings and shaft seals.\r","Variations in machine-component configuration and thermal growth can cause mounting-feet elevations and the horizontal orientations of individual drive-train components to be in different planes. Nevertheless, they are properly aligned as long as their shafts are colinear at the coupling point.\r","Note that it is important for final drive-train alignment to compensate for actual operating conditions because machines often move after startup. Such movement is generally the result of wear, thermal growth, dynamic loads, and support or structural shifts. These factors must be considered and compensated for during the alignment process.\r","The tools most commonly used for alignment procedures are dial indicators, adjustable parallels, taper gauges, feeler gauges, small-hole gauges, and outside micrometer calipers.\r","Why Perform Alignment and How Often? Periodic alignment checks on all coupled machinery are considered one of the best tools in a preventive maintenance program. Such checks are important because the vibration effects of misalignment can seriously damage a piece of equipment. Misalignment of more than a few thousandths of an inch can cause vibration that significantly reduces equipment life.\r","Although the machinery may have been properly aligned during installation or during a previous check, misalignment may develop over a very short period. Potential causes include foundation movement or settling, accidentally bumping the machine with another piece of equipment, thermal expansion, distortion caused by connected piping, loosened hold-down nuts, expanded grout, rusting of shims, and others. Indications of misalignment in rotating machinery are shaft wobbling, excessive vibration (in both radial and axial directions), excessive bearing temperature (even if adequate lubrication is present), noise, bearing wear pattern, and coupling wear.\r","Many alignments are done by the trial-and-error method. Although this method may eventually produce the correct answers, it is extremely time consuming and, as a result, it is usually considered “good enough” before it really is. Rather than relying on “feel” as with trial-and-error, some simple trigonometric principles allow alignment to be done properly with the exact amount of correction needed either measured or calculated, taking the guesswork out of the process. Such accurate measurements and calculations make it possible to align a piece of machinery on the first attempt.\r","What Is Good Enough? This question is difficult to answer because there are vast differences in machinery strength, speed of rotation, type of coupling, and so on. It also is important to understand that flexible couplings do not cure misalignment problems—a common myth in industry. Although they may somewhat dampen the effects, flexible couplings are not a total solution.\r","An easy (perhaps too easy) answer to the question of what is good enough is to align all machinery to comply exactly with the manufacturers’ specifications; however, the question of which manufacturers’ specifications to follow must be answered because few manufacturers build entire assemblies. Therefore, an alignment is not considered good enough until it is well within all manufacturers’tolerances and a vibration analysis of the machinery in operation shows the vibration effects caused by misalignment to be within the manufacturers’ specifications or accepted industry standards. Note that manufacturers’ alignment specifications may include intentional misalignment during “cold” alignment to compensate for thermal growth, gear lash, and the like during operation.\r","Coupling Alignment versus Shaft Alignment. If all couplings were perfectly bored through their exact center and perfectly machined about their rim and face, it might be possible to align a piece of machinery simply by aligning the two coupling halves; however, coupling eccentricity often results in coupling misalignment. This does not mean that dial indicators should not be placed on the coupling halves to obtain alignment measurements. It does mean that the two shafts should be rotated simultaneously when obtaining readings, which makes the couplings an extension of the shaft centerlines, whose irregularities will not affect the readings.\r","Although alignment operations are performed on coupling surfaces because they are convenient to use, it is extremely important that these surfaces and the shaft “run true.” If there is any runout (i.e., axial or radial looseness) of the shaft and/or the coupling, a proportionate error in alignment will result. Therefore, before making alignment measurements, the shaft and coupling should be checked and corrected for runout.\r","Balancing Practices\r","Mechanical imbalance is one of the most common causes of machinery vibration and is present to some degree on nearly all machines that have rotating parts or rotors. Static, or standing, imbalance is the condition when more weight is exerted on one side of a centerline than the other; however, a rotor may be in perfect static balance and not be in a balanced state when rotating at high speed.\r","If the rotor is a thin disc, careful static balancing may be accurate enough for high speeds. If the rotating part is long in proportion to its diameter, however, and the unbalanced portions are at opposite ends or in different planes, the balancing must counteract the centrifugal force of these heavy parts when they are rotating rapidly.\r","This section provides information needed to understand and solve most balancing problems using a vibration/balance analyzer, a portable device that detects the level of imbalance, misalignment, and so on in a rotating part based on the measurement of vibration signals.\r","Sources of Vibration Caused by Mechanical Imbalance. Two major sources of vibration caused by mechanical imbalance in equipment with rotating parts or rotors are assembly errors and incorrect key length guesses during balancing.\r","Assembly errors. Even when parts are precision balanced to extremely close tolerances, vibration caused by mechanical imbalance can be much greater than necessary because of assembly errors. Potential errors include relative placement of each part’s center of rotation, location of the shaft relative to the bore, and cocked rotors.\r","Center of rotation. Assembly errors are not simply the additive effects of tolerances, but also include the relative placement of each part’s center of rotation. For example, a “perfectly” balanced blower rotor can be assembled to a “perfectly” balanced shaft and yet the resultant imbalance can be high. This can happen if the rotor is balanced on a balancing shaft that fits the rotor bore within 0.5mil (0.5 thousandths of an inch) and then is mounted on a standard cold-rolled steel shaft allowing a clearance of more than 2mils.\r","Shifting any rotor from the rotational center on which it was balanced to the piece of machinery on which it is intended to operate can cause an assembly imbalance four to five times greater than that resulting simply from tolerances. Therefore, all rotors should be balanced on a shaft with a diameter as nearly the same as the shaft on which it will be assembled.\r","For best results, balance the rotor on its own shaft rather than on a balancing shaft. This may require some rotors to be balanced in an overhung position, a procedure the balancing shop often wishes to avoid; however, it is better to use this technique rather than being forced to make too many balancing shafts. The extra precision balance attained by using this procedure is well worth the effort.\r","Method of locating position of shaft relative to bore. Imbalance often results with rotors that do not incorporate setscrews to locate the shaft relative to the bore (e.g., rotors that are end-clamped). In this case, the balancing shaft is usually horizontal. When the operator slides the rotor on the shaft, gravity causes the rotor’s bore to make contact at the 12 o’clock position on the top surface of the shaft. In this position, the rotor is end-clamped in place and then balanced.\r","If the operator removes the rotor from the balancing shaft without marking the point of bore and shaft contact, it may not be in the same position when reassembled. This often shifts the rotor by several mils as compared to the axis on which it was balanced, thus introducing an imbalance. The vibrations that result are usually enough to spoil what should have been a precision balance and produce a barely acceptable vibration level. In addition, if the resultant vibration is resonant with some part of the machine or structure, a more serious vibration could result.\r","To prevent this type of error, the balancer operators and those who do final assembly should follow the following procedure: (1) The balancer operator should permanently mark the location of the contact point between the bore and the shaft during balancing. (2) When the equipment is reassembled in the plant or the shop, the assembler should also use this mark. (3) For end-clamped rotors, the assembler should slide the bore on the horizontal shaft, rotating both until the mark is at the 12 o’clock position and then clamp it in place.\r","Cocked rotor. If a rotor is cocked on a shaft in a position different from the one in which it was originally balanced, an imbalanced assembly will result. If, for example, a pulley has a wide face that requires more than one setscrew, it could be mounted on-center but be cocked in a different position than during balancing. This can happen by reversing the order in which the setscrews are tightened against a straight key during final mounting as compared to the order in which the setscrews were tightened on the balancing arbor. This can introduce a pure couple imbalance, which adds to the small couple imbalance already existing in the rotor and causes unnecessary vibration.\r","For very narrow rotors (e.g., disc-shaped pump impellers or pulleys), the distance between the centrifugal forces of each half may be very small. Nevertheless, a very high centrifugal force, which is mostly counterbalanced statically (discussed in Section 16.2.1) by its counterpart in the other half of the rotor, can result. If the rotor is slightly cocked, the small axial distance between the two very large centrifugal forces causes an appreciable couple imbalance, which is often several times the allowable tolerance because the centrifugal force is proportional to half the rotor weight (at any one time, half of the rotor is pulling against the other half) times the radial distance from the axis of rotation to the center of gravity of that half.\r","To prevent this, the assembler should tighten each setscrew gradually—first one, then the other, and back again—so that the rotor is aligned evenly. On flange-mounted rotors such as flywheels, it is important to clean the mating surfaces and the bolt holes. Clean bolt holes are important because high couple imbalance can result from the assembly bolt pushing a small amount of dirt between the surfaces, cocking the rotor. Burrs on bolt holes can also produce the same problem.\r","Other. Other assembly errors can cause vibration. Variances in bolt weights when one bolt is replaced by one of a different length or material can cause vibration. For setscrews that are 90 degrees apart, the tightening sequence may not be the same at final assembly as during balancing. To prevent this, the balancer operator should mark which setscrew was tightened first.\r","Key length. With a keyed-shaft rotor, the balancing process can introduce machine vibration if the assumed key length is different from the length of the one used during operation. Such an imbalance usually results in a mediocre or “good” running machine as opposed to a very smooth running machine.\r","For example, a “good” vibration level that can be obtained without following the precautions described in this section is amplitude of 0.12in./sec. (3.0mm/sec.). By following the precautions, the orbit can be reduced to about 0.04in./sec. (1mm/sec.). This smaller orbit results in longer bearing or seal life, which is worth the effort to ensure that the proper key length is used.\r","When balancing a keyed-shaft rotor, one half of the key’s weight is assumed to be part of the shaft’s male portion. The other half is considered part of the female portion that is coupled to it. When the two rotor parts are sent to a balancing shop for rebalancing, however, the actual key is rarely included. As a result, the balance operator usually guesses at the key’s length, makes up a half key, and then balances the part. (Note: A “half key” is of full-key length but only half-key depth.)\r","In order to prevent an imbalance from occurring, do not allow the balance operator to guess the key length. It is strongly suggested that the actual key length be recorded on a tag that is attached to the rotor to be balanced. The tag should be attached so that another device (such as a coupling half, pulley, fan, etc.) cannot be attached until the balance operator removes the tag.\r","Theory of Imbalance. Imbalance is the condition when more weight is exerted on one side of a centerline than the other. This condition results in unnecessary vibration, which generally can be corrected by adding counterweights. There are four types of imbalance: (1) static, (2) dynamic, (3) couple, and (4) dynamic imbalance combinations of static and couple.\r","Static. Static imbalance is single-plane imbalance acting through the center of gravity of the rotor, perpendicular to the shaft axis. This imbalance can also be separated into two separate single-plane imbalances, each acting in-phase or at the same angular relationship to each other (i.e., 0 degrees apart); however, the net effect is as if one force is acting through the center of gravity. For a uniform straight cylinder, such as a simple paper machine roll or a multigrooved sheave, the forces of static imbalance measured at each end of the rotor are equal in magnitude (i.e., the ounceinches or gram-centimeters in one plane are equal to the ounce-inches or gramcentimeters in the other).\r","In static imbalance, the only force involved is weight. For example, assume that a rotor is perfectly balanced and, therefore, will not vibrate regardless of the speed of rotation. Also, assume that this rotor is placed on frictionless rollers or “knife edges.” If a weight is applied on the rim at the center of gravity line between two ends, the weighted portion immediately rolls to the 6 o’clock position because of the gravitational force.\r","When rotation occurs, static imbalance translates into a centrifugal force. As a result, this type of imbalance is sometimes referred to as force imbalance, and some balancing machine manufacturers use the word force instead of static on their machines; however, when the term force imbalance was just starting to be accepted as the proper term, an American standardization committee on balancing terminology standardized the term static instead of force. The rationale was that the role of the standardization committee was not to determine and/or correct right or wrong practices, but simply to standardize those currently in use by industry. As a result, the term static imbalance is now widely accepted as the international standard and, therefore, is the term used in this document.\r","Dynamic. Dynamic imbalance is any imbalance resolved to at least two correction planes (i.e., planes in which a balancing correction is made by adding or removing weight). The imbalance in each of these two planes may be the result of many imbalances in many planes, but the final effects can be characterized to only two planes in almost all situations.\r","An example of a case where more than two planes are required is flexible rotors (i.e., long rotors running at high speeds). High speeds are considered to be revolutions per minute (rpm) higher than about 80 percent of the rotor’s first critical speed; however, in more than 95 percent of all common rotors (e.g., pump impellers, armatures, generators, fans, couplings, pulleys), two-plane dynamic balance is sufficient. Therefore, flexible rotors are not covered in this book because of the low number in operation and the fact that balancing operations are almost always performed by specially trained people at the manufacturer’s plant.\r","In dynamic imbalance, the two imbalances do not have to be equal in magnitude to each other, nor do they have to have any particular angular reference to each other. For example, they could be 0 (in-phase), 10, 80, or 180 degrees from each other.\r","Although the definition of dynamic imbalance covers all two-plane situations, an understanding of the components of dynamic imbalance is needed so that its causes can be understood. An understanding of the components also makes it easier to understand why certain types of balancing do not always work with many older balancing machines for overhung rotors and very narrow rotors. The primary components of dynamic imbalance include number of points of imbalance, amount of imbalance, phase relationships, and rotor speed.\r","Points of Imbalance. The first consideration of dynamic balancing is the number of imbalance points on the rotor because there can be more than one point of imbalance within a rotor assembly. This is especially true in rotor assemblies with more than one rotating element, such as a three-rotor fan or multistage pump.\r","Amount of imbalance. The amplitude of each point of imbalance must be known to resolve dynamic balance problems. Most dynamic balancing machines or in situ balancing instruments are able to isolate and define the specific amount of imbalance at each point on the rotor.\r","Phase relationship. The phase relationship of each point of imbalance is the third factor that must be known. Balancing instruments isolate each point of imbalance and determine their phase relationship. Plotting each point of imbalance on a polar plot does this. In simple terms, a polar plot is a circular display of the shaft end. Each point of imbalance is located on the polar plot as a specific radial, ranging from 0 to 360 degrees.\r","Rotor speed. Rotor speed is the final factor that must be considered. Most rotating elements are balanced at their normal running speed or over their normal speed range. As a result, they may be out of balance at some speeds that are not included in the balancing solution. For example, the wheels and tires on your car are dynamically balanced for speeds ranging from 0 to the maximum expected speed (i.e., 80 miles per hour). At speeds above 80 miles per hour, they may be out of balance.\r","Coupled Imbalance. Couple imbalance is caused by two equal noncolinear imbalance forces that oppose each other angularly (i.e., 180 degrees apart). Assume that a rotor with pure couple imbalance is placed on frictionless rollers. Because the imbalance weights or forces are 180 degrees apart and equal, the rotor is statically balanced; however, a pure couple imbalance occurs if this same rotor is revolved at an appreciable speed.\r","Each weight causes a centrifugal force, which results in a rocking motion or rotor wobble. This condition can be simulated by placing a pencil on a table, then at one end pushing the side of the pencil with one finger. At the same time, push in the opposite direction at the other end. The pencil will tend to rotate end-over-end. This end-over-end action causes two imbalance “orbits,” both 180 degrees out-of-phase, resulting in a “wobble” motion.\r","Balancing Standards. The International Standards Organization (ISO) has published standards for acceptable limits for residual imbalance in various classifications of rotor assemblies. Balancing standards are given in ounce-inches or pound-inches per pound of rotor weight or the equivalent in metric units (g-mm/kg). The ounce-inches are for each correction plane for which the imbalance is measured and corrected.\r","Caution must be exercised when using balancing standards. The recommended levels are for residual imbalance, which is defined as imbalance of any kind that remains after balancing. Table 16–2 is the norm established for most rotating equipment. Additional information can be obtained from ISO 5406 and 5343. Similar standards are available from the American National Standards Institute (ANSI) in their publication ANSI S2.43-1984.\r","Table 16–2 Balance Quality Grades for Various Groups of Rigid Rotors\r","Balance\r","Quality Grade\rType of Rotor\rG4,000\rCrankshaft drives of rigidly mounted slow marine diesel engines with uneven number of cylinders.\rG1,600\rCrankshaft drives of rigidly mounted large two-cycle engines.\rG630\rCrankshaft drives of rigidly mounted large four-cycle engines; crankshaft drives of elastically mounted marine diesel engines.\rG250\rCrankshaft drives of rigidly mounted fast four-cylinder diesel engines.\rG100\rCrankshaft drives of fast diesel engines with six or more cylinders; complete engines (gasoline or diesel) for cars and trucks.\rG40\rCar wheels, wheel rims, wheel sets, drive shafts; crankshaft drives of elastically mounted fast four-cycle engines (gasoline and diesel) with six or more cylinders; crankshaft drives for engines of cars and trucks.\rG16\rParts of agricultural machinery; individual components of engines (gasoline or diesel) for cars and trucks.\rG6.3\rParts or process plant machines; marine main-turbine gears; centrifuge drums; fans; assembled aircraft gas-turbine rotors; fly wheels; pump impellers; machine-tool and general machinery parts; electrical armatures.\rG2.5\rGas and steam turbines; rigid turbo-generator rotors; rotors; turbocompressors; machine-tool drives; small electrical armatures; turbinedriven pumps.\rG1\rTape recorder and phonograph drives; grinding-machine drives.\rG0.4\rSpindles, disks, and armatures of precision grinders; gyroscopes.\rSource: “Balancing Quality of Rotating Rigid Bodies,” Shock and Vibration Handbook, ISO 1940–1973; ANSI S2.19–1975.\r","So far, there has been no consideration of the angular positions of the usual two points of imbalance relative to each other or the distance between the two correction planes. For example, if the residual imbalances in each of the two planes were in-phase, they would add to each other to create more static imbalance.\r","Most balancing standards are based on a residual imbalance and do not include multiplane imbalance. If they are approximately 180 degrees to each other, they form a couple. If the distance between the planes is small, the resulting couple is small; if the distance is large, the couple is large. A couple creates considerably more vibration than when the two residual imbalances are in-phase. Unfortunately, nothing in the balancing standards considers this point.\r","Another problem could also result in excessive imbalance-related vibration even though the ISO standards were met. The ISO standards call for a balancing grade of G6.3 for components such as pump impellers, normal electric armatures, and parts of process plant machines. This results in an operating speed vibration velocity of 6.3 mm/sec. (0.25in./sec.) vibration avelocity; however, practice has shown that an acceptable vibration velocity is 0.1in./sec. and the ISO standard of G2.5 is required. Because of these discrepancies, changes in the recommended balancing grade are expected in the future.\r","16.2.3 Motivation\r","Staff motivation to perform preventive maintenance properly is a critical issue. A little extra effort in the beginning to establish an effective preventive maintenance program will pay large dividends, but finding those additional resources when so many “fires” need to be put out is a challenge. Like with most things we do, if we want to do it, we can. Herzberg’s two levels of motivation, as outlined in Figure 16–5, help us understand the factors that cause people to want to do some things and not be so strongly stimulated to do others. Paying extra money, for example, is not nearly as motivating as are demonstrated results that show equipment running better because of the preventive maintenance and a good “pat on the back” from management for a job well done.\r","A results orientation is helpful because, as shown in Figure 16–6, an unfilled need is the best motivator. That need, in reference to effective maintenance management, is equipment availability and reliability, desire to avoid breakdowns, and opportunity to achieve improvement. The converse is failures and downtime, with resulting low production and angry customer users.\r","Production/Maintenance Cooperation\r","Some organizations, such as General Motors’ Fisher Body Plant, have established the position of Production/Maintenance Coordinator. This person’s function is to ensure that equipment is made available for inspections and preventive maintenance at the best possible time for both organizations. This person is a salesman for maintenance. This is an excellent developmental position for a foreman or supervisor. One year in\r","\r","Figure 16–5 Two-factor theory of motivation.\r","\r","Figure 16–6 The process of motivation.\r","that position will probably be enough for most people to learn the job well and to become eager to move on to duties with less conflict.\r","Other organizations make production responsible for initiating a percentage of work orders. At Frito-Lay plants, for example, the production goal is 20 percent. This target stimulates both equipment operators and supervisors to be alert for any machine conditions that should be improved. This approach tends to catch problems before they become severe, rather than allowing them to break down. The results appear to be better uptime than in plants where a similar situation does not occur.\r","Effectiveness\r","Productivity is made up of both time and rate of work. Many people confuse motion with action. Utilization, which is usually measured as percentage of productive time over total time, indicates that a person is engaged in a productive activity. Drinking coffee, reading a newspaper, and attending meetings are generally classed as nonproductive. Hands-on maintenance time is classed as productive. What appears to be useful work, however, may be repetitious, ineffective, or even a redoing of earlier mistakes.\r","A technical representative of a major reprographic company was observed doing preventive cleaning on a large duplicator. He spread out a paper “drop cloth” and opened the machine doors. The flat area on the bottom of the machine was obviously dirty from black toner powder, so the technical representative vacuumed it clean. Then he retracted the developer housing. That movement dropped more toner, so he vacuumed it. He removed the drum and vacuumed again. He removed the developer housing and vacuumed for the fifth time. On investigation, it was found that training had been conducted on clean equipment. No one had shown this representative the “one best way” to do the common cleaning tasks. This lack of training and on-the-job followup counseling is too common! To be effective, we must make the best possible use of available time. There are few motivational secrets to effective preventive maintenance, but these guidelines can help:\r","1. Establish inspection and preventive maintenance tasks as recognized,important parts of the maintenance program.\r","2. Assign competent, responsible people.\r","3. Follow up to ensure quality and to show everyone that management doescare.\r","4. Publicize reduced costs with improved uptime and revenues that are theresult of effective preventive activities.\r","Total Employee Involvement\r","If the only measure of our performance were the effort we exerted in our day-to-day activities, life would be simpler. Unfortunately, we are measured on the performance of those who work for us, as well as on our own effectiveness. As supervisors and managers, our success depends more on our workforce than on our own individual performance. Therefore, it is essential that each of our employees consistently performs at his or her maximum capability. Typically, employee motivation skill is not the strong suit of plant supervisors and managers, but it is essential for both plant performance and success as a manager.\r","By definition, motivation is getting employees to exert a high degree of effort on their jobs. The key to motivation is getting employees to want to consistently do a good job. In this light, motivation must come from within an employee, but the supervisor must create an environment that encourages motivation on the part of employees. Motivation can best be understood using the following sequence of events: needs, drives or motives, and accomplishment of goals. In this sequence, needs produce motives, which lead to the accomplishment of goals. Needs are caused by deficiencies, which can be either physical or mental. For instance, a physical need exists when a person goes without sleep for a long period. A mental need exists when a person has no friends or meaningful relationships with other people. Motives produce action. Lack of sleep (the need) activates the physical changes of fatigue (the motive), which produces sleep (the accomplishment). The accomplishment of the goal satisfies the need and reduces the motive. When the goal is reached, balance is restored.\r","Employee Needs. All employees have common basic needs that must be addressed by the plant or corporate culture. These needs include the following:\r","Physical needs are the needs of the human body that must be satisfied in order to sustain life. These needs include food, sleep, water, exercise, clothing, shelter, and the like.\r","Safety needs are concerned with protection against danger, threat, or deprivation. Because all employees have a dependent relationship with the organization, safety needs can be critically important. Favoritism, discrimination, and arbitrary administration of organizational policies are actions that arouse uncertainty and affect the safety needs of employees.\r","Social needs include love, affection, and belonging. Such needs are concerned with establishing one’s position relative to that of others. They are satisfied by developing meaningful personal relations and by acceptance into meaningful groups of individuals. Belonging to organizations and identifying with work groups are ways of satisfying the social needs in organizations.\r","Esteem or ego needs include both self-esteem and the esteem of others. All people have needs for the esteem of others and for a stable, firmly based, high evaluation of themselves. The esteem needs are concerned with developing various kinds of relationships based on adequacy, independence, and giving and receiving indications of self-esteem and acceptance.\r","Self-actualization or self-fulfillment is the highest order of needs. It is the need of people to reach their full potential in terms of their abilities and interests. Such needs are concerned with the will to operate at the optimum and thus receive the rewards that are the result of doing so. The rewards may not be economic and social but also mental. The needs for self-actualization and selffulfillment are never completely satisfied.\r","Recognizing Needs. Every supervisor knows that some people are easier to motivate than others. Why? Are some people simply born more motivated than others? No person is exactly like another. Each individual has a unique personality and makeup. Because people are different, different factors are required to motivate different people. Not all employees expect or want the same things from their jobs. People work for different reasons. Some work because they have to work; they need money to pay bills. Others work because they want something to occupy their time. Still others work so they can have a career and its related satisfactions. Because they work for different reasons, different factors are required to motivate employees.\r","When attempting to understand the behavior of an employee, the supervisor should always remember that people do things for a reason. The reason may be imaginary, inaccurate, distorted, or unjustified, but it is real to the individual. The reason, whatever it may be, must be identified before the supervisor can understand the employee’s behavior. Too often, the supervisor disregards an employee’s reason for a certain behavior as being unrealistic or based on inaccurate information. Such a supervisor responds to the employee’s reason by saying, “I don’t care what he thinks—that’s not the way it is!” Supervisors of this kind will probably never understand why employees behave as they do.\r","Another consideration in understanding the behavior of employees is the concept of the self-fulfilling prophecy, known as the Pygmalion effect. This concept refers to the tendency of an employee to live up to the supervisor’s expectations. In other words, if the supervisor expects an employee to succeed, the employee will usually succeed. If the supervisor expects employees to fail, failure usually follows. The Pygmalion effect is alive and well in most plants.\r","When asked the question, most supervisors and managers will acknowledge that they trust a small percentage of their workforce to effectively perform any task that is assigned to them. Further, they will state that a larger percentage is not trusted to perform even the simplest task without close, direct supervision. These beliefs are exhibited in their interactions with the workforce, and each employee clearly understands where he or she fits into the supervisor’s confidence and expectations as individuals and employees. The “superstars” respond by working miracles and the “dummies” continue to plod along. Obviously, this is no way to run a business, but it has become the status quo. Little, if any, effort is made to help underachievers become productive workers.\r","Reinforcement. Reinforced behavior is more likely to be repeated than behavior that is not reinforced. For instance, if employees are given a pay increase when their performance is high, then the employees are likely to continue to strive for high performance in hopes of getting another pay raise. Four types of reinforcement— positive, negative, extinction, and punishment—can be used.\r","Positive reinforcement involves providing a positive consequence because of desired behavior. Most plant and corporate managers follow the traditional motivation theory that assumes money is the only motivator of people. Under this assumption, financial rewards are directly related to performance in the belief that employees will work harder and produce more if these rewards are great enough; however, money is not the only motivator. Although few employees will refuse to accept financial rewards, money can be a negative motivator. For example, many of the incentive bonus plans for production workers are based on total units produced within a specific time (i.e., day, week, or month). Because nothing in the incentive addresses product quality, production, or maintenance costs, the typical result of these bonus plans is an increase in scrap and total production cost.\r","Negative reinforcement involves giving a person the opportunity to avoid a negative consequence by exhibiting a desired behavior. Both positive and negative reinforcement can be used to increase the frequency of favorable behavior.\r","Extinction involves the absence of positive consequences or removing previously provided positive consequences because of undesirable behavior. For example, employees may lose a privilege or benefit, such as flextime or paid holidays, that already exists.\r","Punishment involves providing a negative consequence because of undesirable behavior. Both extinction and punishment can be used to decrease the frequency of undesirable behavior.\r","Discipline\r","Discipline should be viewed as a condition within an organization where employees know what is expected of them in terms of rules, standards, policies, and behavior. They should also know the consequences if they fail to comply with these criteria. The basic purpose of discipline should be to teach about expected behaviors in a constructive manner.\r","A formal discipline procedure begins with an oral warning and progresses through a written warning, suspension, and ultimately discharge. Formal discipline procedures also outline the penalty for each successive offense and define time limits for maintaining records of each offense and penalty. For instance, tardiness records might be maintained for only a six-month period. Tardiness before the six months preceding the offense would not be considered in the disciplinary action. Preventing discipline from progressing beyond the oral warning stage is obviously advantageous to both the employee and management. Discipline should be aimed at correction rather than punishment.\r","One of the most important ways of maintaining good discipline is communication. Employees cannot operate in an orderly and effective manner unless they know the rules. The supervisor has the responsibility of informing employees of these rules, regulations, and standards. The supervisor must also ensure that employees understand the purpose of these criteria. If an employee becomes lax, it is the supervisor’s responsibility to remind him or her and if necessary enforce these criteria. Employees also have a responsibility to become familiar with and adhere to all published requirements of the company.\r","Whenever possible, counseling should precede the use of disciplinary reprimands or stricter penalties. Through counseling, the supervisor can uncover problems affecting human relations and productivity. Counseling also develops an environment of openness, understanding, and trust. This encourages employees to maintain self-discipline.\r","To maintain effective discipline, supervisors must always follow the rules that employees are expected to follow. There is no reason for supervisors to bend the rules for themselves or for a favored employee. Employees must realize that the rules are for everyone. It is the supervisor’s responsibility to be fair toward all employees.\r","Although most employees do follow the organization’s rules and regulations, there are times when supervisors must use discipline. Supervisors must not be afraid to use the disciplinary procedure when it becomes necessary. Employees may interpret failure to act as meaning that a rule is not to be enforced. Failure to act can also frustrate employees who are abiding by the rules. Applying discipline properly can encourage borderline employees to improve their performance.\r","Before supervisors use the disciplinary procedure, they must be aware of how far they can go without involving higher levels of management. They must also determine how much union participation is required. If the employee to be disciplined is a union member, the contract may specify the penalty that must be used.\r","Because a supervisor’s decisions may be placed under critical review in the grievance process, supervisors must be careful when applying discipline. Even if there is no union agreement, most supervisors are subject to some review of their disciplinary actions. To avoid having a discipline decision rescinded by a higher level of management, it is important that supervisors follow the guidelines.\r","Every supervisor should become familiar with the law, union contracts, and past practices of the company as they affect disciplinary decisions. Supervisors should resolve with higher management and human resources department any questions they may have about their authority to discipline.\r","The importance of maintaining adequate records cannot be overemphasized. Not only is this important for good supervision, but it can also prevent a disciplinary decision from being rescinded. Written records often have a significant influence on decisions to overturn or uphold a disciplinary action. Past rule infractions and the overall performance of employees should be recorded. A supervisor bears the burden of proof when his or her decision to discipline an employee is questioned. In cases where the charge is of a moral or criminal nature, the proof required is usually the same as that required by a court of law (i.e., beyond a reasonable doubt).\r","Another key predisciplinary responsibility of the supervisor is the investigation. This should take place before discipline is administered. The supervisor should not discipline and then look for evidence to support the decision. What appears obvious on the surface is sometimes completely discredited by investigation. Accusations against any employee must be supported by facts. Supervisors must guard against taking hasty action when angry or when a thorough investigation has not yet been conducted. Before disciplinary action is taken, the employee’s motives and reasons for rule infraction should be investigated and considered.\r","Conclusions\r","With few exceptions, employees are not self-motivated. The management philosophy and methods that are adopted by plants and individual supervisors determine whether the workforce will constantly and consistently strive for effective day-to-day performance or continue to plod along as they always have. As a supervisor or manager, it is in your best interest, as well as your duty, to provide the leadership and motivation that your workforce needs to achieve and sustain best practices and world-class performance.\r","16.2.4 Record Keeping\r","The foundation records for preventive maintenance are the equipment files. The equipment records provide information for purposes other than preventive maintenance. The essential items include:\r","• Equipment identification number\r","• Equipment name\r","• Equipment product/group/class\r","• Location\r","• Use meter reading\r","• Preventive maintenance interval(s)\r","• Use per day\r","• Last preventive maintenance due\r","• Next preventive maintenance due\r","• Cycle time for preventive maintenance\r","• Crafts required, number of persons, and time for each\r","• Parts required\r","Figure 16–7 shows a typical accounts cost matrix developed for a SAP R-4 computerized maintenance management system (CMMS). The figure illustrates the major cost\r","\r","Figure 16–7 G/L accounts cost matrix.\r","classifications and how they will be used to support the maintenance improvement process. Date collected in the eight “cost buckets” will be used to develop performance indicators, maintenance strategy, realistic maintenance budgets, and benchmark data.\r","Work Orders\r","All work done on equipment should be recorded on the equipment record or on related work order records that can be searched by equipment. The equipment failure and repair history provide vital information for analysis to determine if preventive maintenance is effective. How much detail should be retained on each record must be individually determined for each situation. Certainly, replacement of main bearings, crankshafts, rotors, and similar long-life items that are infrequently replaced should be recorded. That knowledge is helpful for planning major overhauls both to determine what has recently been done, and therefore should not need to be done at this event, and for obtaining parts that probably should be replaced. There is certainly no need to itemize every nut, bolt, and lightbulb.\r","Cost Distribution\r","Maintenance improvement depends on the ability to accurately determine where costs are expended. Therefore, the SAP R-3 CMMS must be configured to accurately capture and compile maintenance cost by type, production area, process, and specific equipment or machinery. This task is normally accomplished by establishing a work breakdown structure that will provide a clear, concise means of reporting expenditures of maintenance dollars. Within the SAP system, cost will be allocated into the following eight classifications:\r","• Emergency\r","• Maintenance\r","• Repair\r","• Condition monitoring and inspections\r","• Training\r","• Turnarounds/shutdown\r","• Improvements, modifications, and technical innovations\r","• Regulatory compliance\r","Emergency. All work performed in response to actual or anticipated emergency breakdowns, OSHA-reportable incidents, and safety-related repairs will be charged to the emergency classification. The intent of the maintenance improvement process is to eliminate or drastically reduce the percentage of time and cost associated with this type of work. In the SAP system, these tasks and activities will be assigned priority code 1.\r","Maintenance. As defined as, all activities performed in an attempt to retain an item in specified condition by providing systematic, time-based inspection and visual checks; any actions that are preventive of incipient failures. All work and actions are planned. Preventive maintenance tasks, such as inspections, lubrication, calibration, and adjustments, will be allocated to this cost classification. The intent of the maintenance improvement program is to increase the efforts in this classification to between 25 and 35 percent of total maintenance costs. In the SAP system, these tasks and activities will be assigned a priority code 6.\r","Repair. Includes all activities performed to restore an item to a specified condition, or any activities performed to improve equipment and its components so that preventive maintenance can be carried out reliably. All costs associated with repair, corrective maintenance, noncapital improvements, and rebuilds will be allocated to this classification. Examples of tasks include diagnostics, remediation of damage, and follow-up work and documentation. SAP priority codes 2, 3, or 4 will be assigned to these tasks.\r","Condition Monitoring and Inspections. The activities are defined as all activities involved in the use of modern signal-processing techniques to accurately diagnose the condition of equipment (level of deterioration) during operation. The periodic measurement and trending of process or machine parameters with the aim of predicting failures before they occur. Included in these activities are visual inspection, functional testing, material testing (all NDE/NDT), inspection, and technical condition monitoring. These tasks will be assigned SAP priority code 6.\r","Training. This cost center is defined as training provided to the maintenance workforce to enhance effectiveness. Examples of costs that should be allocated to this cost center include proactive maintenance, life-cycle cost, and total cost of ownership.\r","Turnarounds/Shutdowns. All activities required during a planned and scheduled temporary operating unit shutdown to maintain or restore operating efficiency, inspect equipment for purposes of mechanical or instrument/electrical integrity, and perform tests and inspections. Examples of activities that should be allocated to this cost center include major shutdowns and modifications of industrial systems and upgrading of buildings, steel structures, and pipeline systems. These tasks will be assigned an SAP priority code 5.\r","Improvements, Modifications, and Technical Innovations. All activities and measures taken to improve/optimize plant performance that are not carried out as a part of a project. This would include improvements relative to efficiency, availability, or safety improvements. Also included are improvement of plant technology, adaptation to current engineering requirements and regulations, and optimization of spare and replacement parts inventory.\r","Regulatory Compliance. Cost for the initial actions taken to achieve compliance with regulatory, safety, environmental, or quality requirements. For example, OSHA 1910.119, ISO 9000, FDA, Kosher, and others.\r","Cost Accounts Not Included in Maintenance and Repair. Some maintenance-related cost classifications may be omitted from the key performance indicators (KPIs) used to measure maintenance effectiveness. These omissions include the following:\r","• Production support. All activities required to support operations. These tasks and activities include connections, recommendations, retrofits, and cleaning work necessitated by operations, as well as opening and closing of equipment for filling, emptying, cleaning, and filter changes required for production.\r","• New investment. All activities required by in-house personnel to support capital equipment projects. These costs should be allocated to the appropriate project cost center.\r","• Improve existing assets. All activities required by in-house personnel to support expense projects. As in the case of capital projects, these costs should be allocated to the appropriate project cost center.\r","• Demonstrations. Follow the Corporate Capitalization Policy.\r","16.2.5 Special Concerns\r","Several factors can limit the effectiveness of maintenance. The primary factors that must be considered include (1) parts availability, (2) repairable parts, (3) detailed procedures, (4) quality assurance, (5) avoiding callbacks, (6) repairs at preventive maintenance, and (7) data gathering.\r","Parts Availability\r","Parts to be used for preventive maintenance can generally be identified and procured in advance. This ability to plan for investment of dollars for parts can save on inventory costs because it is not necessary to have parts continually sitting on the shelf waiting for a failure. Instead, they can be obtained just-in-time to do the job.\r","The procedures should list the parts and consumable materials required. The scheduler should ensure availability of those materials before the job is scheduled. Manually checking inventory when the preventive maintenance work order is created achieves this goal. The order should be held in a “waiting for resources” status until the parts, tools, procedures, and personnel are available. Parts will usually be the missing link in those logistics requirements. The parts required should be written on a pick list or a copy of the work order given to the stock keeper. He or she should pull those parts and consolidate them into a specified pickup area. It is helpful if the stock keeper writes that bin number on the work order copy or pick list and returns it to the scheduler so that the scheduler knows a person can be assigned to the job and production can be contacted to make the equipment available, knowing that all other resources are ready. It may help to send two copies of the work order or pick list to the stock keeper so that one of them can be returned with the part confirmation and location. Then, when the craftsperson is given the work order assignment, he or she sees on the work order exactly where to go to find the parts ready for immediate use.\r","It can be helpful, when specific parts are often needed for preventive maintenance, to package them together in a kit. This standard selection of parts is much easier to pick, ship, and use, compared to gathering the individual items. Plugs, points, and a condenser are an example of an automobile tune-up kit, while air filters, drive belts, and disposable oilers are common with computer service representatives. Kits also make it easier to record the parts used for maintenance with less effort than the individual recording of piece parts. Any parts that are not used, either from kits or from individual draws, should be returned to the stockroom.\r","With a computer support system, parts availability can be automatically checked when the work order is dispatched. If the parts are not in the stockroom, the computer will indicate in a few seconds by a message on the screen that “All parts are not available; check the pick list.” The pick list will show what parts are not on hand and what their status is, including availability with other personnel and quantities on order, at the receiving dock, or at the quality-control receiving inspection. The scheduler can then decide whether the parts could be obtained quickly from another source to schedule the job now, or perhaps to place the parts on order and hold the work request until the parts arrive. The parts should be identified with a work order so that receiving personnel know to expedite their inspection and shipment to the stockroom, or perhaps can be shipped directly to the requiring location.\r","A similar capability should be established for parts that are required to do major overhauls and unique planned jobs. Working with the equipment drawing and replaceable parts catalog, one should prepare a list of all parts that may possibly be required. Failure-rate data and predictive information from condition monitoring should be reviewed to indicate any parts with a high probability of need. Parts replaced on previous, similar work should also be reviewed—both for those that obviously must be replaced at every teardown and for those that will definitely not be replaced because they were installed the last time.\r","Once the list of parts needs is established, internal inventory should be checked and available parts should be staged to an area in preparation for the planned work. Special orders should be placed for the additional required parts, just as they are placed to fill any other need.\r","Repairable Parts\r","Repairable parts should receive the same kind of advance planning. If it can be afforded as a trade-off against reduced downtime, a good part should be available to install and the removed repairable parts should be rebuilt later and then restocked to inventory. If a replacement part cannot be made available, then at least all tools, fixtures, materials, and skilled personnel should be standing by when the repairable part is removed.\r","The condition of repairable parts, as well as those that are throwaways, should be evaluated as soon as convenient. The purpose is to measure the parameters that could lead to failure and to determine how much longer the part could be expected to operate without failure. If examination shows that considerable life is left on the part, then the preventive maintenance task or rebuild interval should be extended in the future. Removed repairable parts should be tagged to indicate why they were removed. Nothing is more frustrating to a repairperson then trying to find a defect that does not exist.\r","Detailed Procedures\r","This topic has been covered earlier but should be reemphasized to ensure that the best balance is developed between details and general functions. The following are some general guidelines:\r","• Common words in short sentences should be used, with a reading compre-hension level no higher than seventh grade.\r","• Illustrations should be used where possible, especially to point out criticalmeasurements.\r","• Commonly done tasks should be referred to by function, whereas those tasks that are done once a year or less frequently may be described in detail.\r","• Daily and weekly checklists should be protected with a transparent coverand kept on equipment.\r","• Inspections and maintenance done once a month or less often should beissued as specific work orders.\r","• The craftsperson’s signature should be required on every completed job.\r","• Management should complete a follow-up inspection on at least a largesample of the jobs in order to ensure quality.\r","• Failure rates on equipment should be tracked to increase inspection and preventive maintenance on items that are failing and to decrease efforts where there is little payoff.\r","• What was done and how much time it took should be recorded as guidancefor future work.\r","Quality Assurance\r","Quality of maintenance is a subject that requires more emphasis than it has received in the past. Like quality of any product, maintenance quality must be designed and built in. It cannot be inspected into the job.\r","The quality of inspection and preventive maintenance tasks starts with well-designed procedures, equipment, and a surrounding environment that is conducive to good maintenance and management emphasis. The procedures must then be followed properly, adequate time provided to the craftsperson to do the job well, and standards available with training to illustrate what is expected. There is one best way to do most inspections and preventive maintenance. That way should be detailed in a set of procedures and controlled to ensure successful completion.\r","First-line supervision is critical. Forepersons should spend most of their time managing their people at the work site and ensuring that customers are satisfied. It is not possible to manage preventive maintenance from behind a desk. A foreperson must get out and participate in the jobs as they are being done and inspect them on completion. This motivates people to do both high-quantity and high-quality work. The foreperson will be on the site to apply corrective action as needed and to provide final job inspection and close out the work order.\r","Avoiding Callbacks\r","“Callbacks” are generally defined as any repeat requirements for maintenance that may result from problems that should have been alleviated earlier or that were caused by earlier maintenance. Some organizations define a callback as any emergency maintenance on the same equipment within 24 hours for any reason. Other organizations narrow their definition to the same problem but within periods as long as 30 days. A measure should be chosen that suits the specific type of equipment. If your organization services for pay, you certainly should not charge additional for callback service because the problem should have been fixed the first time.\r","The fact remains that low-reliability people often service highly reliable equipment. Preventive maintenance often incurs exposure to potential damage. The same steps that improve quality assurance also reduce the incidence of callbacks:\r","1. Establish and follow detailed procedures.\r","2. Train and motivate persons on the importance of thorough preventive maintenance.\r","3. If it works, don’t fix it.\r","4. Conduct a complete operational test after maintenance is complete.\r","Repairs at Preventive Maintenance\r","Two philosophies exist on the best way to handle repairs that are detected during preventive maintenance. One approach is to fix everything as it is discovered. The other extreme is to repair nothing but rather mark it on the work order and ensure that follow-up work orders are created. A policy that falls between the two is recommended: fix the minor things that can be most quickly done while the equipment is available, and identify other problems for separate work orders. A guideline limit of 10 minutes has proved useful to separate tasks that should be done at the time from those that should be scheduled separately. Naturally, any safety problem that is found should result in shutdown of the equipment and be repaired before the equipment is operated again. Restricting the amount of repair done on preventive maintenance work orders helps control these activities so they can stay on schedule. Table 16–3 outlines the criteria to be considered for repair with preventive versus separate repair.\r","It can thus be seen that a small workforce with multiskilled persons servicing equipment that requires long travel, has delay time to get on the equipment, and requires\r","Table 16–3 Criteria for Preventive Maintenance Repair Method\r","\r","Repair Separate from PM\rRepair with PM\rEnables more accurate scheduling of \rBest if:\rPM, at consistent times.\rEquipment is difficult to get from production.\rAllows use of inspection specialists with\rExtensive tear down is involved that would \rseparate repair experts.\rhave to be repeated for separate repairs.\rAllows parts, tools and documents to \rExtensive travel time is required to return to \rbe obtained as required, instead of \rthe location.\rcarrying extensive inventory.\rIt is difficult for the person discovering the problem to describe it to another repair person.\r\r","extensive preparation and access time should make repairs at the same time as preventive tasks. If, however, the workforce is large enough to be specialized and supports large numbers of similar equipment that are located close together, then the inspection/preventive maintenance function should be separated from repairs. In general, most manufacturing plants should do repairs separately from preventive tasks. Most field service personnel will do both at the same time.\r","Data Gathering\r","Maintenance management needs data, but maintenance personnel do not like to report data. Given this disparity between supply and demand, everything possible should be done to minimize data requirements, make data easy to obtain, and enforce accurate reporting. The main information needed from inspection and preventive activity is as follows:\r","• That the job was done\r","• Equipment used in meter reading\r","• Part numbers of any parts replaced\r","• Repair work requests to fix discovered problems\r","• Time involved\r","As preventive maintenance sophistication increases toward predictive maintenance, the test measurements should be recorded so that signature and trend analysis with control limits can be used to guide future maintenance actions.\r","16.3 CONCLUSION\r","The following points summarize some of the main concepts in the preceding discussions:\r","• Preventive maintenance is necessary for most durable hardware.\r","• Preventive maintenance enables preaction, which is better than reaction.\r","• It is necessary to plan.\r","• A good data collection and information analysis system must be establishedto guide efforts.\r","• All possible maintenance should be done at a single access.\r","• Safety must be regarded as paramount.\r","• Vital components must be inspected.\r","• Anything that is defective must be repaired.\r","• If it works, don’t fix it.\r","\r","17 MAINTAINING THE PROGRAM\r","The labor-intensive part of predictive maintenance management is complete. A viable program has been established, the database is complete, and you have begun to monitor the operating condition of your critical plant equipment. Now what?\r","Most programs stop right here. The predictive maintenance team does not continue its efforts to get the maximum benefits that predictive maintenance can provide. Instead it relies on trending, comparative analysis, or—in the case of vibration-based programs—simplified signature analysis to maintain the operating condition of the plant. This is not enough to gain the maximum benefits from a predictive maintenance program. In this chapter, we discuss the methods that can be used to ensure that you gain the maximum benefits from your program and improve the probability that the program will continue.\r","17.1 TRENDING TECHNIQUES\r","The database that was established in Chapter 5 included broadband, narrowband, and full-signature vibration data. It also included process parameters, bearing cap temperatures, lubricating oil analysis, thermal imaging, and other critical monitoring parameters. What do we do with this data?\r","The first method required to monitor the operating condition of plant equipment is to trend the relative condition over time. Most of the microprocessor-based systems provide the means of automatically storing and recalling vibration and process parameters trend data for analysis or hard copies for reports. They will also automatically prepare and print numerous reports that quantify the operating condition at a specific point. A few will automatically print trend reports that quantify the change over a selected time frame. All of this is great, but what does it mean?\r","389\r","Monitoring the trends of a machine-train or process system will provide the ability to prevent most catastrophic failures. The trend is similar to the bathtub curve used to schedule preventive maintenance. The difference between the preventive and predictive bathtub curve is that the latter is based on the actual condition of the equipment, not a statistical average.\r","The disadvantage of relying on trending as the only means of maintaining a predictive maintenance program is that it will not tell you the reason a machine is degrading. One good example of this weakness is an aluminum foundry that relied strictly on trending to maintain its predictive maintenance program. In the foundry are 36 cantilevered fans that are critical to plant operation. The rolling-element bearings in each of these fans are changed on an average of every six months. By monitoring the trends provided by the predictive maintenance program, the plant can adjust the bearing changeout schedule based on the actual condition of the bearings in a specific fan. Over a two-year period, no catastrophic failures or loss of production resulted from the fans being out of service. Did the predictive maintenance program work? In their terms, the program was a total success; however, the normal bearing life should have been much greater than six months. Something in the fan or process created the reduction in average bearing life. Limiting the program to trending only, the plant was unable to identify the root-cause of the premature bearing failure. Properly used, your predictive maintenance program can identify the specific or root-cause of chronic maintenance problems. In the example, a full analysis provided the answer. Plate-out or material buildup on the fan blades constantly increased the rotor mass and therefore forced the fans to operate at critical speed. The imbalance created by operation at critical speed was the forcing function that destroyed the bearings. After taking corrective actions, the plant now gets an average of three years from the fan bearings.\r","17.2 ANALYSIS TECHNIQUES\r","All machines have a finite number of failure modes. If you have a thorough understanding of these failure modes and the dynamics of the specific machine, you can learn the vibration analysis techniques that will isolate the specific failure mode or root-cause of each machine-train problem. The following example will provide a comparison of various trending and analysis techniques.\r","17.2.1 Broadband Analysis\r","The data acquired using broadband data are limited to a value that represents the total energy that is being generated by the machine-train at the measurement point location and in the direction opposite the transducer. Most programs trend and compare the recorded value at a single point and disregard the other measurement points on the common-shaft.\r","Rather than evaluate each measurement point separately, plot the energy of each measurement point on a common-shaft. Figure 17–1 illustrates this technique for a\r","Maintaining the Program\r","\r","Figure 17–1 Horizontal and vertical mode shape shaft.\r","Hoffman blower. First, the vertical measurements were plotted to determine the mode shape of the machine’s shaft. This plot indicates that the outboard end of the motor shaft is displaced much more than the remaining shaft. This limits the machine problem to the rear of the motor. Based strictly on the overall value, the probable cause is loose motor mounts on the rear motor feet. The second step was plotting the horizontal mode shape. This plot indicates that the shaft is deflected between the pillow block bearings. Without additional information, the mode shaft suggests a bent shaft between the bearings. Even though we cannot identify the absolute failure mode, we can isolate the trouble to the section of the machine-train between the pillow block bearings.\r","17.2.2 Narrowband Analysis\r","The addition of unique narrowbands that monitor specific machine components or failure modes provides more diagnostic information. If we add the narrowband information acquired from the Hoffman blower, we find that the vertical data are primarily at the true running speed of the common-shaft. This confirms that a deflection of the shaft exists. No other machine component or failure mode is contributing to the problem. The horizontal measurements indicate that the blade-pass, bearing defect, and misalignment narrowbands are the major contributors.\r","As we discussed, fans and blowers are prone to aerodynamic instability. The indication of abnormal vane-pass suggests that this may be contributing to the problem. The additional data provided by the narrowband readings help eliminate many of the possible failure modes that could be affecting the blower; however, we still cannot confirm the specific problem.\r","17.2.3 Root-Cause Failure Analysis\r","A visual inspection of the blower indicated that the discharge is horizontal and opposite the measurement point location. By checking the process parameters recorded concurrent with the vibration measurements, we found that the motor was in a noload or run-out condition and that the discharge pressure was abnormally low. In addition, the visual inspection showed that the blower sits on a cork pad and is not bolted to the floor. The discharge piping, 24-inch-diameter schedule 40 pipe, was not isolated from the blower and did not have any pipe supports for the first 30 feet of horizontal run. With all of these clues in hand, we concluded that the blower was operating in a run-out condition (i.e., it was not generating any pressure) and was therefore unstable. This part of the machine problem was corrected by reducing (i.e., partially closing) the damper setting and forcing the blower to operate within acceptable aerodynamic limits.\r","After correcting the damper setting, all of the abnormal horizontal readings were within acceptable limits. The vertical problem with the motor was isolated to improper installation. The weight of approximately 30 feet of discharge piping compressed the cork pad under the blower and forced the outboard end of the motor to elevate above the normal centerline. In this position, the motor became an unsupported beam and resonated in the same manner as a tuning fork. After isolating the discharge piping from the blower and providing support, the vertical problem was eliminated.\r","If you followed the suggested steps in Chapter 5, your predictive maintenance teams receive training on how to use the predictive maintenance system or systems that were selected for your program. In addition, they have been exposed to the theory behind each of the techniques that will be used to employ the data acquired by the systems. Was it enough to gain maximum benefit from your program?\r","17.4 ADDITIONAL TRAINING\r","The initial user’s training and basic theory will not be enough to gain maximum benefits from a total-plant predictive maintenance program. You will need to continue the training process throughout the life of the program.\r","Avariety of organizations, including predictive maintenance systems vendors, provide training programs in all of the predictive maintenance techniques. Caution in selecting both the type of course and instructor is strongly recommended. Most of the public courses are in reality sales presentations. They have little practical value and will not provide the knowledge base required to gain the maximum benefit from your program.\r","Practical or application-oriented courses are available that will provide the additional training required to gain maximum diagnostic benefits from your program. The best\r","Maintaining the Program\r","way to separate the good from the bad is to ask previous attendees. Request a list of recent attendees and then talk to them. If reputable firms present the courses, they will gladly provide this information.\r","17.5 TECHNICAL SUPPORT\r","None of the predictive maintenance technologies is capable of resolving every possible problem that may develop in a manufacturing or process plant. For example, the microprocessor-based vibration systems use single-channel data collectors. These systems cannot monitor transient problems, torsional problems, and many other mechanical failures that could occur. At best, they can resolve 85 to 90 percent of the most common problems that will occur.\r","To resolve the other 10 to 15 percent of mechanical problems and the other nondestructive testing that may occasionally be required to maintain the plant, you will need technical support. Few of the predictive maintenance systems vendors can provide the level of support required. Therefore, you will need to establish contacts with consulting and engineering services companies that have a proven record of success in each of the areas required to support your program. Many consulting and engineering services companies offer full support to predictive maintenance. These companies specialize in the nondestructive testing and analysis techniques required to solve plant problems. Caution in selecting a technical support contractor is recommended. As in training suppliers, there are 10 bad ones for every good one.\r","17.6 CONTRACT PREDICTIVE MAINTENANCE PROGRAMS\r","The benefits that are derived from a total-plant predictive maintenance provide the means of controlling maintenance costs, improving plant performance, and increasing the profits of most manufacturing and production plants. Unfortunately, many plants do not have the staff to implement and maintain the regular monitoring and analysis that is required to achieve these goals. There is a solution to this problem.\r","The proven benefits derived from predictive maintenance and staff limitations at numerous plants have created a new type of service company. Numerous reputable companies now specialize in providing full-capability predictive maintenance services on an annual contract basis. These companies will provide all of the instrumentation, database development, data acquisition, and analysis responsibility and provide periodic reports that quantify plant condition. Using contract predictive maintenance will provide plants with all of the benefits of predictive maintenance without the major expense required to set up and maintain an in-house program.\r","As stated, numerous reputable companies can provide this service; however, some of these firms claim to provide full predictive maintenance services but do not actually do so. Extreme caution must be exercised in the selection process. As in the case of selecting a system and vendor for an in-house program, references should be thoroughly checked.\r","\r","18\r","WORLD-CLASS MAINTENANCE\r","Good maintenance is good business. The prime motivator in manufacturing, especially as it pertains to equipment maintenance, is to keep production running in high gear. Competition mandates it. Maintenance directly affects the productivity, quality, and direct costs of production. Yet, today the most commonly practiced approach to maintenance continues to be purely reactive (i.e., an almost universal focus on equipment breakdowns). This breakdown maintenance mentality stands in direct opposition to the target of high productivity. The postmortem being that production stops and the maintenance department draws exceptional and unwanted visibility created by the extraordinary costs that such practices incur in terms of competitiveness and real dollars.\r","18.1 WHAT IS WORLD-CLASS MAINTENANCE?\r","To keep production in high gear—and to survive—manufacturers are increasingly obliged to move from a breakdown maintenance mindset toward a concept of proactive maintenance organized around a well-trained staff, within a carefully defined plan, and with meaningful participation of employees outside of what is normally thought of as traditional maintenance. It’s a move toward a total team approach of effective preventive maintenance and total quality management (TQM).\r","At the core of world-class maintenance is a new partnership among the manufacturing or production people, maintenance, engineering, and technical services to improve what is called overall equipment effectiveness (OEE). It is a program of zero breakdowns and zero defects aimed at improving or eliminating the six crippling shop-floor losses:\r","• Equipment breakdowns\r","• Setup and adjustment slowdowns\r","• Idling and short-term stoppages\r","394\r","\r\r","Goal\rAsset Optimization to\r","•Improve throughput\r","•Lower cost\r","•Improve quality\r","•#1 Capacity provider\r\r\r\rFigure 18–1 Components of world-class maintenance.\r","• Reduced capacity\r","• Quality-related losses\r","• Startup/restart losses\r","A concise definition of world-class maintenance is elusive, but improving equipment effectiveness comes close. The partnership idea is what makes it work.\r","18.2 FIVE FUNDAMENTALS OF WORLD-CLASS PERFORMANCE\r","World-class maintenance stresses the basics of good business practices as they relate to the maintenance function. The five fundamentals of this approach include improving equipment effectiveness, involving operators in daily maintenance, improving maintenance efficiency and effectiveness, educating and training, and designing and managing equipment for maintenance prevention.\r","18.2.1 Improving Equipment Effectiveness\r","In other words, looking for the six big losses, finding out what causes your equipment to be ineffective, and making improvements.\r","18.2.2 Involving Operators in Daily Maintenance\r","This does not necessarily mean actually performing maintenance. In many successful programs, operators do not have to actively perform maintenance. They are involved in the maintenance activity—in the plan, in the program, in the partnership, but not necessarily in the physical act of maintaining equipment.\r","18.2.3 Improving Maintenance Efficiency and Effectiveness\r","In most world-class organizations, the operator is directly involved in some level of maintenance. This effort involves better planning and scheduling, better preventive maintenance, predictive maintenance, reliability-centered maintenance, spare parts equipment stores, tool locations—the collective domain of the maintenance department and the maintenance technologies.\r","18.2.4 Educating and Training\r","This is perhaps the most important task in the world-class approach. It involves everyone in the company: Operators are taught how to operate their machines properly and maintenance personnel to maintain them properly. Because operators will be performing some of the inspections, routine machine adjustments, and other preventive tasks, training involves teaching operators how to do those inspections and how to collaborate with maintenance. Also involved is training supervisors on how to supervise in a proactive-type team environment.\r","18.2.5 Designing and Managing Equipment for Maintenance Prevention\r","Equipment is costly and should be viewed as a productive asset for its entire life. Designing equipment that is easier to operate and maintain than previous designs is a fundamental part of proactive performance. Suggestions from operators and maintenance technicians help engineers design, specify, and procure equipment that is more effective. By evaluating the costs of operating and maintaining the new equipment throughout its life cycle, long-term costs will be minimized. Low purchase prices do not necessarily mean low life-cycle costs.\r","18.3 COMPETITIVE ADVANTAGE\r","In most companies today, management is looking for every possible competitive advantage. Companies focus on total quality (TQC, TQM), just-in-time (JIT), and total employee involvement (TEI) programs. All require complete management commitment and support to be successful. Consider the following questions regarding competition and maintenance:\r","• Is it possible to produce quality products on poorly maintained equipment?\r","• Can quality products come from equipment that is consistently out of specification or worn to the point that it cannot consistently hold tolerance?\r","• Can a JIT program work with equipment that is unreliable or has low availability?\r","• Can employee involvement programs work for long if management ignores the pleas to fix the equipment or get better equipment so a world-class product can be delivered to the customer on a timely basis, thus satisfying the employee concerns and suggestions?\r","Proactive maintenance management can help improve reliability, maintainability, operability, and profitability, but achieving these goals requires the talents and involvement of every employee. Through autonomous activities, in which the operator is involved in the daily inspection and cleaning of his or her equipment, companies will discover that the most important asset in achieving continuous improvement is people.\r","Companies are beginning to realize that the management techniques and methods previously used to maintain equipment are no longer sufficient to compete in world markets. Attention is beginning to focus on the benefits of proactive maintenance, yet the number of companies that have successfully implemented new maintenance management methods is relatively small. The reason is that many companies try to use tools, such as predictive maintenance, to compensate for an immature or dysfunctional maintenance operation. They fail to realize that achieving world-class performance is an evolutionary step, not a revolutionary one. To fully understand the character of world-class maintenance, it is necessary to consider the evolution of a typical quality program.\r","18.4 FOCUS ON QUALITY\r","In Figure 18–2, the various stages of a quality improvement program are highlighted along the bottom of the arrow. In the early days, a company would ship almost anything to the customer. If the product did not meet customer standards, nothing was done about it until the customer complained and shipped it back; however, this approach eventually became costly when competitors would ship products that the customer would accept because there was no quality problem. Complacency \r","\r","Figure 18–2 The various stages of the quality maturity continuum.\r","sabotaged competitiveness. To stay in the game, the company was forced to make changes in the way it did business.\r","The second step was to begin inspecting the product in the final production stage or in shipping just before it was loaded for delivery to the customer. Because this approach reduced the number of customer complaints, it was better than before and the company realized that it was expensive to produce a product only to reject it just before it was shipped. In effect, they were shooting themselves in the foot. It was far more economical to find the defect earlier in the process and eliminate running defective material through the rest of the production process.\r","This led to the third step in quality system maturity—the development of the quality department. This department’s responsibility was to monitor, test, and report on the quality of the product as it passed through the plant. At first, this approach seemed to be much more effective than before, with the defects being found earlier, even to the point of statistical techniques being used to anticipate or predict when quality would be out of limits; however, there were still problems. The more samples the quality department was required to test, the longer it would take to get the results back to the operations department. It was still possible to produce minutes’, hours’, or even shifts’ worth of product that was defective or out of tolerance before anyone called attention to the affected piece of equipment.\r","Solving this problem led to the fourth step—training the operators in the statistical techniques necessary to monitor and trend their own quality. In this way, the phrase “quality at the source” was coined. This step enabled the operator to know down to the individual part when it was out of tolerance, and no further defective components were produced. This approach eliminated the production of any more defects and prevented rework and expensive downstream scrap; however, circumstances beyond the control of the operator still contributed to quality problems, which led to the next step—the involvement of all departments of the company in the quality program.\r","From the product design phase, through the purchasing of raw materials, to final production and shipping of the product, all involved recognized that producing a quality product for the lowest price, the highest quality, and the quickest delivery was the company’s goal. This meant that products were designed for productivity; the materials used to make the product had to be of the highest quality; and the production process had to be closely monitored to ensure that the final product was perfect. The company had evolved to the world-class stage of maturity.\r","18.5 FOCUS ON MAINTENANCE\r","How does this path to maturity relate to the path to maturity for asset or equipment maintenance? Figure 18–3 compares the two. In stage 1 of the path to world-class performance, the equipment is not maintained or repaired unless the customer (i.e., operations, production, or facilities) complains that it is broken. Only then will the\r","\r","Figure 18–3 Evalution of maintenance.\r","maintenance organization work (or in some cases be allowed to work) on the equipment. In other words, “if it ain’t broke, don’t fix it.”\r","Over time, companies began to realize that when equipment breaks down it always costs more and takes longer to fix than if it was maintained on a regularly scheduled basis. This cost is compounded when the actual cost of downtime is calculated. Companies began to question the policy, understanding that it is cost effective to allow the equipment to be shut down for shorter periods for minor service to reduce the frequency and duration of breakdowns. This leads to the second step on the road to proactive maintenance—establishing a good preventive maintenance program or building on one already in place.\r","This step allows for the inspection and routine servicing of the equipment before it fails and results in fewer breakdowns and equipment failures. In effect, the product is inspected before the “customer” gets it. Some of the techniques of preventive maintenance include routine lubrication and inspections for major defects.\r","This second step, while producing some results, is not sufficient to prevent certain types of failures. The third step, then, is to implement predictive and statistical techniques for monitoring the equipment. The most common of these techniques are the following:\r","• Vibration analysis\r","• Tribology\r","• Thermographic or infrared temperature monitoring\r","• Nondestructive testing\r","• Ultrasonics\r","The information produced from proper utilization of these techniques reduces the number of breakdowns to a low level, with overall availability being more than 90 percent. At this point, the “hidden” problems are discovered before they develop into major problems; however, the quest for continuous improvement emphasizes the need to do better. This leads to the fourth step—involvement of the operators in maintenance activities.\r","This step does not mean that all maintenance activities are turned over to the operators. Only the basic tasks are included, such as some inspection, basic lubrication, adjusting, and routine cleaning of equipment. The rationale for having operators involved in these activities is that they know best when something is not right with the equipment. In actual practice, the tasks they take over are the ones that the maintenance technicians have trouble finding the time to do. Freed of the burden of doing some of the more routine tasks, the maintenance technicians can concentrate on refining the predictive monitoring and trending of the equipment. They also will have more time to concentrate on equipment failure analysis, which will prevent future or repetitive problems on the equipment. This step increases not only the availability of the equipment but also reliability over its useful life.\r","The last step of the evolution process is involving all employees in solving equipment problems, thereby increasing equipment effectiveness. The most common method is the use of cross-functional teams formed of members from various organizational disciplines to produce total solutions for these problems. Through team-building training, the team members learn the function, need, and importance of each team member, and in a spirit of understanding and cooperation allow for production and service to reach world-class standards.\r","To reach these goals, certain resources must be in place or accounted for. They can be divided into three main categories: (1) management support and understanding, (2) sufficient training, and (3) allowance for sufficient time for evolution. If not in place, the lack of these resources becomes an obstacle to achieving the goals of world-class performance.\r","Management support. Management must completely understand the true goal of the program and back it. If management begins the program by emphasizing its desire to eliminate maintenance technicians, they have failed to understand the program’s true purpose. The real goal is to increase overall equipment effectiveness, not reduce the labor head-count. Without management understanding of the true goal of asset utilization, the program is doomed to failure.\r","Sufficient skills training. It must be given on at least two different levels. The first addresses the increased skills required for the maintenance technicians.\r","The technicians will be trained in advanced maintenance techniques, such as predictive maintenance and equipment improvement. They also must have extensive training and guidance in data analysis to prepare them to find and solve equipment failure and effectiveness problems. Refresher training in the fundamentals of sound equipment maintenance methods is also considered a vital part of the program. Second, operators must be trained to do basic maintenance on their equipment in areas such as inspections, adjustments, bolt tightening, lubrication, and proper cleaning techniques. Also, before doing any repairs, operators must receive training to be certified to do the assigned tasks. Without proper training in selected skills, the equipment’s effectiveness will decrease. The degree of operator involvement must also fit with the company culture. Additional training for work groups, leadership, engineers, planners, and others is a vital part of the proactive work culture.\r","Allowing enough time for evolution to occur. The change from a reactive program to a proactive program will take time. By some estimates, it may be a three- to five-year program to achieve a competitive position. By failing to understand this point, many managers condemn their programs to failure before they ever get started.\r","Successful world-class programs focus on specific goals and objectives. When the entire organization understands the goals and how they affect the company’s competitiveness, the company will be successful. The five central objectives are to:\r","• Ensure equipment capacities.\r","• Develop a program of maintenance for the entire life of the equipment.\r","• Require support from all departments involved in the use of the equipment or facility.\r","• Solicit input from employees at all levels of the company.\r","• Use consolidated teams for continuous improvement.\r","Ensuring equipment capacity emphasizes that the equipment performs to specifications. It operates at its design speed, produces at the design rate, and yields a quality product at these speeds and rates. The problem is that many companies do not even know the design speed or rate of production of their equipment. This allows management to set arbitrary production quotas. A second problem is that over time, small problems cause operators to change the rate at which they run equipment. As these problems continue to build, the equipment output may be only 50 percent of what it was designed to be. This will lead to the investment of additional capital in equipment, trying to meet the required production output.\r","Implementing a program of maintenance for the life of the equipment is analogous to the popular preventive and predictive maintenance programs that companies presently use to maintain their equipment, but with a significant difference—it changes just as the equipment changes. All equipment requires different amounts of maintenance as it ages. A good preventive/predictive maintenance program considers these changing requirements. Monitoring failure records, trouble calls, and basic equipment conditions can help modify the program to meet the changing needs of the equipment.\r","Asecond difference is that world-class maintenance involves all employees, from shop floor to top floor. The operator may be required to perform basic inspecting, cleaning, and lubricating of the equipment, which is really the front-line defense against problems. Upper managers may be required to ensure that maintenance gets enough time and budget to properly provide any service or repairs required to keep the equipment in good condition so that it can run at design ratings. Requiring the support of all departments involved in the use of the equipment or facility will ensure full cooperation and understanding of affected departments. For example, including maintenance in equipment design/purchase decisions ensures that equipment standardization will be considered. The issues surrounding this topic alone can contribute significant cost savings to the company. Standardization reduces inventory levels, training requirements, and startup times. Proper support from stores and purchasing can help reduce downtime, but more important, it will aid in optimizing spare parts inventory levels, thus reducing on-hand inventory.\r","Soliciting input from employees at all levels of the company allows employees to contribute to the process. In most companies, this step takes the form of a suggestion program, but it needs to go beyond that; it should include an open-door management policy. This indicates that managers, from the front line to the top, must be open and available to listen to and consider employee suggestions. A step further is the response that should be given to each discussion. It is no longer sufficient to say “That won’t work” or “We are not considering that now.” To keep communication flowing freely, reasons must be given. It is just a matter of developing and using good communication and management skills. Without these skills, employee input will be destroyed at the outset, and the ability to capitalize on the greatest savings generator in the company will be lost.\r","The more open management is to the ideas of the workforce, the easier it is for teams to function. Areas, departments, lines, process, or equipment can form these teams. They will involve the operators, maintenance, and management personnel. Depending on the needs, they will involve other personnel on an as-needed basis, such as engineering, purchasing, or stores. These teams will provide answers to problems that some companies have tried to solve independently for years.\r","18.6 OVERALL EQUIPMENT EFFECTIVENESS\r","Overall equipment effectiveness (OEE) is the benchmark used for world-class maintenance programs. The OEE benchmark is established by measuring equipment performance. Measuring equipment effectiveness must go beyond just the availability or machine uptime. It must factor in all issues related to equipment performance. The formula for equipment effectiveness must look at the availability, the rate of performance, and the quality rate. This allows all departments to be involved in determining equipment effectiveness. The formula could be expressed as:\r","Availability ¥ Performance Rate ¥ Quality Rate = OEE\r","The availability is the required availability minus the downtime, divided by the required availability. Expressed as a formula, this would be:\r","Required Availibility - Downtime\r"," ¥100 = Availability Required Availability\r","The required availability is the time production is to operate the equipment, minus the miscellaneous planned downtime, such as breaks, scheduled lapses, meetings, and so on. The downtime is the actual time the equipment is down for repairs or changeover. This is also sometimes called breakdown downtime. The calculation gives the true availability of the equipment. This number should be used in the effectiveness formula. The goal for most companies is greater than 90 percent.\r","The performance rate is the ideal or design cycle time to produce the product multiplied by the output and divided by the operating time. This will give a performance rate percentage. The formula is:\r","Design Cycle Time ¥ Output\r"," ¥100 = Performance Rate Operating Time\r","The design cycle time or production output will be in a unit of production, such as parts per hour. The output will be the total output for the given period. The operating time will be the availability value from the previous formula. The result will be a percentage of performance. This formula is useful for spotting capacity reduction breakdowns. The goal for world-class companies is greater than 95 percent. The quality rate is the production input into the process or equipment minus the volume or number of quality defects divided by the production input. The formula is:\r","Production Input - Quality Defects\r"," ¥100 = Quality Rate Production Input\r","The product input is the unit of product being fed into the process or production cycle. The quality defects are the amount of product that is below quality standards (not rejected; there is a difference) after the process or production cycle is finished. The formula is useful in spotting production-quality problems, even when the customer accepts the poor-quality product. The goal for world-class companies is higher than 99 percent. Combining the total for these goals, it is seen that:\r","90% ¥ 95% ¥ 99% = 85%\r","To be able to compete for the national total productive maintenance (TPM) prize in Japan, the equipment effectiveness must be greater than 85 percent. Unfortunately, the\r","Table 18–1 Twelve-Point Data Collection Process Facilitates Analysis of OEE Information\r","\r","1. Planned Time Available\r","8 hours ¥ 60 minutes = 480 minutes ¥ 15 turns or shifts\r7,200 minutes\r2. Planned Downtime\r","For preventive maintenance, lunch, breaks, etc.\r250 minutes\r3. Net Available Run Time\r","Item 1 - Item 2\r6,950 minutes\r4. Downtime Losses\r","Breakdowns, setups, adjustments\r4,640 minutes\r5. Actual Operating Time\r","Item 3 - Item 4\r2,310 minutes\r6. Equipment Availability Item 5\r"," ¥100\r","Item 3\r33%\r7. Total Output for Operating Time\r","Total produced in units, pieces, tons, etc.\r15,906 units\r8. Design Cycle Time\r0.109 minutes/unit\r9. Operational Efficiency Item 8 ¥ Item 7\r"," ¥100\r","Item 5\r75%\r10. Rejects During Turn (Shift)\r558 units\r11. Rate of Product Quality Item 7- Item 10\r"," ¥100\r","Item 7\r96.8%\r12. OEE\r23.96%\rItem 6 ¥ Item 9 ¥ Item 11\r","\r","equipment effectiveness in most U.S. companies barely breaks 50 percent. It is little wonder that there is so much room for improvement in typical equipment maintenance management programs.\r","A plastic injection molding plant had a press with the following statistics:\r","• The press was scheduled to operate 15 eight-hour shifts per week.\r","• This gave a total possibility of 7,200 minutes of run time per week.\r","• Planned downtime for breaks, lunches, and meetings totaled 250 minutes.\r","• The press was down for 500 minutes for maintenance for the week.\r","• The changeover time was 4,140 minutes for the week.\r","• The total output was 15,906 pieces.\r","• The design cycle time was 9.2 pieces per minute.\r","• There were 558 rejected pieces for the week.\r","• What is the OEE for the press for the week in question?\r","A form to collect and analyze OEE information is pictured in Table 18–2. The equipment availability is calculated in the first section of the form. The gross time\r","Table 18–2 Overlaying World-Class Standard on the Baseline Data\r","\r","1. Planned Time Available\r","8 hours ¥ 60 minutes = 480 minutes ¥ 15 turns or shifts\r7,200 minutes\r2. Planned Downtime\r","For preventive maintenance, lunch, breaks, etc.\r250 minutes\r3. Net Available Run Time\r","Item 1 - Item 2\r6,950 minutes\r4. Downtime Losses\r","Breakdowns, setups, adjustments\r695 minutes\r5. Actual Operating Time\r","Item 3 - Item 4\r6,255 minutes\r6. Equipment Availability Item 5\r"," ¥100\r","Item 3\r90%\r7. Total Output for Operating Time\r","Total produced in units, pieces, tons, etc.\r54,516 units\r8. Design Cycle Time\r0.109 minutes/unit\r9. Operational Efficiency Item 8 ¥ Item 7\r"," ¥100\r","Item 5\r95%\r10. Rejects During Turn (Shift)\r545 units\r11. Rate of Product Quality Item 7- Item 10\r"," ¥100\r","Item 7\r99%\r12. OEE\r85%\rItem 6 ¥ Item 9 ¥ Item 11\r","\r","available for the press is entered in line 1. The planned downtime, which involves activities that management sets a priority on and cannot be eliminated, is entered in line 2 (the 250 minutes for the week). The net available time for operation is entered in line 3 (this is actually line 1 minus line 2). The downtime losses, which are all unplanned delays, are entered in line 4. This would include maintenance delays, changeovers (which can be minimized), setups, adjustments, and so on. The actual time the press operated is entered on line 5 (this is the difference between lines 3 and 4). The equipment availability (line 6) is line 5 divided by line 3 times 100 percent.\r","The OEE is calculated in the next section. The total output for the operating time is entered in line 7. The actual design cycle time (this number must be accurate) is entered on line 8. The operational efficiency is calculated and entered on line 9. The operational efficiency is line 7 (the total output) times line 8 (design cycle time) divided by line 5 (the actual operating time) times 100 percent. This number should be evaluated carefully to ensure that the correct design capacity was used. If the percentage is high or exceeds 100 percent, then the wrong design capacity was probably used.\r","The quality rate is determined by the total output for the operating time (line 7) minus the number of rejects for the measured period (line 10) divided by the total output (line 7) times 100 percent. In the sample, the availability is 33 percent; the operational efficiency is 75 percent; and the quality rate is 96.8 percent. The OEE for the press for the week is 23.96 percent.\r","What do these conditions mean? What do the indicators show the typical manufacturer? The answers are evident when a second model using the same press is examined. In Table 18–2, the parameters are set at world-class standards to give an OEE of 85 percent. As can be quickly observed, the major improvement is in the total output for the operating time (line 7).\r","The press now will make 54,516 parts, compared to 15,348 with the 23.96 percent OEE. Because the resources to make the parts (labor and press time) are the same, it makes the company more products and ultimately more profits. With the press operating at an OEE of 85 percent, the same productivity results as if 3.5 presses were running at the 23.96 percent OEE. The potential for increased profitability and ultimate competitiveness is staggering.\r","Proactive maintenance can have a positive impact on any company’s productivity and profitability, as long as the entire organization is willing to change its culture and the way in which day-to-day business is conducted.\r","18.7 ELEMENTS OF EFFECTIVE MAINTENANCE\r","The first hurdle to overcome before pitching maintenance improvement to upper management is taking a close look at where you are now in terms of corporate culture and willingness to change. Once this has been assessed and the program’s starting point set, the next hurdle is selling upper management on the long-term positive effect on the overall bottom line. It will take not only an environment in which you have the technical expertise but also a climate in which people are excited enough to become involved and want to make a contribution. Most of the ongoing improvement activities depend primarily on employee involvement and employees taking ownership of equipment and processes.\r","Employee empowerment and involvement are essential to effective maintenance, and it will take top management commitment, an adequate budget, and changes in corporate culture to make it happen. Unless workers are given the power to act on problems; unless they are given the opportunity to become involved; and unless they are given the authority to make things happen, total productive maintenance will be a futile effort at best.\r","18.7.1 Commitment\r","The importance of management commitment in a maintenance improvement program is that proactive maintenance is an empowering process. As such, one of the most dif-\r","Table 18–3 Adjusted to Physical Time Available, World-Class Is Not So Good\r","\r","1. Gross Time Available\r","8 hours ¥ 60 minutes = 480 minutes ¥ 21 turns or shifts\r10,080 minutes\r2. Planned Downtime\r","For preventive maintenance, lunch, breaks, etc.\r3,130 minutes\r3. Net Available Run Time\r","Item 1 - Item 2\r6,950 minutes\r4. Downtime Losses\r","Breakdowns, setups, adjustments\r695 minutes\r5. Actual Operating Time\r","Item 3 - Item 4\r6,255 minutes\r6. Equipment Availability Item 5\r"," ¥100\r","Item 1\r62.1%\r7. Total Output for Operating Time\r","Total produced in units, pieces, tons, etc.\r54,516 units\r8. Design Cycle Time\r0.109 minutes/unit\r9. Operational Efficiency Item 8 ¥ Item 7\r"," ¥100\r","Item 5\r95%\r10. Rejects During Turn (Shift)\r558 units\r11. Rate of Product Quality Item 7- Item 10\r"," ¥100\r","Item 7\r96.8%\r12. OEE\r57.1%\rItem 6 ¥ Item 9 ¥ Item 11\r","\r","ficult things to struggle with on a day-to-day basis is convincing workers that (1) they are empowered to do things that before they weren’t and, (2) management is serious about change.\r","The problem of empowerment is one of getting the workers to test the water in order to convince them that their ideas are important, that they are now decision makers in the company, and that management is there to back them up. Management commitment can be exhibited in the following ways:\r","• By being accessible, on the factory floor and in the office.\r","• By sending improvement teams to national conferences. This sends the message that management is willing to invest in its people; production workers seldom get the opportunity to attend conferences of any kind.\r","• By staying involved, taking an active interest in what the improvement teams are doing on the plant floor.\r","• By keeping visibility high: publishing articles in company newsletters, recognizing significant achievements, keeping communication channels fluid and open, and providing the means to have workers’ voices heard.\r","• By demonstrating that management has a team mindset, as opposed to an autocratic one.\r","• By providing an environment in which management is open to change and willing to permit workers to plan for and implement change.\r","18.7.2 Cost\r","Like all other programs, maintenance improvement comes with a price tag. From the very beginning, it must be impressed on senior management that launching a program will cause an initial increase in costs as a result of accelerated maintenance activities, team-building training, and technical training. Startup costs will be incurred in assessing current equipment effectiveness and baseline pilot equipment in the plant. Introducing the plan to the entire workforce and communicating it on a regular basis will require additional outlays for newsletters, communication centers, and the like.\r","But the long-term payoffs from proactive maintenance will overwhelm costs. To the extent that downtime of your equipment can be reduced, you are going to save money by keeping production running. To the extent that the performance of your equipment can be enhanced, you are going to maintain throughput, and you are going to improve product quality. To the extent that your equipment is adequately maintained, you are going to keep it in service longer and reduce your capital expenditures.\r","18.7.3 Culture\r","Company culture is one of the most critical aspects in determining if the program will be successful. The company that truly believes in using the talents of its people is more likely to have a successful maintenance improvement program than one still hanging onto the autocratic principles of Taylorism. Experience has shown that workers thrive on involvement in an environment where they are treated as productive individuals who have a voice in their workplace.\r","Productivity is fostered when management is willing to provide the latitude for people to try new things, even if they fail occasionally. Maintenance improvement requires a culture where there is a commitment to change, a commitment to ongoing improvement, and a commitment to treating each individual as a valued employee. Implementation will have a profound, positive effect on the culture of a company. It will change the culture. It will change relationships across organizations of the company. It will distribute decision making and disperse the authority base.\r","A definite correlation exists between management style and the culture of an organization. How people are led and managed affects how they feel about the company and how much discretionary effort they contribute. It also affects the health of the company.\r","Conventional practice in recent years has seen many companies restructure and downsize their operations. Those that could not compete successfully are gone. Among those that survived, there is a common denominator: all recognized that they must change, and the change involved the fundamentals of the way they conducted their businesses. In some companies, culture changed dramatically. For most, the new culture evolved. In all, a more participative climate emerged.\r","Buy-in by everyone in the company is central to creating a climate for proactive maintenance. Each person must recognize the need for change and be dedicated to making it happen. The need for change does not necessarily mean that the company is on the verge of going out of business. It does mean, however, that everyone in the organization must realize that changes are necessary to maintain a competitive advantage, to make the company—and themselves—prosper. Status quo must be seen as a sure way to weaken the company.\r","There is no magic formula for making changes, but starting at the top of the organization works best. Senior management must have a contagious vision. Each company must develop its own vision, which must be translated into strategy and tactics. Measurable goals and objectives have to be developed. Buy-in and commitment must be gained from everyone in the organization to achieve the vision and, as time goes on, the vision will need to be adjusted to meet new challenges and opportunities. This will cause further changes. This change continuum will become a way of life, because it has no end.\r","Indicators of successful change in organizations form around certain common characteristics. Change in this context means the company will likely succeed in implementing a strong total productive maintenance program. Some of the characteristics may not be possible in terms of what is practical, but collectively they form a good starting point for understanding where the organization of a company stands.\r","18.7.4 Customer Focus\r","The priority of everyone in the maintenance improvement program must be the internal customer. The maintenance department’s customer is the machine operator. Operators expect their equipment to be serviced and repaired regularly. The operator’s customer is management, who is responsible for throughput rate. This group expects equipment to have zero downtime; the manager’s customer is the company’s customer, who expects zero-defect products quickly and at competitive cost; the final customer is the owner/shareholder, who expects the company to be profitable and have production-ready assets.\r","18.7.5 Management Commitment\r","The bottom line is that management must “walk the talk.” Actions must be directed toward improving OEE. Management cannot vacillate in this regard; workers pick up on this and quickly assume that management is not serious.\r","18.7.6 Change\r","Change should be taking place on a wide scale. Not all change works, but people should be, and generally are, willing to try new things.\r","18.7.7 Management Philosophy\r","Old management styles should disappear and be replaced by more involvement of the workers. Empowered workers believe that they are a vital part of the company.\r","18.7.8 Risk Taking\r","Risk should be recognized as a part of the business climate. People should be able to take risks and know that they will not damage their careers. Because of this approach, problems will be solved quickly.\r","18.7.9 Information\r","There should be a good flow of information within the company. People should feel informed and trusted. They should have the information needed to do their jobs and to help in planning the future.\r","18.7.10 Roles\r","The role of each person in the company should be clearly defined. Everyone ought to be aware of where he or she must go for help or information.\r","18.7.11 Teamwork\r","The organization should foster team spirit. People working cooperatively should relax controls to permit self-direction of tasks and projects.\r","18.7.12 Strategy\r","The strategy of the company should be clearly represented in the way resources are intermeshed. Carefully planned integration of technology, organization, and people makes a strong message for the importance of each individual in the organization.\r","18.7.13 Tasks\r","The form of the organization should be flexible enough to perform various routine tasks in an effective manner.\r","18.7.14 Decision Making\r","The organization should be designed to drive decision making to the lowest level possible. Those who will be personally affected usually make the best decisions. Attention should be placed on an organization that can make decisions quickly.\r","18.7.15 Stability\r","To encourage a feeling of belonging and dedication, the organization should not be changed often without good reason. Where a change is required, extensive efforts must be made to accommodate the change and to communicate to all the rationale for the change.\r","18.7.16 Innovation\r","The organization should provide for the constant development of innovative approaches to improve, enhance, and strengthen the maintenance improvement process. Much of the grist for this development will come from the shop floor. Let it be heard and recognized.\r","18.7.17 Trust\r","The organization should promote a high degree of trust among its employees. One part of the organization must not be pitted against another in an adversarial relationship. Teamwork and cooperation must prevail throughout the organization.\r","18.7.18 Problem Solving\r","The company should have a problem-solving process that is widely understood and used. The common thread binding these characteristics of successful change is the individual worker as the focal point in a team-driven organization. By using people’s talents and ideas, not just their physical abilities, a great deal of positive change can be effected.\r","Those involved with the equipment on a daily basis are the primary equipment stewards, or caretakers, in a proactive culture. The most receptive culture for implementation is one where people at all levels understand the business environment in which they function, why they are there, the company’s mission, and what kind and level of competition they are facing or expecting to face. If the workers are prepared to make the changes necessary in terms of their work habits to ensure the long-term survival of the organization, a proactive culture is defined.\r","Operators have the most knowledge about how a machine or process works. They know what to do to increase the company’s profitability at the shop-floor level, to make the company competitive worldwide. That’s why it is absolutely essential that shop-floor workers be involved in the decision-making process, that they have the facts and information at hand to make informed choices. Armed with proper and sufficient information, workers don’t have to wait to get something done. They don’t have to wait for the process of going up the ladder and then back down. They go across functions, saving a lot of time. Efficiency is the result.\r","18.8 RESPONSIBILITIES\r","Too many maintenance functions continue to pride themselves on how fast they can react to a catastrophic failure or production interruption rather than on their ability to prevent these interruptions. Although few will admit their continued adherence to this breakdown mentality, most plants continue to operate in this mode. Contrary to popular belief, the role of the maintenance organization is to maintain plant equipment, not to repair it after a failure. The mission of the maintenance department in a world-class organization is to achieve and sustain optimum availability, optimum operating condition, maximum utilization of maintenance resources, optimum equipment life, minimum spares inventory, and the ability to react quickly.\r","18.8.1 Optimum Availability\r","The production capacity of a plant is partly determined by the availability of production systems and their auxiliary equipment. The primary function of the maintenance organization is to ensure that all machinery, equipment, and systems within the plant are always online and in good operating condition.\r","18.8.2 Optimum Operating Condition\r","Availability of critical process machinery is not enough to ensure acceptable plant performance levels. The maintenance organization must maintain all direct and indirect manufacturing machinery, equipment, and systems so that they will continue to be in optimum operating condition. Minor problems, no matter how slight, can result in poor product quality, reduced production speeds, or other factors that limit overall plant performance.\r","18.8.3 Maximum Utilization of Maintenance Resources\r","The maintenance organization controls a substantial part of the total operating budget in most plants. In addition to an appreciable percentage of the total-plant labor budget, the maintenance manager often controls the spare parts inventory, authorizes the use of outside contract labor, and requisitions millions of dollars in repair parts or replacement equipment. Therefore, one goal of the maintenance organization should be effective use of these resources.\r","18.8.4 Optimum Equipment Life\r","One way to reduce maintenance cost is to extend the useful life of plant equipment. The maintenance organization should implement programs that will increase the useful life of all plant assets.\r","18.8.5 Minimum Spares Inventory\r","Reductions in spares inventory should be a major objective of the maintenance organization; however, the reduction cannot impair the ability to meet goals 1 through 4. With the predictive maintenance technologies that are available today, maintenance can anticipate the need for specific equipment or parts far enough in advance to purchase them on an as-needed basis.\r","18.8.6 Ability to React Quickly\r","All catastrophic failures cannot be avoided. Therefore, the maintenance organization must maintain the ability to react quickly to unexpected failures.\r","18.9 THREE TYPES OF MAINTENANCE\r","There are three main types of maintenance and three major divisions of preventive maintenance, as illustrated in Figure 18–4.\r","18.9.1 Corrective Maintenance\r","The little finger in the analogy to a human hand used previously in the book represents corrective (i.e., emergency, repair, remedial, unscheduled) maintenance. At present, most maintenance is corrective. Repairs will always be needed. Better improvement maintenance and preventive maintenance, however, can reduce the need for emergency corrections. A shaft that is obviously broken into pieces is relatively easy to maintain because little human decision is involved. Troubleshooting and diagnostic fault detection and isolation are major time consumers in maintenance. When the problem is obvious, it can usually be corrected easily. Intermittent failures and hidden defects are more time-consuming, but with diagnostics, the causes can be isolated and corrected. From a preventive maintenance perspective, the problems and causes that result in failures provide the targets for elimination by viable preventive maintenance. The challenge is to detect incipient problems before they lead to total failures and to correct the defects at the lowest possible cost. That leads us to the middle three fingers—the branches of preventive maintenance.\r","\r","Figure 18–4 Structure of maintenance.\r","18.9.2 Preventive Maintenance\r","As the name implies, preventive maintenance tasks are intended to prevent unscheduled downtime and premature equipment damage that would result in corrective or repair activities. This maintenance management approach predominantly consists of a time-driven schedule or recurring tasks, such as lubrication and adjustments, which are designed to maintain acceptable levels of reliability and availability.\r","Reactive\r","Reactive maintenance is done when equipment needs it. Inspection using human senses or instrumentation is necessary, with thresholds established to indicate when potential problems start. Human decisions are required to establish those standards in advance so that inspection or automatic detection can determine when the threshold limit has been exceeded. Obviously, a relatively slow deterioration before failure is detectable by condition monitoring, whereas rapid, catastrophic modes of failure may not be detected. Great advances in electronics and sensor technology are being made.\r","Also needed is a change in the human thought process. Inspection and monitoring should disassemble equipment only when a problem is detected. The following are general rules for on-condition maintenance:\r","• Inspect critical components.\r","• Regard safety as paramount.\r","• Repair defects.\r","• If it works, don’t fix it.\r","Condition Monitoring\r","Statistics and probability theory are the basis for condition-monitoring maintenance. Trend detection through data analysis often rewards the analyst with insight into the causes of failure and preventive actions that will help avoid future failures. For example, stadium lights burn out within a narrow time range. If 10 percent of the lights have burned out, it may be accurately assumed that the rest will fail soon and should, most effectively, be replaced as a group rather than individually.\r","Scheduled\r","Scheduled, fixed-interval preventive maintenance tasks should generally be used only if there is opportunity for reducing failures that cannot be detected in advance, or if dictated by production requirements. The distinction should be drawn between fixedinterval maintenance and fixed-interval inspection that may detect a threshold condition and initiate condition-monitoring tasks. Examples of fixed-interval tasks include 3,000-mile oil changes and 48,000-mile spark plug changes on a car, whether it needs the changes or not. This approach may be wasteful because all equipment and their operating environments are not alike. What is right for one situation may not be right for another.\r","The five-finger approach to maintenance emphasizes eliminating and reducing maintenance need wherever possible, inspecting and detecting pending failures before they happen, repairing defects, monitoring performance conditions and failure causes, and accessing equipment on a fixed-interval basis only if no better means exist.\r","18.9.3 Maintenance Improvement\r","Picture these divisions as the five fingers on your hand. Maintenance improvement efforts to reduce or eliminate the need for maintenance are like the thumb, the first and most valuable digit. We are often so involved in maintaining that we forget to plan and eliminate the need at its source. Reliability engineering efforts should emphasize elimination of failures that require maintenance. This is an opportunity to pre-act instead of react.\r","For example, many equipment failures occur at inboard bearings that are located in dark, dirty, inaccessible locations. The oiler does not lubricate inaccessible bearings as often as he or she lubricates those that are easy to reach. This is a natural tendency. One can consider reducing the need for lubrication by using permanently lubricated, long-life bearings. If that is not practical, at least an automatic oiler could be installed.\r","A major selling point of new automobiles is the elimination of ignition points that require replacement and adjustment, the introduction of self-adjusting brake shoes and clutches, and the extension of oil-change intervals.\r","18.9.4 Advantages and Disadvantages\r","Overall, preventive maintenance has many advantages. It is beneficial, however, to overview the advantages and disadvantages so that the positive may be improved and the negative reduced. Note that in most cases the advantages and disadvantages vary with the type of preventive maintenance tasks and techniques used. Use of oncondition or condition-monitoring techniques is usually better than fixed intervals.\r","Advantages\r","There are distinct advantages to preventive maintenance management. The primary advantages include management control, reduced overtime, smaller parts inventories, less standby equipment, better safety controls, improved quality, enhanced support to users, and better cost–benefit ratio.\r","Management Control. Unlike repair maintenance, which must react to failures, preventive maintenance can be planned. This means pre-active instead of reactive management. Workloads may be scheduled so that equipment is available for preventive activities at reasonable times.\r","Overtime. Overtime can be reduced or eliminated. Surprises are reduced. Work can be performed when convenient. Proper distribution of time-driven preventive maintenance tasks is required, however, to ensure that all work is completed quickly without excessive overtime.\r","Parts Inventories. Because the preventive maintenance approach permits planning, of which parts are going to be required and when, those material requirements may be anticipated to be sure they are on hand for the event. A smaller stock of parts is required in organizations that emphasize preventive tasks compared to the stocks necessary to cover breakdowns that would occur when preventive maintenance is not emphasized.\r","Standby Equipment. With high demand for production and low equipment availability, standby equipment is often required in case of breakdowns. Some backup may still be required with preventive maintenance, but the need and investment will certainly be reduced.\r","Safety and Pollution. If there are no preventive inspections or built-in detection devices, equipment can deteriorate to a point where it is unsafe or may spew forth pollutants. Performance will generally follow a sawtooth pattern, as shown in Figure 18–5, which does well after maintenance and then degrades until the failure is noticed\r","\r","Figure 18–5 Preventive maintenance to keep acceptable performance.\r","and brought back up to a high level. A good detection system catches degrading performance before it ever reaches this level.\r","Quality. For the same general reasons discussed previously, good preventive maintenance helps ensure quality output. Tolerances are maintained within control limits. Productivity is improved, and the investment in preventive maintenance pays off with increased revenues.\r","Support to Users. If properly publicized, preventive maintenance tasks help show equipment operators, production managers, and other equipment users that the maintenance function is striving to provide a high level of support. Note that an effective program must be published so that everyone involved understands the value of performed tasks, the investment required, and individual roles in the system.\r","Cost–Benefit Ratio. Too often, organizations consider only costs without recognizing the benefit and profits that are the real goal. Preventive maintenance allows a threeway balance between corrective maintenance, preventive maintenance, and production revenues.\r","Disadvantages\r","Despite all the good reasons for doing preventive maintenance, several potential problems must be recognized and minimized.\r","Potential Damage. Every time a person touches a piece of equipment, damage can occur through neglect, ignorance, abuse, or incorrect procedures. Unfortunately, low-reliability people service much high-reliability equipment. The Challenger space shuttle failure, the Three Mile Island nuclear power plant disaster, and many less publicized accidents have been affected by inept preventive maintenance. Most of us have experienced car or home appliance problems that were caused by something that was done or not done at a previous service call. This situation results in the slogan: “If it works, don’t fix it.”\r","Infant Mortality. New parts and consumables have a higher probability of being defective, or failing, than the materials that are already in use. Replacement parts are too often not subjected to the same quality assurance and reliability tests as parts that are put into new equipment.\r","Parts Use. Replacing parts at preplanned preventive maintenance intervals, rather than waiting until a failure occurs, will obviously terminate that part’s useful life before failure and therefore require more parts. This is part of the trade-off between parts, labor, and downtime, of which the cost of parts will usually be the smallest component. It must, however, be controlled.\r","Initial Costs. Given the time-value of money and inflation that causes a dollar spent today to be worth more than a dollar spent or received tomorrow, it should be recognized that the investment in preventive maintenance is made earlier than when those costs would be incurred if equipment were run until failure. Even though the cost will be incurred earlier, and may even be larger than corrective maintenance costs would be, the benefits in terms of equipment availability should be substantially greater from doing preventive tasks.\r","Access to Equipment. One of the major challenges when production is at a high rate is for maintenance to gain access to equipment in order to perform preventive maintenance tasks. This access will be required more frequently than it is with breakdowndriven maintenance. A good program requires the support of production, with immediate notification of any potential problems and a willingness to coordinate equipment availability for inspections and necessary tasks.\r","The reasons for and against doing preventive maintenance are summarized in the following list. The disadvantages are most pronounced with fixed-interval maintenance tasks. Reactive and condition-monitoring tasks both emphasize the positive and reduce the negatives.\r","Advantages\r","• Can be performed when convenient\r","• Increases equipment uptime\r","• Generates maximum production revenue\r","• Standardizes procedures, times, and costs\r","• Minimizes parts inventory\r","• Cuts overtime\r","• Balances workload\r","• Reduces need for standby equipment\r","• Improves safety and pollution control\r","• Facilitates packaging tasks and contracts\r","• Schedules resources on hand\r","• Stimulates pre-action instead of reaction\r","• Indicates support to user\r","• Ensures consistent quality\r","• Promotes cost–benefit optimization\r","Disadvantages\r","• Exposes equipment to possible damage\r","• Makes failures in new parts more likely\r","• Uses more parts\r","• Increases initial costs\r","• Requires more frequent access to equipment\r","18.10 SUPERVISION\r","Supervision is the first, essential level of management in any organization. The supervisor’s role is to encourage members of a work unit to contribute positively toward accomplishing the organization’s goals and objectives. If you have ever attempted to introduce change or continuous improvement in your plant without the universal support of your first-line supervisors, you should understand the critical nature of this function. As the most visible level of management in any plant, front-line supervisors play a pivotal role in both existing plant performance and any attempt at change.\r","Although the definition is simple, the job of supervision is complex. The supervisor must learn to make good decisions, communicate well with people, make proper work assignments, delegate, plan, train people, motivate people, appraise performance, and deal with various specialists in other departments. The varied work of the supervisor is extremely difficult to master. Yet, mastery of supervision skills is vital to plant success.\r","Most new supervisors are promoted from the ranks. They are the best mechanicals, operators, or engineers within the organization. Employees with good technical skills and good work records are normally selected by management for supervisory positions; however, good technical skills and a good work record do not necessarily make a person a good supervisor. In fact, sometimes these attributes can act adversely to productive supervisory practices. Other skills are also required to be an effective supervisor. The complex work of supervision is often categorized into four areas, called the functions of management or the functions of supervision. These functions are planning, staffing, leading, and controlling.\r","18.10.1 Functions of Supervision\r","Planning involves determining the most effective means of achieving the work of the unit. Generally, planning includes three steps:\r","1. Determining the present situation. Assess such things as the present conditions of the equipment, the attitude of employees, and the availability of materials.\r","2. Determining the objectives. Higher levels of management usually establish the objectives for a work unit. Thus, this step is normally done for the supervisor.\r","3. Determining the most effective way of attaining the objectives. Given the present situation, what actions are necessary to reach the objectives?\r","Everyone follows these three steps in making personal plans; however, the supervisor makes plans not for a single person, but for a group of people. This complicates the process.\r","Organizing involves distributing the work among the employees in the work group and arranging the work so that it flows smoothly. The supervisor carries out the work of organizing through the general structure established by higher levels of management. Thus, the supervisor functions within the general structure and is usually given specific work assignments from higher levels of management. The supervisor then sees that the specific work assignments are completed.\r","Staffing is concerned with obtaining and developing good people. Because supervisors accomplish their work through others, staffing is an extremely important function. Unfortunately, first-line supervisors are usually not directly involved in hiring or selecting work group members. Normally, higher levels of management make these decisions; however, this does not remove the supervisor’s responsibility to develop an effective workforce. Supervisor’s are, and should be, the primary source of skills training in any organization. Because they are in proximity with their work group members, they are the logical source of on-the-job training and enforcement of universal adherence to best practices.\r","Leading involves directing and channeling employee behavior toward accomplishing work objectives. Because most supervisors are the best maintenance technicians or operators, the normal tendency is to lead by doing rather than by leading. As a result, the supervisor spends more time performing actual work assigned to the work group than he or she does in management activities. This approach is counterproductive in that it prevents the supervisor from accomplishing his or her primary duties. In addition, it prevents workforce development. As long as the supervisor performs the critical tasks assigned to the work group, none of its members will develop the skills required to perform these recurring tasks.\r","Controlling determines how well the work is being done compared with what was planned. This involves measuring actual performance against planned performance and taking any necessary corrective actions.\r","An effective supervisor will spend most of each workday in the last two categories. The supervisor must perform all of the functions to be effective, but most of his or her time must be spent on the plant floor directly leading and controlling the workforce. Unfortunately, this is not the case in many plants. Instead, the supervisor spends most of a typical workday generating reports, sitting in endless meetings, and performing a variety of other management tasks that prevent direct supervision of the workforce.\r","The supervisor’s work can also be examined in terms of the types of skills required to be effective:\r","Technical skills refer to knowledge about such things as machines, processes, and methods of production or maintenance. Until recently, all supervisors were required to have a practical knowledge of each task that his or her work group was expected to perform as part of its normal day-to-day responsibility. Today, many supervisors lack this fundamental requirement.\r","Human relations skills refer to knowledge about human behavior and to the ability to work well with people. Few of today’s supervisors have these basic skills. Although most will make a concerted attempt to learn the basic people skills that are essential to effective supervision, few are given the time to change. The company simply assigns them to supervisory roles and provides them with no training or direction in this technical area.\r","Administrative skills refer to knowledge about the organization and how it works—the planning, organizing, and controlling functions of supervision. Again, few companies recognize the importance of these skills and do not provide formal training for newly appointed supervisors.\r","Decision-making and problem-solving skills refer to the ability to analyze information and objectively reach logical decisions.\r","In most organizations, supervisors need a higher level of technical, human relations, and decision-making skills than of administrative skills. As first-line supervisors, these skills are essential for effective management.\r","18.10.2 Characteristics of Effective Supervision\r","Supervisors are successful for many reasons; however, five characteristics are critical to supervisory success:\r","• Ability and willingness to delegate. Most supervisors are promoted from operative jobs and have been accustomed to doing the work themselves. An often difficult, and yet essential, skill that such supervisors must develop is the ability or willingness to delegate work to others.\r","• Proper use of authority. Some supervisors let their newly acquired authority go to their heads. It is sometimes difficult to remember that the use of authority alone does not garner the support and cooperation of employees. Learning when not to use authority is often as important as learning when to use it.\r","• Setting a good example. Supervisors must always remember that the work group looks to them to set the example. Employees expect fair and equitable treatment from their supervisors. Too many supervisors play favorites and treat employees inconsistently. Government legislation has attempted to reduce this practice in some areas, but the problem is still common.\r","• Recognizing the change in role. People who have been promoted into supervision must recognize that their role has changed and that they are no longer one of the gang. They must remember that being a supervisor may require unpopular decisions. Supervisors are the connecting link between the other levels of management and the operative employees and must learn to represent both groups.\r","• Desire for the job. Many people who have no desire to be supervisors are promoted into supervision merely because of their technical skills. Regardless of one’s technical skills, the desire to be a supervisor is necessary for success. That desire encourages a person to develop the other types of skills necessary in supervision—human relations, administrative, and decisionmaking skills.\r","18.10.3 Working without Supervision\r","There is a growing trend in U.S. industry to eliminate the supervisor function. Instead, more plants are replacing this function with self-directed teams, using a production supervisor to oversee maintenance, or using hourly workers to direct the work function. Each of these methods can provide some level of work direction, but all eliminate many of the critical functions that should be provided by the first-line supervisor.\r","Self-Directed Teams\r","This approach is an adaptation of the Japanese approach to management. The functional responsibilities of day-to-day plant operation are delegated to individual groups of employees. Each team is then required to develop the methods, performance criteria, and execution of their assigned tasks. The team decides how the work is to be accomplished, who will perform required tasks, and the sequence of execution. All decisions require a consensus of the team members.\r","In some environments, this approach can be successful; however, the absence of a clearly defined leader, mentor, and enforcer can severely limit the team’s effectiveness. By nature, any process that requires majority approval of actions taken is slow and inefficient. This is especially true of the self-directed work team. Composition of the work team is also critical to success. Typically, one of three scenarios takes place. Some teams have a single, strong individual who in effect makes all team decisions. This individual controls the decision process and the team always adopts his or her ideas. The second scenario is a team with two or more natural leaders. In this team composition, the strong members must agree on direction before any consensus can be reached. In many cases, the team is forced into inaction simply because disagreement exists among the strongest team members. The third team composition is one without any strong-willed members. Generally, this type of group founders and little, if any, productive work is provided. Regardless of the team composition, this attempt to replace first-line supervisors severely limits plant performance.\r","Cross-Functional Supervision\r","A common approach to the reduction in first-line supervisors is to use production supervisors to oversee maintenance personnel. This is especially true on back-turns (i.e., second and third shifts). In most plants, maintenance personnel are assigned to these shifts simply as insurance in case something breaks down. Because of this understood mission, these work periods tend to yield low productivity from the assigned maintenance personnel. Therefore, first-line supervision that can ensure maximum productivity from these resources is essential. The companies who recognize this fact are attempting to resolve the need for direct supervision and still reduce what is viewed as nonrevenue overhead (supervisors) by assigning a production supervisor to oversee back-turn maintenance personnel.\r","One of the fundamental requirements of an effective supervisor is his or her knowledge of the work to be performed. In most cases, production supervisors have little, if any, knowledge or understanding of maintenance. Moreover, they have little interest or desire to ensure that critical plant systems are properly maintained. The normal result of this type of supervision is that nothing, with the possible exception of emergencies, is accomplished during these extended work periods. The maintenance personnel assigned to the back-turns simply sit in the break room waiting for something to malfunction.\r","Hourly Workers as Team Leaders\r","With few exceptions, this is the most untenable approach to supervisor-less operation. In this scenario, hourly workers are assigned the responsibility of first-line supervision. This responsibility is typically in addition to their normal work assignments as an operator or maintenance craftsperson. I cannot think of any position in corporate America that is more unfair or has the least chance of success.\r","If you were in the military, this position is similar to a Warrant Officer in the Army. Real officers look down on them, but expect them to produce results; noncommissioned officers view them with total disdain; and soldiers treat them with less respect than officers from higher ranks. They simply cannot win.\r","It is the same with the team leader concept. Senior management expects the team leader to provide effective leadership, enforce discipline, and perform all of the other duties normally assigned to a first-line supervisor; hourly workers tend to either treat the team leader as “one of them” or totally ignore their direction. The team leader is truly a pariah; he or she does not belong to the management team or the hourly workforce. They are caught in purgatory, disliked by both management and their peers.\r","The common problem with these attempts to replace first-line supervision is the lack of training and infrastructure support that is essential to effective performance. As is the case in most functions within a plant or corporation, employees are simply not provided with the skills essential to the successful completion of assigned tasks.\r","Combine this with corporate policies and procedures that do not provide clear, universal direction for the day-to-day operation of the plant, and the potential for success is nil.\r","18.11 STANDARD PROCEDURES\r","First, we should define the term standard procedure. The concept of using standards is predicated on the assumption that there is only one method for performing a specific task or work function that will yield the best results. It also assumes that a valid procedure will permit anyone with the necessary skills to correctly perform the duty or task covered by the procedure.\r","In the case of operations or production, there is only one correct way to operate a machine or production system. This standard operating method will yield the maximum, first-time-through prime capacity at the lowest costs. It will also ensure optimum life-cycle costs for the production system. In maintenance, there is only one correct way to lubricate, inspect, or repair a particular machine. Standard maintenance procedures are designed to provide step-by-step instructions that will ensure proper performance of the task as well as maximum reliability and life-cycle cost from the machine or system that is being repaired.\r","This same logic holds true for every task or duty that must be performed as part of the normal activities that constitute a business. Whether the task is to develop a business plan; hire new employees; purchase Maintenance, Repair, and Operations (MRO) spares; or any of the myriad of other tasks that make up a typical day in the life of a plant, standard procedures ensure the effectiveness of these duties.\r","18.11.1 Reasons for Not Using Standard Procedures\r","There are many reasons that standard procedures are not universally followed. Based on our experience, the predominant reason is that few plants have valid procedures. This is a two-part failure. In some plants, procedures simply do not exist. For whatever the reason, the plant has never developed procedures that are designed to govern the performance of duties by any of the functional groups within the plant. Each group or individual is free to use the methods that he or she feels most comfortable with. As a result, everyone chooses a different method for executing assigned tasks.\r","The second factor that contributes to this problem is the failure to update procedures to reflect changes in the operation of the business. For example, production procedures must be updated to correct for changes in products, production rates, and a multitude of other factors that directly affect the mode of operation. The same is true in maintenance. Procedures must be upgraded to correct for machine or system modifications, new operating methods, and other factors that directly affect maintenance requirements and methods.\r","The second major reason for not using standard procedures is the perception that “all employees know how to do their job.” Over the years, hundreds of maintenance managers have reported that standard maintenance procedures are unnecessary because the maintenance craftspeople have been here for 30 years and know how to repair, lubricate, and so on. Even if this were true, maintenance craftspeople who have been in the plant for 30 years will retire soon. Will the new 18-year-old replacement know how to do the job properly?\r","18.11.2 Creating Standard Procedures\r","Creating valid standard procedures is not complicated, but it can be time and labor intensive. When you consider every recurring task that must be performed by all functional groups within a typical plant, the magnitude of the effort required to create standards may seem overwhelming; however, the long-term benefits more than justify the effort. Where do you start?\r","The first step in the process must be a complete duty-task analysis. This evaluation identifies and clarifies each of the recurring tasks or duties that must be performed within a specific function area, such as production or maintenance, of the plant. When complete, the results of the duty-task analysis will define task definition, frequency, and skill requirements for each of these recurring tasks.\r","With the data provided by the duty-task analysis, the next step is to develop best practices or standard procedures for each task. For operating and maintenance procedures, the primary reference source for this step are the operating and maintenance manuals that come with the machine or production system. These documents define the vendors’ recommendations for optimum operating and maintenance methods. The second source of information is the actual design of the involved systems. Using best engineering practices as the evaluation tool, the design will define the operating envelope of each system and system component. This knowledge, combined with the vendors’ manuals, provides all of the information required to develop valid standard operating and maintenance procedures.\r","The content of each procedure must be complete. Assume that the person (or persons) who will perform the procedure is doing it for the first time. Therefore, the procedure must include enough definition to ensure complete compliance with best practices. Because each procedure requires specific skills for proper performance, the procedure must also define the minimum skills required.\r","The level of detail required for a viable standard procedure will vary with the task’s complexity. For example, an inspection procedure will require much less detail than one for the complete rebuild of a complex production system; however, both must have specific, clearly defined methods. In the case of an inspection, the procedure must include specific, quantifiable methods for completion. A procedure that says “inspect V-belt for proper tension” is not acceptable. Instead, the procedure should state exactly how to make the inspection as well as the acceptable range of tension. For a major repair, the procedures should include drawings, tools, safety concerns, and a step-by-step disassembly and reassembly procedure.\r","18.11.3 Standard Procedures Are Not Enough\r","Without universal adherence, standard procedures are of no value. If adherence is left to the individual operators and maintenance craftspeople, the probability of measurable benefit is low. To achieve benefit, every employee must constantly and consistently follow these procedures. The final failure of most corporations is a failure to enforce adherence to established policies and procedures. It seems to be easier to simply let everyone do his or her own thing and hope that most will choose to follow established guidelines. Unfortunately, this simply will not happen. The resultant impact on plant performance is dramatic, but few corporate or plant managers are willing to risk the disfavor of their employees by enforcing compliance.\r","From my viewpoint, this approach is unacceptable. The negative impact on performance created by a failure to universally follow valid procedures is so great that there can be no justification for permitting it to continue. The simple act of implementing and following standard procedures can eliminate as much as 90 percent of the reliability, capacity, and quality problems that exist in most plants. Why then, do we continue to ignore this basic premise of good business practices?\r","18.12 WORKFORCE DEVELOPMENT\r","When one thinks logically about the problems that limit plant and corporate performance, few could argue that improving the skills of the workforce must rank very high. Yet, few corporations address this critical issue. In most corporations, training is limited to mandated courses, such as safety and drug usage. Little, if any, of the annual budget is allocated for workforce skills training. This failure is hard to understand. It should be obvious that there is a critical need for skills improvement throughout most organizations. This fact is supported by three major factors: (1) lack of basic skills, (2) workforce maturity, and (3) unskilled workforce pool.\r","18.12.1 Lack of Basic Skills\r","Evaluations of plant organization universally identify a lack of basic skills as a major contributor to poor performance. This problem is not limited to the direct workforce but includes all levels of management as well. Few employees have the minimum skills required to effectively perform their assigned job functions.\r","18.12.2 Workforce Maturity\r","Most companies will face a serious problem within the next 5 to 10 years. Evaluations of the workforce maturity indicate that most employees will reach mandatory retirement age within this period. Therefore, these companies will be forced to replace experienced employees with new workers who lack basic skills and experience in the job functions needed.\r","18.12.3 Unskilled Workforce Pool\r","The decline in the fundamental education afforded by our education system further compounds the problem that most companies face in the workforce replacement process. Too many potential new employees lack the basic skills sets, such as reading, writing, mathematics, and so on that are fundamental requirements for all employees. This problem is not limited to primary education. Many college graduates lack a minimum level of the basic skills or practical knowledge in their field of specialty (e.g., business, engineering). If you accept these problems as facts, why not train? One of the more common reasons is a lack of funds. Many corporations face serious cashflow problems and low profitability. As a result, they believe that training is a luxury they simply cannot afford.\r","Although this might sound like a logical argument, it simply is not true. Training does not require a financial investment. External funds are available from other sources that can be used to improve workforce skills. Leading the list of providers of training funds are the federal, state, and local governments. Although these funds are primarily limited to the direct workforce, grants are also available for all levels of management. In fact, government-sponsored agencies are available that will help small and mediumsized companies develop and grow.\r","18.12.4 Manufacturing Extension Partnership\r","The Manufacturing Extension Partnership (MEP) is a nationwide network of notfor-profit centers in more than 400 locations nationwide, whose sole purpose is to provide small and medium-sized manufacturers with the help they need to succeed. The centers, serving all 50 states, the District of Columbia, and Puerto Rico, are linked through the Department of Commerce’s National Institute of Standards and Technology. That makes it possible for even the smallest firm to tap into the expertise of knowledgeable manufacturing and business specialists all over the United States. To date, MEP has assisted more than 62,000 firms.\r","Each center has the ability to assess where your company stands today, to provide technical and business solutions, to help you create successful partnerships, and to help you keep learning through seminars and training programs. The special combination of each center’s local expertise and their access to national resources really makes a difference in the work that can be done for your company (www.mep.nist.gov). The primary focus of training grants is through the U.S. Department of Labor. The Job Training Partnership Act and several other federal initiatives, such as the Employment and Training Administration (ETA), have been established with the sole mission of resolving the workforce skills problem that is a universal problem in U.S. industry.\r","18.12.5 U.S. Department of Labor Employment and Training Administration\r","The ETA’s mission is to contribute to the more efficient and effective functioning of the U.S. labor market by providing high-quality job training, employment, labor market information, and income maintenance services primarily through state and local workforce development systems. The ETA seeks to ensure that American workers, employers, students, and those seeking work can obtain information, employment services, and training by using federal dollars and authority to actively support the development of strong local labor markets that provide such resources (www.doleta.gov).\r","18.12.6 Apprenticeship Programs\r","Within the framework of the ETA, the U.S. Department of Labor provides apprenticeship training. The purpose of these programs, authorized by The National Apprenticeship Act of 1937, is to stimulate and assist industry in developing and improving apprenticeships and other training programs designed to provide the skills workers need to compete in a global economy. On-the-job training and related classroom instruction in which workers learn the practical and theoretical aspects of a highly skilled occupation are provided. Joint employer and labor groups, individual employers, and/or employer associations sponsor apprenticeship programs.\r","The Bureau of Apprenticeship and Training (BAT) registers apprenticeship programs and apprentices in 23 states and assists or oversees Apprenticeship Councils (SACs), which perform these functions in 27 states, the District of Columbia, Puerto Rico, and the Virgin Islands. The government’s role is to safeguard the welfare of the apprentices, ensure the quality and equality of access, and provide integrated employment and training information to sponsors and the local employment and training community.\r"],"stylingDirectives":[[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[],[]],"colorizedLines":null,"csv":null,"csvError":null,"dependabotInfo":{"showConfigurationBanner":false,"configFilePath":null,"networkDependabotPath":"/kendam/LLM-MES/network/updates","dismissConfigurationNoticePath":"/settings/dismiss-notice/dependabot_configuration_notice","configurationNoticeDismissed":null},"displayName":"an-introduction-to-predictive-maintenance-mobley-second-edition.txt","displayUrl":"https://github.com/kendam/LLM-MES/blob/main/data/Training/an-introduction-to-predictive-maintenance-mobley-second-edition.txt?raw=true","headerInfo":{"blobSize":"880 KB","deleteTooltip":"You must be signed in to make or propose changes","editTooltip":"You must be signed in to make or propose changes","ghDesktopPath":"https://desktop.github.com","isGitLfs":false,"onBranch":true,"shortPath":"167ae6b","siteNavLoginPath":"/login?return_to=https%3A%2F%2Fgithub.com%2Fkendam%2FLLM-MES%2Fblob%2Fmain%2Fdata%2FTraining%2Fan-introduction-to-predictive-maintenance-mobley-second-edition.txt","isCSV":false,"isRichtext":false,"toc":null,"lineInfo":{"truncatedLoc":"7524","truncatedSloc":"6536"},"mode":"file"},"image":false,"isCodeownersFile":null,"isPlain":false,"isValidLegacyIssueTemplate":false,"issueTemplate":null,"discussionTemplate":null,"language":"Text","languageID":372,"large":false,"planSupportInfo":{"repoIsFork":null,"repoOwnedByCurrentUser":null,"requestFullPath":"/kendam/LLM-MES/blob/main/data/Training/an-introduction-to-predictive-maintenance-mobley-second-edition.txt","showFreeOrgGatedFeatureMessage":null,"showPlanSupportBanner":null,"upgradeDataAttributes":null,"upgradePath":null},"publishBannersInfo":{"dismissActionNoticePath":"/settings/dismiss-notice/publish_action_from_dockerfile","releasePath":"/kendam/LLM-MES/releases/new?marketplace=true","showPublishActionBanner":false},"rawBlobUrl":"https://github.com/kendam/LLM-MES/raw/refs/heads/main/data/Training/an-introduction-to-predictive-maintenance-mobley-second-edition.txt","renderImageOrRaw":false,"richText":null,"renderedFileInfo":null,"shortPath":null,"symbolsEnabled":true,"tabSize":8,"topBannersInfo":{"overridingGlobalFundingFile":false,"globalPreferredFundingPath":null,"showInvalidCitationWarning":false,"citationHelpUrl":"https://docs.github.com/github/creating-cloning-and-archiving-repositories/creating-a-repository-on-github/about-citation-files","actionsOnboardingTip":null},"truncated":false,"viewable":true,"workflowRedirectUrl":null,"symbols":{"timed_out":false,"not_analyzed":true,"symbols":[]}},"copilotInfo":null,"copilotAccessAllowed":false,"modelsAccessAllowed":false,"csrf_tokens":{"/kendam/LLM-MES/branches":{"post":"5A-z9Au2Q25WX1kEr5bwafnYgH9LX2ny4PszyPgibQ73DxfwtHMIiFeuWOdoyUfUmczFypwQVJb7jlRmd_h8pg"},"/repos/preferences":{"post":"5Ftesl3S2TcN88PYUKVXfmYXHTX1ry7cIYYsXVoU38z7yZ91Xwzdg45ZVJflOv5VFQ-OiskxXs9CFyEwj1_ZXw"}}},"title":"LLM-MES/data/Training/an-introduction-to-predictive-maintenance-mobley-second-edition.txt at main · kendam/LLM-MES","appPayload":{"helpUrl":"https://docs.github.com","findFileWorkerPath":"/assets-cdn/worker/find-file-worker-9f8a877aa99f.js","findInFileWorkerPath":"/assets-cdn/worker/find-in-file-worker-eb3d353f90ce.js","githubDevUrl":null,"enabled_features":{"code_nav_ui_events":false,"overview_shared_code_dropdown_button":false,"react_blob_overlay":false,"copilot_conversational_ux_embedding_update":false,"copilot_smell_icebreaker_ux":true,"accessible_code_button":true}}}</script>
  <div data-target="react-app.reactRoot"><style data-styled="true" data-styled-version="5.3.11">.hOfjFo{padding:0;}/*!sc*/
.oDGAe{max-width:100%;margin-left:auto;margin-right:auto;display:-webkit-box;display:-webkit-flex;display:-ms-flexbox;display:flex;-webkit-flex-wrap:wrap;-ms-flex-wrap:wrap;flex-wrap:wrap;}/*!sc*/
.kowOcT{display:-webkit-box;display:-webkit-flex;display:-ms-flexbox;display:flex;-webkit-flex:1 1 100%;-ms-flex:1 1 100%;flex:1 1 100%;-webkit-flex-wrap:wrap;-ms-flex-wrap:wrap;flex-wrap:wrap;max-width:100%;}/*!sc*/
.gISSDQ{width:100%;}/*!sc*/
@media screen and (min-width:544px){.gISSDQ{width:100%;}}/*!sc*/
@media screen and (min-width:768px){.gISSDQ{width:auto;}}/*!sc*/
.cEmWSE{display:none;-webkit-order:1;-ms-flex-order:1;order:1;width:100%;margin-left:0;margin-right:0;-webkit-flex-direction:column-reverse;-ms-flex-direction:column-reverse;flex-direction:column-reverse;margin-bottom:0;min-width:0;}/*!sc*/
@media screen and (min-width:768px){.cEmWSE{width:auto;margin-top:0 !important;margin-bottom:0 !important;position:-webkit-sticky;position:sticky;top:0px;max-height:100vh !important;-webkit-flex-direction:row;-ms-flex-direction:row;flex-direction:row;margin-right:0;height:100vh;}}/*!sc*/
@media print,screen and (max-width:1011px) and (min-width:768px){.cEmWSE{display:none;}}/*!sc*/
.hPvFuC{margin-left:0;margin-right:0;display:none;margin-top:0;}/*!sc*/
@media screen and (min-width:768px){.hPvFuC{margin-left:0 !important;margin-right:0 !important;}}/*!sc*/
.fFSoPl{--pane-min-width:256px;--pane-max-width-diff:511px;--pane-max-width:calc(100vw - var(--pane-max-width-diff));width:100%;padding:0;}/*!sc*/
@media screen and (min-width:544px){}/*!sc*/
@media screen and (min-width:768px){.fFSoPl{width:clamp(var(--pane-min-width),var(--pane-width),var(--pane-max-width));overflow:auto;}}/*!sc*/
@media screen and (min-width:1280px){.fFSoPl{--pane-max-width-diff:959px;}}/*!sc*/
.bTBnTW{height:100%;position:relative;display:none;margin-left:0;}/*!sc*/
.bHLmSv{position:absolute;inset:0 -2px;cursor:col-resize;background-color:transparent;-webkit-transition-delay:0.1s;transition-delay:0.1s;}/*!sc*/
.bHLmSv:hover{background-color:var(--bgColor-neutral-muted,var(--color-neutral-muted,rgba(175,184,193,0.2)));}/*!sc*/
.iKqMNA{display:-webkit-box;display:-webkit-flex;display:-ms-flexbox;display:flex;-webkit-flex-direction:column;-ms-flex-direction:column;flex-direction:column;-webkit-order:2;-ms-flex-order:2;order:2;-webkit-flex-basis:0;-ms-flex-preferred-size:0;flex-basis:0;-webkit-box-flex:1;-webkit-flex-grow:1;-ms-flex-positive:1;flex-grow:1;-webkit-flex-shrink:1;-ms-flex-negative:1;flex-shrink:1;min-width:1px;margin-right:auto;}/*!sc*/
@media print{.iKqMNA{display:-webkit-box !important;display:-webkit-flex !important;display:-ms-flexbox !important;display:flex !important;}}/*!sc*/
.FxAyp{width:100%;max-width:100%;margin-left:auto;margin-right:auto;-webkit-box-flex:1;-webkit-flex-grow:1;-ms-flex-positive:1;flex-grow:1;padding:0;}/*!sc*/
.leYMvG{margin-left:auto;margin-right:auto;-webkit-flex-direction:column;-ms-flex-direction:column;flex-direction:column;padding-bottom:40px;max-width:100%;margin-top:0;}/*!sc*/
.KMPzq{display:inherit;}/*!sc*/
.hfKjHv{width:100%;}/*!sc*/
.gZWyZE{display:-webkit-box;display:-webkit-flex;display:-ms-flexbox;display:flex;gap:8px;-webkit-flex-direction:column;-ms-flex-direction:column;flex-direction:column;width:100%;}/*!sc*/
.dwYKDk{display:-webkit-box;display:-webkit-flex;display:-ms-flexbox;display:flex;-webkit-align-items:start;-webkit-box-align:start;-ms-flex-align:start;align-items:start;-webkit-box-pack:justify;-webkit-justify-content:space-between;-ms-flex-pack:justify;justify-content:space-between;gap:8px;}/*!sc*/
.ibcGmb{display:-webkit-box;display:-webkit-flex;display:-ms-flexbox;display:flex;-webkit-align-items:start;-webkit-box-align:start;-ms-flex-align:start;align-items:start;min-width:0;}/*!sc*/
.hKaEJF{display:block;margin-right:8px;}/*!sc*/
@media screen and (min-width:1360px){.hKaEJF{display:block;}}/*!sc*/
.XosP{display:-webkit-box;display:-webkit-flex;display:-ms-flexbox;display:flex;font-size:14px;}/*!sc*/
.bCKfWo[data-size="medium"]{color:var(--fgColor-muted,var(--color-fg-muted,#656d76));padding-left:8px;padding-right:8px;display:none;}/*!sc*/
@media screen and (max-width:768px){.bCKfWo[data-size="medium"]{display:block;}}/*!sc*/
.gUkoLg{-webkit-box-pack:center;-webkit-justify-content:center;-ms-flex-pack:center;justify-content:center;}/*!sc*/
.dmxRgG[data-size="medium"]{display:-webkit-box;display:-webkit-flex;display:-ms-flexbox;display:flex;}/*!sc*/
.dmxRgG[data-size="medium"] svg{color:var(--fgColor-muted,var(--color-fg-muted,#656d76));}/*!sc*/
.dmxRgG[data-size="medium"] > span{width:inherit;}/*!sc*/
.bZBlpz{display:-webkit-box;display:-webkit-flex;display:-ms-flexbox;display:flex;width:100%;}/*!sc*/
.lhTYNA{margin-right:4px;color:var(--fgColor-muted,var(--color-fg-muted,#656d76));}/*!sc*/
.dbrgmi{font-size:14px;min-width:0;max-width:125px;overflow:hidden;text-overflow:ellipsis;white-space:nowrap;}/*!sc*/
.dHJiml{-webkit-align-self:center;-ms-flex-item-align:center;align-self:center;display:-webkit-box;display:-webkit-flex;display:-ms-flexbox;display:flex;padding-left:8px;padding-right:8px;min-width:0;}/*!sc*/
.cEytCf{display:-webkit-box;display:-webkit-flex;display:-ms-flexbox;display:flex;-webkit-flex-direction:row;-ms-flex-direction:row;flex-direction:row;font-size:16px;min-width:0;-webkit-flex-shrink:1;-ms-flex-negative:1;flex-shrink:1;-webkit-flex-wrap:wrap;-ms-flex-wrap:wrap;flex-wrap:wrap;max-width:100%;-webkit-align-items:center;-webkit-box-align:center;-ms-flex-align:center;align-items:center;}/*!sc*/
.fzFXnm{max-width:100%;}/*!sc*/
.iMnkmv{max-width:100%;list-style:none;display:inline-block;}/*!sc*/
.ghzDag{display:inline-block;max-width:100%;}/*!sc*/
.kHuKdh{font-weight:600;}/*!sc*/
.kgiVEz{font-weight:400;}/*!sc*/
.jGhzSQ{font-weight:600;display:inline-block;max-width:100%;font-size:16px;}/*!sc*/
.faNtbn{min-height:32px;display:-webkit-box;display:-webkit-flex;display:-ms-flexbox;display:flex;-webkit-align-items:start;-webkit-box-align:start;-ms-flex-align:start;align-items:start;}/*!sc*/
.fmQaBv{margin-left:4px;margin-right:4px;}/*!sc*/
.dwNhzn[data-size="medium"][data-no-visuals]{border-top-left-radius:0;border-bottom-left-radius:0;display:none;}/*!sc*/
.fGwBZA[data-size="medium"][data-no-visuals]{color:var(--fgColor-muted,var(--color-fg-muted,#656d76));}/*!sc*/
.dJxjrT{margin-left:16px;margin-right:16px;}/*!sc*/
.eFxKDQ{display:-webkit-box;display:-webkit-flex;display:-ms-flexbox;display:flex;-webkit-flex-direction:column;-ms-flex-direction:column;flex-direction:column;}/*!sc*/
.dzCJzi{display:-webkit-box;display:-webkit-flex;display:-ms-flexbox;display:flex;-webkit-flex-direction:row;-ms-flex-direction:row;flex-direction:row;-webkit-flex-wrap:wrap;-ms-flex-wrap:wrap;flex-wrap:wrap;-webkit-box-pack:justify;-webkit-justify-content:space-between;-ms-flex-pack:justify;justify-content:space-between;-webkit-align-items:center;-webkit-box-align:center;-ms-flex-align:center;align-items:center;gap:8px;min-width:273px;padding:8px;}/*!sc*/
@media screen and (min-width:544px){.dzCJzi{-webkit-flex-wrap:nowrap;-ms-flex-wrap:nowrap;flex-wrap:nowrap;}}/*!sc*/
.ldRxiI{display:-webkit-box;display:-webkit-flex;display:-ms-flexbox;display:flex;-webkit-flex-direction:row;-ms-flex-direction:row;flex-direction:row;}/*!sc*/
.fVkfyA{width:100%;height:-webkit-fit-content;height:-moz-fit-content;height:fit-content;min-width:0;margin-right:0;}/*!sc*/
.gNAmSV{height:40px;padding-left:4px;padding-bottom:16px;}/*!sc*/
.jNEwzY{-webkit-align-items:center;-webkit-box-align:center;-ms-flex-align:center;align-items:center;}/*!sc*/
.bsDwxw{font-size:12px;-webkit-flex:auto;-ms-flex:auto;flex:auto;padding-right:16px;color:var(--fgColor-muted,var(--color-fg-muted,#656d76));min-width:0;}/*!sc*/
.jdLMhu{top:0px;z-index:4;background:var(--bgColor-default,var(--color-canvas-default));position:-webkit-sticky;position:sticky;}/*!sc*/
.tOISc{display:-webkit-box;display:-webkit-flex;display:-ms-flexbox;display:flex;-webkit-flex-direction:column;-ms-flex-direction:column;flex-direction:column;width:100%;position:absolute;}/*!sc*/
.hqwSEx{display:none;min-width:0;padding-top:8px;padding-bottom:8px;}/*!sc*/
.bDVoEr{display:-webkit-box;display:-webkit-flex;display:-ms-flexbox;display:flex;-webkit-align-items:center;-webkit-box-align:center;-ms-flex-align:center;align-items:center;overflow:hidden;margin-left:8px;margin-right:8px;-webkit-flex-direction:row;-ms-flex-direction:row;flex-direction:row;-webkit-box-pack:justify;-webkit-justify-content:space-between;-ms-flex-pack:justify;justify-content:space-between;width:100%;}/*!sc*/
.kYLlPM{display:-webkit-box;display:-webkit-flex;display:-ms-flexbox;display:flex;-webkit-align-items:center;-webkit-box-align:center;-ms-flex-align:center;align-items:center;}/*!sc*/
.gYjEmn{margin-left:4px;margin-right:8px;}/*!sc*/
.kGqOLL{text-overflow:ellipsis;overflow:hidden;display:-webkit-box;display:-webkit-flex;display:-ms-flexbox;display:flex;}/*!sc*/
.fHind{display:-webkit-box;display:-webkit-flex;display:-ms-flexbox;display:flex;-webkit-flex-direction:row;-ms-flex-direction:row;flex-direction:row;font-size:14px;min-width:0;-webkit-flex-shrink:1;-ms-flex-negative:1;flex-shrink:1;-webkit-flex-wrap:wrap;-ms-flex-wrap:wrap;flex-wrap:wrap;max-width:100%;-webkit-align-items:center;-webkit-box-align:center;-ms-flex-align:center;align-items:center;}/*!sc*/
.dnZoUW{font-weight:600;display:inline-block;max-width:100%;font-size:14px;}/*!sc*/
.jRZWlf[data-size="small"]{color:var(--fgColor-default,var(--color-fg-default,#1F2328));margin-left:8px;}/*!sc*/
.kTvpNk{padding-left:8px;padding-top:8px;padding-bottom:8px;display:-webkit-box;display:-webkit-flex;display:-ms-flexbox;display:flex;-webkit-flex:1;-ms-flex:1;flex:1;-webkit-align-items:center;-webkit-box-align:center;-ms-flex-align:center;align-items:center;-webkit-box-pack:justify;-webkit-justify-content:space-between;-ms-flex-pack:justify;justify-content:space-between;background-color:var(--bgColor-muted,var(--color-canvas-subtle,#f6f8fa));border:1px solid var(--borderColor-default,var(--color-border-default));border-radius:6px 6px 0px 0px;}/*!sc*/
.iNMjfP{display:-webkit-box;display:-webkit-flex;display:-ms-flexbox;display:flex;-webkit-align-items:center;-webkit-box-align:center;-ms-flex-align:center;align-items:center;gap:8px;min-width:0;}/*!sc*/
.fefCSX{display:block;position:relative;-webkit-box-flex:1;-webkit-flex-grow:1;-ms-flex-positive:1;flex-grow:1;margin-top:-1px;margin-bottom:-1px;--separator-color:transparent;}/*!sc*/
.fefCSX:not(:last-child){margin-right:1px;}/*!sc*/
.fefCSX:not(:last-child):after{background-color:var(--separator-color);content:"";position:absolute;right:-2px;top:8px;bottom:8px;width:1px;}/*!sc*/
.fefCSX:focus-within:has(:focus-visible){--separator-color:transparent;}/*!sc*/
.fefCSX:first-child{margin-left:-1px;}/*!sc*/
.fefCSX:last-child{margin-right:-1px;}/*!sc*/
.idgUkN{display:block;position:relative;-webkit-box-flex:1;-webkit-flex-grow:1;-ms-flex-positive:1;flex-grow:1;margin-top:-1px;margin-bottom:-1px;--separator-color:var(--borderColor-default,var(--color-border-default,#d0d7de));}/*!sc*/
.idgUkN:not(:last-child){margin-right:1px;}/*!sc*/
.idgUkN:not(:last-child):after{background-color:var(--separator-color);content:"";position:absolute;right:-2px;top:8px;bottom:8px;width:1px;}/*!sc*/
.idgUkN:focus-within:has(:focus-visible){--separator-color:transparent;}/*!sc*/
.idgUkN:first-child{margin-left:-1px;}/*!sc*/
.idgUkN:last-child{margin-right:-1px;}/*!sc*/
.kcLCKF{display:-webkit-box;display:-webkit-flex;display:-ms-flexbox;display:flex;-webkit-align-items:center;-webkit-box-align:center;-ms-flex-align:center;align-items:center;gap:8px;margin-right:8px;}/*!sc*/
.kVWtTz{gap:8px;}/*!sc*/
.gWqxTd{padding-left:8px;padding-right:8px;}/*!sc*/
.gWqxTd linkButtonSx:hover:not([disabled]){-webkit-text-decoration:none;text-decoration:none;}/*!sc*/
.gWqxTd linkButtonSx:focus:not([disabled]){-webkit-text-decoration:none;text-decoration:none;}/*!sc*/
.gWqxTd linkButtonSx:active:not([disabled]){-webkit-text-decoration:none;text-decoration:none;}/*!sc*/
.ivobqY[data-size="small"][data-no-visuals]{border-top-left-radius:0;border-bottom-left-radius:0;}/*!sc*/
.heuRGy[data-size="small"][data-no-visuals]{color:var(--fgColor-muted,var(--color-fg-muted,#656d76));position:relative;}/*!sc*/
.ffkqe[data-size="small"][data-no-visuals]{color:var(--fgColor-muted,var(--color-fg-muted,#656d76));}/*!sc*/
.hGyMdv{border:1px solid;border-top:none;border-color:var(--borderColor-default,var(--color-border-default,#d0d7de));border-radius:0px 0px 6px 6px;min-width:273px;}/*!sc*/
.dceWRL{background-color:var(--bgColor-default,var(--color-canvas-default));border:0px;border-width:0;border-radius:0px 0px 6px 6px;padding:0;min-width:0;margin-top:46px;}/*!sc*/
.dGXHv{display:-webkit-box;display:-webkit-flex;display:-ms-flexbox;display:flex;-webkit-flex:1;-ms-flex:1;flex:1;padding-top:8px;padding-bottom:8px;-webkit-flex-direction:column;-ms-flex-direction:column;flex-direction:column;-webkit-box-pack:justify;-webkit-justify-content:space-between;-ms-flex-pack:justify;justify-content:space-between;min-width:0;position:relative;}/*!sc*/
.bpDFns{position:relative;}/*!sc*/
.iJOeCH{-webkit-flex:1;-ms-flex:1;flex:1;position:relative;min-width:0;}/*!sc*/
.jewUnv{tab-size:8;isolation:isolate;position:relative;overflow:auto;max-width:unset;}/*!sc*/
.gkZUDI{-webkit-box-pack:center;-webkit-justify-content:center;-ms-flex-pack:center;justify-content:center;display:-webkit-box;display:-webkit-flex;display:-ms-flexbox;display:flex;}/*!sc*/
.cCoXib{position:fixed;top:0;right:0;height:100%;width:15px;-webkit-transition:-webkit-transform 0.3s;-webkit-transition:transform 0.3s;transition:transform 0.3s;z-index:1;}/*!sc*/
.cCoXib:hover{-webkit-transform:scaleX(1.5);-ms-transform:scaleX(1.5);transform:scaleX(1.5);}/*!sc*/
data-styled.g1[id="Box-sc-g0xbh4-0"]{content:"hOfjFo,oDGAe,kowOcT,gISSDQ,cEmWSE,hPvFuC,fFSoPl,bTBnTW,bHLmSv,iKqMNA,FxAyp,leYMvG,KMPzq,hfKjHv,gZWyZE,dwYKDk,ibcGmb,hKaEJF,XosP,bCKfWo,gUkoLg,dmxRgG,bZBlpz,lhTYNA,dbrgmi,dHJiml,cEytCf,fzFXnm,iMnkmv,ghzDag,kHuKdh,kgiVEz,jGhzSQ,faNtbn,fmQaBv,dwNhzn,fGwBZA,dJxjrT,eFxKDQ,dzCJzi,ldRxiI,fVkfyA,gNAmSV,jNEwzY,bsDwxw,jdLMhu,tOISc,hqwSEx,bDVoEr,kYLlPM,gYjEmn,kGqOLL,fHind,dnZoUW,jRZWlf,kTvpNk,iNMjfP,fefCSX,idgUkN,kcLCKF,kVWtTz,gWqxTd,ivobqY,heuRGy,ffkqe,hGyMdv,dceWRL,dGXHv,bpDFns,iJOeCH,jewUnv,gkZUDI,cCoXib,"}/*!sc*/
.eMMFM{min-width:0;}/*!sc*/
.eMMFM:where([data-size='small']){font-size:var(--text-body-size-small,0.75rem);line-height:var(--text-body-lineHeight-small,1.6666);}/*!sc*/
.eMMFM:where([data-size='medium']){font-size:var(--text-body-size-medium,0.875rem);line-height:var(--text-body-lineHeight-medium,1.4285);}/*!sc*/
.eMMFM:where([data-size='large']){font-size:var(--text-body-size-large,1rem);line-height:var(--text-body-lineHeight-large,1.5);}/*!sc*/
.eMMFM:where([data-weight='light']){font-weight:var(--base-text-weight-light,300);}/*!sc*/
.eMMFM:where([data-weight='normal']){font-weight:var(--base-text-weight-normal,400);}/*!sc*/
.eMMFM:where([data-weight='medium']){font-weight:var(--base-text-weight-medium,500);}/*!sc*/
.eMMFM:where([data-weight='semibold']){font-weight:var(--base-text-weight-semibold,600);}/*!sc*/
.HlHVj{padding-left:4px;padding-right:4px;font-weight:400;color:var(--fgColor-muted,var(--color-fg-muted,#656d76));font-size:16px;}/*!sc*/
.HlHVj:where([data-size='small']){font-size:var(--text-body-size-small,0.75rem);line-height:var(--text-body-lineHeight-small,1.6666);}/*!sc*/
.HlHVj:where([data-size='medium']){font-size:var(--text-body-size-medium,0.875rem);line-height:var(--text-body-lineHeight-medium,1.4285);}/*!sc*/
.HlHVj:where([data-size='large']){font-size:var(--text-body-size-large,1rem);line-height:var(--text-body-lineHeight-large,1.5);}/*!sc*/
.HlHVj:where([data-weight='light']){font-weight:var(--base-text-weight-light,300);}/*!sc*/
.HlHVj:where([data-weight='normal']){font-weight:var(--base-text-weight-normal,400);}/*!sc*/
.HlHVj:where([data-weight='medium']){font-weight:var(--base-text-weight-medium,500);}/*!sc*/
.HlHVj:where([data-weight='semibold']){font-weight:var(--base-text-weight-semibold,600);}/*!sc*/
.lauzFl{padding-left:4px;padding-right:4px;font-weight:400;color:var(--fgColor-muted,var(--color-fg-muted,#656d76));font-size:14px;}/*!sc*/
.lauzFl:where([data-size='small']){font-size:var(--text-body-size-small,0.75rem);line-height:var(--text-body-lineHeight-small,1.6666);}/*!sc*/
.lauzFl:where([data-size='medium']){font-size:var(--text-body-size-medium,0.875rem);line-height:var(--text-body-lineHeight-medium,1.4285);}/*!sc*/
.lauzFl:where([data-size='large']){font-size:var(--text-body-size-large,1rem);line-height:var(--text-body-lineHeight-large,1.5);}/*!sc*/
.lauzFl:where([data-weight='light']){font-weight:var(--base-text-weight-light,300);}/*!sc*/
.lauzFl:where([data-weight='normal']){font-weight:var(--base-text-weight-normal,400);}/*!sc*/
.lauzFl:where([data-weight='medium']){font-weight:var(--base-text-weight-medium,500);}/*!sc*/
.lauzFl:where([data-weight='semibold']){font-weight:var(--base-text-weight-semibold,600);}/*!sc*/
data-styled.g3[id="Text__StyledText-sc-17v1xeu-0"]{content:"eMMFM,HlHVj,lauzFl,"}/*!sc*/
.jkNcAv{border:0;font-size:inherit;font-family:inherit;background-color:transparent;-webkit-appearance:none;color:inherit;width:100%;}/*!sc*/
.jkNcAv:focus{outline:0;}/*!sc*/
data-styled.g14[id="UnstyledTextInput__ToggledUnstyledTextInput-sc-14ypya-0"]{content:"jkNcAv,"}/*!sc*/
.hLzFvi{font-size:14px;line-height:var(--base-size-20);color:var(--fgColor-default,var(--color-fg-default,#1F2328));vertical-align:middle;background-color:var(--bgColor-default,var(--color-canvas-default,#ffffff));border:1px solid var(--control-borderColor-rest,var(--borderColor-default,var(--color-border-default,#d0d7de)));border-radius:6px;outline:none;box-shadow:var(--shadow-inset,var(--color-primer-shadow-inset,inset 0 1px 0 rgba(208,215,222,0.2)));display:-webkit-inline-box;display:-webkit-inline-flex;display:-ms-inline-flexbox;display:inline-flex;-webkit-align-items:stretch;-webkit-box-align:stretch;-ms-flex-align:stretch;align-items:stretch;min-height:var(--base-size-32);overflow:hidden;--inner-action-size:var(--base-size-24);}/*!sc*/
.hLzFvi input,.hLzFvi textarea{cursor:text;}/*!sc*/
.hLzFvi select{cursor:pointer;}/*!sc*/
.hLzFvi input::-webkit-input-placeholder,.hLzFvi textarea::-webkit-input-placeholder,.hLzFvi select::-webkit-input-placeholder{color:var(---control-fgColor-placeholder,var(--fgColor-muted,var(--color-fg-muted,#656d76)));}/*!sc*/
.hLzFvi input::-moz-placeholder,.hLzFvi textarea::-moz-placeholder,.hLzFvi select::-moz-placeholder{color:var(---control-fgColor-placeholder,var(--fgColor-muted,var(--color-fg-muted,#656d76)));}/*!sc*/
.hLzFvi input:-ms-input-placeholder,.hLzFvi textarea:-ms-input-placeholder,.hLzFvi select:-ms-input-placeholder{color:var(---control-fgColor-placeholder,var(--fgColor-muted,var(--color-fg-muted,#656d76)));}/*!sc*/
.hLzFvi input::placeholder,.hLzFvi textarea::placeholder,.hLzFvi select::placeholder{color:var(---control-fgColor-placeholder,var(--fgColor-muted,var(--color-fg-muted,#656d76)));}/*!sc*/
.hLzFvi:where([data-trailing-action][data-focused]),.hLzFvi:where(:not([data-trailing-action]):focus-within){border-color:var(--fgColor-accent,var(--color-accent-fg,#0969da));outline:2px solid var(--fgColor-accent,var(--color-accent-fg,#0969da));outline-offset:-1px;}/*!sc*/
.hLzFvi > textarea{padding:var(--base-size-12);}/*!sc*/
.hLzFvi:where([data-contrast]){background-color:var(--bgColor-inset,var(--color-canvas-inset,#f6f8fa));}/*!sc*/
.hLzFvi:where([data-disabled]){color:var(--fgColor-disabled,var(--color-primer-fg-disabled,#8c959f));background-color:var(--control-bgColor-disabled,var(--color-input-disabled-bg,rgba(175,184,193,0.2)));box-shadow:none;border-color:var(--control-borderColor-disabled,var(--borderColor-default,var(--color-border-default,#d0d7de)));}/*!sc*/
.hLzFvi:where([data-disabled]) input,.hLzFvi:where([data-disabled]) textarea,.hLzFvi:where([data-disabled]) select{cursor:not-allowed;}/*!sc*/
.hLzFvi:where([data-monospace]){font-family:var(--fontStack-monospace,SFMono-Regular,Consolas,"Liberation Mono",Menlo,Courier,monospace);}/*!sc*/
.hLzFvi:where([data-validation='error']){border-color:var(--borderColor-danger-emphasis,var(--color-danger-emphasis,#cf222e));}/*!sc*/
.hLzFvi:where([data-validation='error']):where([data-trailing-action][data-focused]),.hLzFvi:where([data-validation='error']):where(:not([data-trailing-action])):focus-within{border-color:var(--fgColor-accent,var(--color-accent-fg,#0969da));outline:2px solid var(--fgColor-accent,var(--color-accent-fg,#0969da));outline-offset:-1px;}/*!sc*/
.hLzFvi:where([data-validation='success']){border-color:var(--bgColor-success-emphasis,var(--color-success-emphasis,#1f883d));}/*!sc*/
.hLzFvi:where([data-block]){width:100%;display:-webkit-box;display:-webkit-flex;display:-ms-flexbox;display:flex;-webkit-align-self:stretch;-ms-flex-item-align:stretch;align-self:stretch;}/*!sc*/
@media (min-width:768px){.hLzFvi{font-size:var(--text-body-size-medium);}}/*!sc*/
.hLzFvi:where([data-size='small']){--inner-action-size:var(--base-size-20);min-height:var(--base-size-28);padding-top:3px;padding-right:var(--base-size-8);padding-bottom:3px;padding-left:var(--base-size-8);font-size:var(--text-body-size-small);line-height:var(--base-size-20);}/*!sc*/
.hLzFvi:where([data-size='large']){--inner-action-size:var(--base-size-28);height:var(--base-size-40);padding-top:10px;padding-right:var(--base-size-8);padding-bottom:10px;padding-left:var(--base-size-8);}/*!sc*/
.hLzFvi:where([data-variant='small']){min-height:28px;padding-top:3px;padding-right:var(--base-size-8);padding-bottom:3px;padding-left:var(--base-size-8);font-size:(--text-body-size-small);line-height:var(--base-size-20);}/*!sc*/
.hLzFvi:where([data-variant='large']){padding-top:10px;padding-right:var(--base-size-8);padding-bottom:10px;padding-left:var(--base-size-8);font-size:var(--text-title-size-medium);}/*!sc*/
.hLzFvi{display:-webkit-box;display:-webkit-flex;display:-ms-flexbox;display:flex;min-width:160px;}/*!sc*/
data-styled.g15[id="TextInputWrapper__StyledTextInputBaseWrapper-sc-1mqhpbi-0"]{content:"hLzFvi,"}/*!sc*/
.iHYdQq{background-repeat:no-repeat;background-position:right 8px center;padding-right:0;padding-left:0;}/*!sc*/
.iHYdQq > :not(:last-child){margin-right:8px;}/*!sc*/
.iHYdQq .TextInput-icon,.iHYdQq .TextInput-action{-webkit-align-self:center;-ms-flex-item-align:center;align-self:center;color:var(--fgColor-muted,var(--color-fg-muted,#656d76));-webkit-flex-shrink:0;-ms-flex-negative:0;flex-shrink:0;}/*!sc*/
.iHYdQq > input,.iHYdQq > select{padding-right:0;padding-left:0;}/*!sc*/
.iHYdQq:where([data-leading-visual]){padding-left:var(--base-size-12);}/*!sc*/
.iHYdQq:where([data-trailing-visual]:not([data-trailing-action])){padding-right:var(--base-size-12);}/*!sc*/
.iHYdQq:where(:not([data-leading-visual])) > input,.iHYdQq:where(:not([data-leading-visual])) > select{padding-left:var(--base-size-12);}/*!sc*/
.iHYdQq:where(:not([data-trailing-visual]):not([data-trailing-action])) > input,.iHYdQq:where(:not([data-trailing-visual]):not([data-trailing-action])) > select{padding-right:var(--base-size-12);}/*!sc*/
.iHYdQq{display:-webkit-box;display:-webkit-flex;display:-ms-flexbox;display:flex;min-width:160px;}/*!sc*/
data-styled.g16[id="TextInputWrapper__StyledTextInputWrapper-sc-1mqhpbi-1"]{content:"iHYdQq,"}/*!sc*/
.jOyaRH{display:none;}/*!sc*/
.jOyaRH[popover]{position:absolute;padding:0.5em 0.75em;width:-webkit-max-content;width:-moz-max-content;width:max-content;margin:auto;-webkit-clip:auto;clip:auto;white-space:normal;font:normal normal 11px/1.5 -apple-system,BlinkMacSystemFont,"Segoe UI","Noto Sans",Helvetica,Arial,sans-serif,"Apple Color Emoji","Segoe UI Emoji";-webkit-font-smoothing:subpixel-antialiased;color:var(--tooltip-fgColor,var(--fgColor-onEmphasis,var(--color-fg-on-emphasis,#ffffff)));text-align:center;word-wrap:break-word;background:var(--tooltip-bgColor,var(--bgColor-emphasis,var(--color-neutral-emphasis-plus,#24292f)));border-radius:6px;border:0;opacity:0;max-width:250px;inset:auto;overflow:visible;}/*!sc*/
.jOyaRH[popover]:popover-open{display:block;}/*!sc*/
.jOyaRH[popover].\:popover-open{display:block;}/*!sc*/
@media (forced-colors:active){.jOyaRH{outline:1px solid transparent;}}/*!sc*/
.jOyaRH::after{position:absolute;display:block;right:0;left:0;height:var(--overlay-offset,0.25rem);content:'';}/*!sc*/
.jOyaRH[data-direction='n']::after,.jOyaRH[data-direction='ne']::after,.jOyaRH[data-direction='nw']::after{top:100%;}/*!sc*/
.jOyaRH[data-direction='s']::after,.jOyaRH[data-direction='se']::after,.jOyaRH[data-direction='sw']::after{bottom:100%;}/*!sc*/
.jOyaRH[data-direction='w']::after{position:absolute;display:block;height:100%;width:8px;content:'';bottom:0;left:100%;}/*!sc*/
.jOyaRH[data-direction='e']::after{position:absolute;display:block;height:100%;width:8px;content:'';bottom:0;right:100%;margin-left:-8px;}/*!sc*/
@-webkit-keyframes tooltip-appear{from{opacity:0;}to{opacity:1;}}/*!sc*/
@keyframes tooltip-appear{from{opacity:0;}to{opacity:1;}}/*!sc*/
.jOyaRH:popover-open,.jOyaRH:popover-open::before{-webkit-animation-name:tooltip-appear;animation-name:tooltip-appear;-webkit-animation-duration:0.1s;animation-duration:0.1s;-webkit-animation-fill-mode:forwards;animation-fill-mode:forwards;-webkit-animation-timing-function:ease-in;animation-timing-function:ease-in;-webkit-animation-delay:0s;animation-delay:0s;}/*!sc*/
.jOyaRH.\:popover-open,.jOyaRH.\:popover-open::before{-webkit-animation-name:tooltip-appear;animation-name:tooltip-appear;-webkit-animation-duration:0.1s;animation-duration:0.1s;-webkit-animation-fill-mode:forwards;animation-fill-mode:forwards;-webkit-animation-timing-function:ease-in;animation-timing-function:ease-in;-webkit-animation-delay:0s;animation-delay:0s;}/*!sc*/
data-styled.g17[id="Tooltip__StyledTooltip-sc-e45c7z-0"]{content:"jOyaRH,"}/*!sc*/
.hWlpPn{position:relative;display:inline-block;}/*!sc*/
.hWlpPn::after{position:absolute;z-index:1000000;display:none;padding:0.5em 0.75em;font:normal normal 11px/1.5 -apple-system,BlinkMacSystemFont,"Segoe UI","Noto Sans",Helvetica,Arial,sans-serif,"Apple Color Emoji","Segoe UI Emoji";-webkit-font-smoothing:subpixel-antialiased;color:var(--tooltip-fgColor,var(--fgColor-onEmphasis,var(--color-fg-on-emphasis,#ffffff)));text-align:center;-webkit-text-decoration:none;text-decoration:none;text-shadow:none;text-transform:none;-webkit-letter-spacing:normal;-moz-letter-spacing:normal;-ms-letter-spacing:normal;letter-spacing:normal;word-wrap:break-word;white-space:pre;pointer-events:none;content:attr(aria-label);background:var(--tooltip-bgColor,var(--bgColor-emphasis,var(--color-neutral-emphasis-plus,#24292f)));border-radius:6px;opacity:0;}/*!sc*/
@-webkit-keyframes tooltip-appear{from{opacity:0;}to{opacity:1;}}/*!sc*/
@keyframes tooltip-appear{from{opacity:0;}to{opacity:1;}}/*!sc*/
.hWlpPn:hover::after,.hWlpPn:active::after,.hWlpPn:focus::after,.hWlpPn:focus-within::after{display:inline-block;-webkit-text-decoration:none;text-decoration:none;-webkit-animation-name:tooltip-appear;animation-name:tooltip-appear;-webkit-animation-duration:0.1s;animation-duration:0.1s;-webkit-animation-fill-mode:forwards;animation-fill-mode:forwards;-webkit-animation-timing-function:ease-in;animation-timing-function:ease-in;-webkit-animation-delay:0s;animation-delay:0s;}/*!sc*/
.hWlpPn.tooltipped-no-delay:hover::after,.hWlpPn.tooltipped-no-delay:active::after,.hWlpPn.tooltipped-no-delay:focus::after,.hWlpPn.tooltipped-no-delay:focus-within::after{-webkit-animation-delay:0s;animation-delay:0s;}/*!sc*/
.hWlpPn.tooltipped-multiline:hover::after,.hWlpPn.tooltipped-multiline:active::after,.hWlpPn.tooltipped-multiline:focus::after,.hWlpPn.tooltipped-multiline:focus-within::after{display:table-cell;}/*!sc*/
.hWlpPn.tooltipped-s::after,.hWlpPn.tooltipped-se::after,.hWlpPn.tooltipped-sw::after{top:100%;right:50%;margin-top:6px;}/*!sc*/
.hWlpPn.tooltipped-se::after{right:auto;left:50%;margin-left:-16px;}/*!sc*/
.hWlpPn.tooltipped-sw::after{margin-right:-16px;}/*!sc*/
.hWlpPn.tooltipped-n::after,.hWlpPn.tooltipped-ne::after,.hWlpPn.tooltipped-nw::after{right:50%;bottom:100%;margin-bottom:6px;}/*!sc*/
.hWlpPn.tooltipped-ne::after{right:auto;left:50%;margin-left:-16px;}/*!sc*/
.hWlpPn.tooltipped-nw::after{margin-right:-16px;}/*!sc*/
.hWlpPn.tooltipped-s::after,.hWlpPn.tooltipped-n::after{-webkit-transform:translateX(50%);-ms-transform:translateX(50%);transform:translateX(50%);}/*!sc*/
.hWlpPn.tooltipped-w::after{right:100%;bottom:50%;margin-right:6px;-webkit-transform:translateY(50%);-ms-transform:translateY(50%);transform:translateY(50%);}/*!sc*/
.hWlpPn.tooltipped-e::after{bottom:50%;left:100%;margin-left:6px;-webkit-transform:translateY(50%);-ms-transform:translateY(50%);transform:translateY(50%);}/*!sc*/
.hWlpPn.tooltipped-multiline::after{width:-webkit-max-content;width:-moz-max-content;width:max-content;max-width:250px;word-wrap:break-word;white-space:pre-line;border-collapse:separate;}/*!sc*/
.hWlpPn.tooltipped-multiline.tooltipped-s::after,.hWlpPn.tooltipped-multiline.tooltipped-n::after{right:auto;left:50%;-webkit-transform:translateX(-50%);-ms-transform:translateX(-50%);transform:translateX(-50%);}/*!sc*/
.hWlpPn.tooltipped-multiline.tooltipped-w::after,.hWlpPn.tooltipped-multiline.tooltipped-e::after{right:100%;}/*!sc*/
.hWlpPn.tooltipped-align-right-2::after{right:0;margin-right:0;}/*!sc*/
.hWlpPn.tooltipped-align-left-2::after{left:0;margin-left:0;}/*!sc*/
data-styled.g18[id="Tooltip__TooltipBase-sc-17tf59c-0"]{content:"hWlpPn,"}/*!sc*/
.eAtkQz{display:inline-block;overflow:hidden;text-overflow:ellipsis;vertical-align:top;white-space:nowrap;max-width:125px;max-width:100%;}/*!sc*/
data-styled.g20[id="Truncate__StyledTruncate-sc-23o1d2-0"]{content:"eAtkQz,"}/*!sc*/
.dbGjOi{--segmented-control-button-inner-padding:12px;--segmented-control-button-bg-inset:4px;--segmented-control-outer-radius:6px;background-color:transparent;border-color:transparent;border-radius:var(--segmented-control-outer-radius);border-width:0;color:currentColor;cursor:pointer;font-family:inherit;font-size:inherit;font-weight:600;padding:0;height:100%;width:100%;}/*!sc*/
.dbGjOi:focus:not(:disabled){box-shadow:none;outline:2px solid var(--fgColor-accent,var(--color-accent-fg,#0969da));outline-offset:-1px;}/*!sc*/
.dbGjOi:focus:not(:disabled):not(:focus-visible){outline:solid 1px transparent;}/*!sc*/
.dbGjOi:focus-visible:not(:disabled){box-shadow:none;outline:2px solid var(--fgColor-accent,var(--color-accent-fg,#0969da));outline-offset:-1px;}/*!sc*/
.dbGjOi .segmentedControl-content{-webkit-align-items:center;-webkit-box-align:center;-ms-flex-align:center;align-items:center;background-color:var(--controlKnob-bgColor-rest,var(--color-segmented-control-button-bg,#ffffff));border-color:var(--controlKnob-borderColor-rest,var(--color-segmented-control-button-hover-active-selected-border,#8c959f));border-style:solid;border-width:1px;border-radius:var(--segmented-control-outer-radius);display:-webkit-box;display:-webkit-flex;display:-ms-flexbox;display:flex;height:100%;-webkit-box-pack:center;-webkit-justify-content:center;-ms-flex-pack:center;justify-content:center;padding-left:var(--segmented-control-button-inner-padding);padding-right:var(--segmented-control-button-inner-padding);}/*!sc*/
.dbGjOi svg{fill:var(--fgColor-muted,var(--color-fg-muted,#656d76));}/*!sc*/
.dbGjOi:focus:focus-visible:not(:last-child):after{width:0;}/*!sc*/
.dbGjOi .segmentedControl-text:after{content:"Code";display:block;font-weight:600;height:0;overflow:hidden;pointer-events:none;-webkit-user-select:none;-moz-user-select:none;-ms-user-select:none;user-select:none;visibility:hidden;}/*!sc*/
@media (pointer:coarse){.dbGjOi:before{content:"";position:absolute;left:0;right:0;-webkit-transform:translateY(-50%);-ms-transform:translateY(-50%);transform:translateY(-50%);top:50%;min-height:44px;}}/*!sc*/
.bHmvop{--segmented-control-button-inner-padding:12px;--segmented-control-button-bg-inset:4px;--segmented-control-outer-radius:6px;background-color:transparent;border-color:transparent;border-radius:var(--segmented-control-outer-radius);border-width:0;color:currentColor;cursor:pointer;font-family:inherit;font-size:inherit;font-weight:400;padding:var(--segmented-control-button-bg-inset);height:100%;width:100%;}/*!sc*/
.bHmvop:focus:not(:disabled){box-shadow:none;outline:2px solid var(--fgColor-accent,var(--color-accent-fg,#0969da));outline-offset:-1px;}/*!sc*/
.bHmvop:focus:not(:disabled):not(:focus-visible){outline:solid 1px transparent;}/*!sc*/
.bHmvop:focus-visible:not(:disabled){box-shadow:none;outline:2px solid var(--fgColor-accent,var(--color-accent-fg,#0969da));outline-offset:-1px;}/*!sc*/
.bHmvop .segmentedControl-content{-webkit-align-items:center;-webkit-box-align:center;-ms-flex-align:center;align-items:center;background-color:transparent;border-color:transparent;border-style:solid;border-width:1px;border-radius:calc(var(--segmented-control-outer-radius) - var(--segmented-control-button-bg-inset) / 2);display:-webkit-box;display:-webkit-flex;display:-ms-flexbox;display:flex;height:100%;-webkit-box-pack:center;-webkit-justify-content:center;-ms-flex-pack:center;justify-content:center;padding-left:calc(var(--segmented-control-button-inner-padding) - var(--segmented-control-button-bg-inset));padding-right:calc(var(--segmented-control-button-inner-padding) - var(--segmented-control-button-bg-inset));}/*!sc*/
.bHmvop svg{fill:var(--fgColor-muted,var(--color-fg-muted,#656d76));}/*!sc*/
.bHmvop:hover .segmentedControl-content{background-color:var(--controlTrack-bgColor-hover,var(--color-segmented-control-button-hover-bg,rgba(175,184,193,0.2)));}/*!sc*/
.bHmvop:active .segmentedControl-content{background-color:var(--controlTrack-bgColor-active,var(--color-segmented-control-button-hover-active-bg,rgba(175,184,193,0.4)));}/*!sc*/
.bHmvop:focus:focus-visible:not(:last-child):after{width:0;}/*!sc*/
.bHmvop .segmentedControl-text:after{content:"Blame";display:block;font-weight:600;height:0;overflow:hidden;pointer-events:none;-webkit-user-select:none;-moz-user-select:none;-ms-user-select:none;user-select:none;visibility:hidden;}/*!sc*/
@media (pointer:coarse){.bHmvop:before{content:"";position:absolute;left:0;right:0;-webkit-transform:translateY(-50%);-ms-transform:translateY(-50%);transform:translateY(-50%);top:50%;min-height:44px;}}/*!sc*/
data-styled.g102[id="SegmentedControlButton__SegmentedControlButtonStyled-sc-8lkgxl-0"]{content:"dbGjOi,bHmvop,"}/*!sc*/
.lawgDG{background-color:var(--controlTrack-bgColor-rest,var(--color-segmented-control-bg,#eaeef2));border-radius:6px;border:1px solid;border-color:var(--controlTrack-borderColor-rest,transparent);display:-webkit-inline-box;display:-webkit-inline-flex;display:-ms-inline-flexbox;display:inline-flex;font-size:14px;height:28px;margin:0;padding:0;}/*!sc*/
data-styled.g104[id="SegmentedControl__SegmentedControlList-sc-1rzig82-0"]{content:"lawgDG,"}/*!sc*/
body[data-page-layout-dragging="true"]{cursor:col-resize;}/*!sc*/
body[data-page-layout-dragging="true"] *{-webkit-user-select:none;-moz-user-select:none;-ms-user-select:none;user-select:none;}/*!sc*/
data-styled.g105[id="sc-global-gbKrvU1"]{content:"sc-global-gbKrvU1,"}/*!sc*/
