</style><meta data-hydrostats="publish"/> <!-- --> <!-- --> <button hidden="" data-testid="header-permalink-button" data-hotkey-scope="read-only-cursor-text-area"></button><button hidden=""></button><div><div style="--sticky-pane-height:100vh;--spacing:var(--spacing-none)" class="Box-sc-g0xbh4-0 hOfjFo"><div class="Box-sc-g0xbh4-0 oDGAe"><div class="Box-sc-g0xbh4-0 kowOcT"><div tabindex="0" class="Box-sc-g0xbh4-0 gISSDQ"><div class="Box-sc-g0xbh4-0 cEmWSE"><div class="Box-sc-g0xbh4-0 hPvFuC"></div><div style="--pane-width:320px" class="Box-sc-g0xbh4-0 fFSoPl"></div><div class="Box-sc-g0xbh4-0 bTBnTW"><div role="slider" aria-label="Draggable pane splitter" aria-valuemin="0" aria-valuemax="0" aria-valuenow="0" aria-valuetext="Pane width 0 pixels" tabindex="0" class="Box-sc-g0xbh4-0 bHLmSv"></div></div></div></div><div class="Box-sc-g0xbh4-0 iKqMNA"><div class="Box-sc-g0xbh4-0"></div><div class="Box-sc-g0xbh4-0 FxAyp"><div data-selector="repos-split-pane-content" tabindex="0" class="Box-sc-g0xbh4-0 leYMvG"><div class="Box-sc-g0xbh4-0 KMPzq"><div class="Box-sc-g0xbh4-0 hfKjHv container"><div class="px-3 pt-3 pb-0" id="StickyHeader"><div class="Box-sc-g0xbh4-0 gZWyZE"><div class="Box-sc-g0xbh4-0 dwYKDk"><div class="Box-sc-g0xbh4-0 ibcGmb react-code-view-header-wrap--narrow"><div class="Box-sc-g0xbh4-0 hKaEJF"><h2 class="Box-sc-g0xbh4-0 XosP prc-Heading-Heading-6CmGO"><button style="--button-color:fg.muted" type="button" aria-label="Expand file tree" data-testid="expand-file-tree-button-mobile" class="Box-sc-g0xbh4-0 bCKfWo prc-Button-ButtonBase-c50BI" data-loading="false" data-size="medium" data-variant="invisible" aria-describedby=":Rld9lab:-loading-announcement"><span data-component="buttonContent" class="Box-sc-g0xbh4-0 gUkoLg prc-Button-ButtonContent-HKbr-"><span data-component="leadingVisual" class="prc-Button-Visual-2epfX prc-Button-VisualWrap-Db-eB"><svg aria-hidden="true" focusable="false" class="octicon octicon-arrow-left" viewBox="0 0 16 16" width="16" height="16" fill="currentColor" style="display:inline-block;user-select:none;vertical-align:text-bottom;overflow:visible"><path d="M7.78 12.53a.75.75 0 0 1-1.06 0L2.47 8.28a.75.75 0 0 1 0-1.06l4.25-4.25a.751.751 0 0 1 1.042.018.751.751 0 0 1 .018 1.042L4.81 7h7.44a.75.75 0 0 1 0 1.5H4.81l2.97 2.97a.75.75 0 0 1 0 1.06Z"></path></svg></span><span data-component="text" class="prc-Button-Label-pTQ3x">Files</span></span></button><span role="tooltip" aria-label="Expand file tree" id="expand-button-file-tree-button" class="Tooltip__TooltipBase-sc-17tf59c-0 hWlpPn tooltipped-se"><button data-component="IconButton" type="button" data-testid="expand-file-tree-button" aria-controls="repos-file-tree" class="prc-Button-ButtonBase-c50BI position-relative ExpandFileTreeButton-module__expandButton--gL4is ExpandFileTreeButton-module__filesButtonBreakpoint--WfX9t fgColor-muted prc-Button-IconButton-szpyj" data-loading="false" data-no-visuals="true" data-size="medium" data-variant="invisible" aria-describedby=":R35d9lab:-loading-announcement" aria-labelledby="expand-button-file-tree-button"><svg aria-hidden="true" focusable="false" class="octicon octicon-sidebar-collapse" viewBox="0 0 16 16" width="16" height="16" fill="currentColor" style="display:inline-block;user-select:none;vertical-align:text-bottom;overflow:visible"><path d="M6.823 7.823a.25.25 0 0 1 0 .354l-2.396 2.396A.25.25 0 0 1 4 10.396V5.604a.25.25 0 0 1 .427-.177Z"></path><path d="M1.75 0h12.5C15.216 0 16 .784 16 1.75v12.5A1.75 1.75 0 0 1 14.25 16H1.75A1.75 1.75 0 0 1 0 14.25V1.75C0 .784.784 0 1.75 0ZM1.5 1.75v12.5c0 .138.112.25.25.25H9.5v-13H1.75a.25.25 0 0 0-.25.25ZM11 14.5h3.25a.25.25 0 0 0 .25-.25V1.75a.25.25 0 0 0-.25-.25H11Z"></path></svg></button></span><button hidden="" data-testid="" data-hotkey-scope="read-only-cursor-text-area"></button></h2></div><div class="react-code-view-header-mb--narrow mr-2"><button type="button" aria-haspopup="true" aria-expanded="false" tabindex="0" aria-label="main branch" data-testid="anchor-button" class="Box-sc-g0xbh4-0 dmxRgG prc-Button-ButtonBase-c50BI ref-selector-class" data-loading="false" data-size="medium" data-variant="default" aria-describedby="branch-picker-repos-header-ref-selector-wide-loading-announcement" id="branch-picker-repos-header-ref-selector-wide"><span data-component="buttonContent" class="Box-sc-g0xbh4-0 gUkoLg prc-Button-ButtonContent-HKbr-"><span data-component="text" class="prc-Button-Label-pTQ3x"><div class="Box-sc-g0xbh4-0 bZBlpz"><div class="Box-sc-g0xbh4-0 lhTYNA"><svg aria-hidden="true" focusable="false" class="octicon octicon-git-branch" viewBox="0 0 16 16" width="16" height="16" fill="currentColor" style="display:inline-block;user-select:none;vertical-align:text-bottom;overflow:visible"><path d="M9.5 3.25a2.25 2.25 0 1 1 3 2.122V6A2.5 2.5 0 0 1 10 8.5H6a1 1 0 0 0-1 1v1.128a2.251 2.251 0 1 1-1.5 0V5.372a2.25 2.25 0 1 1 1.5 0v1.836A2.493 2.493 0 0 1 6 7h4a1 1 0 0 0 1-1v-.628A2.25 2.25 0 0 1 9.5 3.25Zm-6 0a.75.75 0 1 0 1.5 0 .75.75 0 0 0-1.5 0Zm8.25-.75a.75.75 0 1 0 0 1.5.75.75 0 0 0 0-1.5ZM4.25 12a.75.75 0 1 0 0 1.5.75.75 0 0 0 0-1.5Z"></path></svg></div><div class="Box-sc-g0xbh4-0 dbrgmi ref-selector-button-text-container"><span class="Text__StyledText-sc-17v1xeu-0 eMMFM"> <!-- -->main</span></div></div></span><span data-component="trailingVisual" class="prc-Button-Visual-2epfX prc-Button-VisualWrap-Db-eB"><svg aria-hidden="true" focusable="false" class="octicon octicon-triangle-down" viewBox="0 0 16 16" width="16" height="16" fill="currentColor" style="display:inline-block;user-select:none;vertical-align:text-bottom;overflow:visible"><path d="m4.427 7.427 3.396 3.396a.25.25 0 0 0 .354 0l3.396-3.396A.25.25 0 0 0 11.396 7H4.604a.25.25 0 0 0-.177.427Z"></path></svg></span></span></button><button hidden="" data-hotkey-scope="read-only-cursor-text-area"></button></div><div class="Box-sc-g0xbh4-0 dHJiml react-code-view-header-mb--narrow"><div class="Box-sc-g0xbh4-0 cEytCf"><nav data-testid="breadcrumbs" aria-labelledby="repos-header-breadcrumb-heading" id="repos-header-breadcrumb" class="Box-sc-g0xbh4-0 fzFXnm"><h2 class="sr-only ScreenReaderHeading-module__userSelectNone--vW4Cq prc-Heading-Heading-6CmGO" data-testid="screen-reader-heading" id="repos-header-breadcrumb-heading">Breadcrumbs</h2><ol class="Box-sc-g0xbh4-0 iMnkmv"><li class="Box-sc-g0xbh4-0 ghzDag"><a class="Box-sc-g0xbh4-0 kHuKdh prc-Link-Link-85e08" sx="[object Object]" data-testid="breadcrumbs-repo-link" href="/kendam/LLM-MES/tree/main">LLM-MES</a></li><li class="Box-sc-g0xbh4-0 ghzDag"><span class="Text__StyledText-sc-17v1xeu-0 HlHVj" aria-hidden="true">/</span><a class="Box-sc-g0xbh4-0 kgiVEz prc-Link-Link-85e08" sx="[object Object]" href="/kendam/LLM-MES/tree/main/data">data</a></li><li class="Box-sc-g0xbh4-0 ghzDag"><span class="Text__StyledText-sc-17v1xeu-0 HlHVj" aria-hidden="true">/</span><a class="Box-sc-g0xbh4-0 kgiVEz prc-Link-Link-85e08" sx="[object Object]" href="/kendam/LLM-MES/tree/main/data/Training">Training</a></li></ol></nav><div data-testid="breadcrumbs-filename" class="Box-sc-g0xbh4-0 ghzDag"><span class="Text__StyledText-sc-17v1xeu-0 HlHVj" aria-hidden="true">/</span><h1 class="Box-sc-g0xbh4-0 jGhzSQ prc-Heading-Heading-6CmGO" tabindex="-1" id="file-name-id">an-introduction-to-predictive-maintenance-mobley-second-edition.txt</h1></div><button data-component="IconButton" type="button" class="prc-Button-ButtonBase-c50BI ml-2 prc-Button-IconButton-szpyj" data-loading="false" data-no-visuals="true" data-size="small" data-variant="invisible" aria-describedby=":Rftd9lab:-loading-announcement" aria-labelledby=":R1td9lab:"><svg aria-hidden="true" focusable="false" class="octicon octicon-copy" viewBox="0 0 16 16" width="16" height="16" fill="currentColor" style="display:inline-block;user-select:none;vertical-align:text-bottom;overflow:visible"><path d="M0 6.75C0 5.784.784 5 1.75 5h1.5a.75.75 0 0 1 0 1.5h-1.5a.25.25 0 0 0-.25.25v7.5c0 .138.112.25.25.25h7.5a.25.25 0 0 0 .25-.25v-1.5a.75.75 0 0 1 1.5 0v1.5A1.75 1.75 0 0 1 9.25 16h-7.5A1.75 1.75 0 0 1 0 14.25Z"></path><path d="M5 1.75C5 .784 5.784 0 6.75 0h7.5C15.216 0 16 .784 16 1.75v7.5A1.75 1.75 0 0 1 14.25 11h-7.5A1.75 1.75 0 0 1 5 9.25Zm1.75-.25a.25.25 0 0 0-.25.25v7.5c0 .138.112.25.25.25h7.5a.25.25 0 0 0 .25-.25v-7.5a.25.25 0 0 0-.25-.25Z"></path></svg></button><span class="Tooltip__StyledTooltip-sc-e45c7z-0 jOyaRH CopyToClipboardButton-module__tooltip--Dq1IB" data-direction="nw" aria-label="Copy path" aria-hidden="true" id=":R1td9lab:">Copy path</span></div></div></div><div class="react-code-view-header-element--wide"><div class="Box-sc-g0xbh4-0 faNtbn"><div class="d-flex gap-2"> <div><div class="Box-sc-g0xbh4-0 fmQaBv"><span class="TextInputWrapper__StyledTextInputBaseWrapper-sc-1mqhpbi-0 hLzFvi TextInputWrapper__StyledTextInputWrapper-sc-1mqhpbi-1 iHYdQq TextInput-wrapper" data-leading-visual="true" data-trailing-visual="true" aria-busy="false"><span class="TextInput-icon" id=":R5j6d9lab:" aria-hidden="true"><svg aria-hidden="true" focusable="false" class="octicon octicon-search" viewBox="0 0 16 16" width="16" height="16" fill="currentColor" style="display:inline-block;user-select:none;vertical-align:text-bottom;overflow:visible"><path d="M10.68 11.74a6 6 0 0 1-7.922-8.982 6 6 0 0 1 8.982 7.922l3.04 3.04a.749.749 0 0 1-.326 1.275.749.749 0 0 1-.734-.215ZM11.5 7a4.499 4.499 0 1 0-8.997 0A4.499 4.499 0 0 0 11.5 7Z"></path></svg></span><input type="text" aria-label="Go to file" role="combobox" aria-controls="file-results-list" aria-expanded="false" aria-haspopup="dialog" autoCorrect="off" spellcheck="false" placeholder="Go to file" aria-describedby=":R5j6d9lab: :R5j6d9labH1:" data-component="input" class="UnstyledTextInput__ToggledUnstyledTextInput-sc-14ypya-0 jkNcAv" value=""/><span class="TextInput-icon" id=":R5j6d9labH1:" aria-hidden="true"></span></span></div><button hidden="" data-testid="" data-hotkey-scope="read-only-cursor-text-area"></button><button hidden=""></button></div><button hidden="" data-testid="" data-hotkey-scope="read-only-cursor-text-area"></button><button hidden=""></button><button hidden="" data-testid="" data-hotkey-scope="read-only-cursor-text-area"></button><button hidden=""></button><button type="button" class="Box-sc-g0xbh4-0 dwNhzn prc-Button-ButtonBase-c50BI" data-loading="false" data-no-visuals="true" data-size="medium" data-variant="default" aria-describedby=":R2l6d9lab:-loading-announcement"><span data-component="buttonContent" class="Box-sc-g0xbh4-0 gUkoLg prc-Button-ButtonContent-HKbr-"><span data-component="text" class="prc-Button-Label-pTQ3x">Blame</span></span></button><button hidden="" data-testid="" data-hotkey-scope="read-only-cursor-text-area"></button><button data-component="IconButton" type="button" aria-label="More file actions" title="More file actions" data-testid="more-file-actions-button-nav-menu-wide" aria-haspopup="true" aria-expanded="false" tabindex="0" class="Box-sc-g0xbh4-0 fGwBZA prc-Button-ButtonBase-c50BI js-blob-dropdown-click prc-Button-IconButton-szpyj" data-loading="false" data-no-visuals="true" data-size="medium" data-variant="default" aria-describedby=":R156d9lab:-loading-announcement" id=":R156d9lab:"><svg aria-hidden="true" focusable="false" class="octicon octicon-kebab-horizontal" viewBox="0 0 16 16" width="16" height="16" fill="currentColor" style="display:inline-block;user-select:none;vertical-align:text-bottom;overflow:visible"><path d="M8 9a1.5 1.5 0 1 0 0-3 1.5 1.5 0 0 0 0 3ZM1.5 9a1.5 1.5 0 1 0 0-3 1.5 1.5 0 0 0 0 3Zm13 0a1.5 1.5 0 1 0 0-3 1.5 1.5 0 0 0 0 3Z"></path></svg></button> </div></div></div><div class="react-code-view-header-element--narrow"><div class="Box-sc-g0xbh4-0 faNtbn"><div class="d-flex gap-2"> <button hidden="" data-testid="" data-hotkey-scope="read-only-cursor-text-area"></button><button hidden=""></button><button hidden="" data-testid="" data-hotkey-scope="read-only-cursor-text-area"></button><button hidden=""></button><button type="button" class="Box-sc-g0xbh4-0 dwNhzn prc-Button-ButtonBase-c50BI" data-loading="false" data-no-visuals="true" data-size="medium" data-variant="default" aria-describedby=":R2l7d9lab:-loading-announcement"><span data-component="buttonContent" class="Box-sc-g0xbh4-0 gUkoLg prc-Button-ButtonContent-HKbr-"><span data-component="text" class="prc-Button-Label-pTQ3x">Blame</span></span></button><button hidden="" data-testid="" data-hotkey-scope="read-only-cursor-text-area"></button><button data-component="IconButton" type="button" aria-label="More file actions" title="More file actions" data-testid="more-file-actions-button-nav-menu-narrow" aria-haspopup="true" aria-expanded="false" tabindex="0" class="Box-sc-g0xbh4-0 fGwBZA prc-Button-ButtonBase-c50BI js-blob-dropdown-click prc-Button-IconButton-szpyj" data-loading="false" data-no-visuals="true" data-size="medium" data-variant="default" aria-describedby=":R157d9lab:-loading-announcement" id=":R157d9lab:"><svg aria-hidden="true" focusable="false" class="octicon octicon-kebab-horizontal" viewBox="0 0 16 16" width="16" height="16" fill="currentColor" style="display:inline-block;user-select:none;vertical-align:text-bottom;overflow:visible"><path d="M8 9a1.5 1.5 0 1 0 0-3 1.5 1.5 0 0 0 0 3ZM1.5 9a1.5 1.5 0 1 0 0-3 1.5 1.5 0 0 0 0 3Zm13 0a1.5 1.5 0 1 0 0-3 1.5 1.5 0 0 0 0 3Z"></path></svg></button> </div></div></div></div></div></div></div></div><div class="Box-sc-g0xbh4-0 dJxjrT react-code-view-bottom-padding"> <div class="Box-sc-g0xbh4-0 eFxKDQ"></div> <!-- --> <!-- --> </div><div class="Box-sc-g0xbh4-0 dJxjrT"> <!-- --> <!-- --> <div class="d-flex flex-column border rounded-2 mb-3 pl-1"><div class="Box-sc-g0xbh4-0 dzCJzi"><h2 class="sr-only ScreenReaderHeading-module__userSelectNone--vW4Cq prc-Heading-Heading-6CmGO" data-testid="screen-reader-heading">Latest commit</h2><div style="width:120px" class="Skeleton Skeleton--text" data-testid="loading"> </div><div class="d-flex flex-shrink-0 gap-2"><div data-testid="latest-commit-details" class="d-none d-sm-flex flex-items-center"></div><div class="d-flex gap-2"><h2 class="sr-only ScreenReaderHeading-module__userSelectNone--vW4Cq prc-Heading-Heading-6CmGO" data-testid="screen-reader-heading">History</h2><a href="/kendam/LLM-MES/commits/main/data/Training/an-introduction-to-predictive-maintenance-mobley-second-edition.txt" class="prc-Button-ButtonBase-c50BI d-none d-lg-flex LinkButton-module__code-view-link-button--xvCGA flex-items-center fgColor-default" data-loading="false" data-size="small" data-variant="invisible" aria-describedby=":R5dlal9lab:-loading-announcement"><span data-component="buttonContent" data-align="center" class="prc-Button-ButtonContent-HKbr-"><span data-component="leadingVisual" class="prc-Button-Visual-2epfX prc-Button-VisualWrap-Db-eB"><svg aria-hidden="true" focusable="false" class="octicon octicon-history" viewBox="0 0 16 16" width="16" height="16" fill="currentColor" style="display:inline-block;user-select:none;vertical-align:text-bottom;overflow:visible"><path d="m.427 1.927 1.215 1.215a8.002 8.002 0 1 1-1.6 5.685.75.75 0 1 1 1.493-.154 6.5 6.5 0 1 0 1.18-4.458l1.358 1.358A.25.25 0 0 1 3.896 6H.25A.25.25 0 0 1 0 5.75V2.104a.25.25 0 0 1 .427-.177ZM7.75 4a.75.75 0 0 1 .75.75v2.992l2.028.812a.75.75 0 0 1-.557 1.392l-2.5-1A.751.751 0 0 1 7 8.25v-3.5A.75.75 0 0 1 7.75 4Z"></path></svg></span><span data-component="text" class="prc-Button-Label-pTQ3x"><span class="fgColor-default">History</span></span></span></a><div class="d-sm-none"></div><div class="d-flex d-lg-none"><span role="tooltip" aria-label="History" id="history-icon-button-tooltip" class="Tooltip__TooltipBase-sc-17tf59c-0 hWlpPn tooltipped-n"><a href="/kendam/LLM-MES/commits/main/data/Training/an-introduction-to-predictive-maintenance-mobley-second-edition.txt" class="prc-Button-ButtonBase-c50BI LinkButton-module__code-view-link-button--xvCGA flex-items-center fgColor-default" data-loading="false" data-size="small" data-variant="invisible" aria-describedby=":Rpdlal9lab:-loading-announcement history-icon-button-tooltip"><span data-component="buttonContent" data-align="center" class="prc-Button-ButtonContent-HKbr-"><span data-component="leadingVisual" class="prc-Button-Visual-2epfX prc-Button-VisualWrap-Db-eB"><svg aria-hidden="true" focusable="false" class="octicon octicon-history" viewBox="0 0 16 16" width="16" height="16" fill="currentColor" style="display:inline-block;user-select:none;vertical-align:text-bottom;overflow:visible"><path d="m.427 1.927 1.215 1.215a8.002 8.002 0 1 1-1.6 5.685.75.75 0 1 1 1.493-.154 6.5 6.5 0 1 0 1.18-4.458l1.358 1.358A.25.25 0 0 1 3.896 6H.25A.25.25 0 0 1 0 5.75V2.104a.25.25 0 0 1 .427-.177ZM7.75 4a.75.75 0 0 1 .75.75v2.992l2.028.812a.75.75 0 0 1-.557 1.392l-2.5-1A.751.751 0 0 1 7 8.25v-3.5A.75.75 0 0 1 7.75 4Z"></path></svg></span></span></a></span></div></div></div></div></div><div class="Box-sc-g0xbh4-0 ldRxiI"><div class="Box-sc-g0xbh4-0 fVkfyA container"><div class="Box-sc-g0xbh4-0 gNAmSV react-code-size-details-banner"><div class="Box-sc-g0xbh4-0 jNEwzY react-code-size-details-banner"><div class="Box-sc-g0xbh4-0 bsDwxw text-mono"><div title="880 KB" data-testid="blob-size" class="Truncate__StyledTruncate-sc-23o1d2-0 eAtkQz"><span>7524 lines (6536 loc) · 880 KB</span></div></div></div></div><div class="Box-sc-g0xbh4-0 jdLMhu react-blob-view-header-sticky" id="repos-sticky-header"><div class="Box-sc-g0xbh4-0 tOISc"><div class="react-blob-sticky-header"><div class="Box-sc-g0xbh4-0 hqwSEx"><div class="Box-sc-g0xbh4-0 bDVoEr"><div class="Box-sc-g0xbh4-0 kYLlPM"><div class="Box-sc-g0xbh4-0 gYjEmn"><button type="button" aria-haspopup="true" aria-expanded="false" tabindex="0" aria-label="main branch" data-testid="anchor-button" class="Box-sc-g0xbh4-0 dmxRgG prc-Button-ButtonBase-c50BI ref-selector-class" data-loading="false" data-size="medium" data-variant="default" aria-describedby="branch-picker-repos-header-ref-selector-loading-announcement" id="branch-picker-repos-header-ref-selector"><span data-component="buttonContent" class="Box-sc-g0xbh4-0 gUkoLg prc-Button-ButtonContent-HKbr-"><span data-component="text" class="prc-Button-Label-pTQ3x"><div class="Box-sc-g0xbh4-0 bZBlpz"><div class="Box-sc-g0xbh4-0 lhTYNA"><svg aria-hidden="true" focusable="false" class="octicon octicon-git-branch" viewBox="0 0 16 16" width="16" height="16" fill="currentColor" style="display:inline-block;user-select:none;vertical-align:text-bottom;overflow:visible"><path d="M9.5 3.25a2.25 2.25 0 1 1 3 2.122V6A2.5 2.5 0 0 1 10 8.5H6a1 1 0 0 0-1 1v1.128a2.251 2.251 0 1 1-1.5 0V5.372a2.25 2.25 0 1 1 1.5 0v1.836A2.493 2.493 0 0 1 6 7h4a1 1 0 0 0 1-1v-.628A2.25 2.25 0 0 1 9.5 3.25Zm-6 0a.75.75 0 1 0 1.5 0 .75.75 0 0 0-1.5 0Zm8.25-.75a.75.75 0 1 0 0 1.5.75.75 0 0 0 0-1.5ZM4.25 12a.75.75 0 1 0 0 1.5.75.75 0 0 0 0-1.5Z"></path></svg></div><div class="Box-sc-g0xbh4-0 dbrgmi ref-selector-button-text-container"><span class="Text__StyledText-sc-17v1xeu-0 eMMFM"> <!-- -->main</span></div></div></span><span data-component="trailingVisual" class="prc-Button-Visual-2epfX prc-Button-VisualWrap-Db-eB"><svg aria-hidden="true" focusable="false" class="octicon octicon-triangle-down" viewBox="0 0 16 16" width="16" height="16" fill="currentColor" style="display:inline-block;user-select:none;vertical-align:text-bottom;overflow:visible"><path d="m4.427 7.427 3.396 3.396a.25.25 0 0 0 .354 0l3.396-3.396A.25.25 0 0 0 11.396 7H4.604a.25.25 0 0 0-.177.427Z"></path></svg></span></span></button><button hidden="" data-hotkey-scope="read-only-cursor-text-area"></button></div><div class="Box-sc-g0xbh4-0 kGqOLL"><div class="Box-sc-g0xbh4-0 fHind"><nav data-testid="breadcrumbs" aria-labelledby="sticky-breadcrumb-heading" id="sticky-breadcrumb" class="Box-sc-g0xbh4-0 fzFXnm"><h2 class="sr-only ScreenReaderHeading-module__userSelectNone--vW4Cq prc-Heading-Heading-6CmGO" data-testid="screen-reader-heading" id="sticky-breadcrumb-heading">Breadcrumbs</h2><ol class="Box-sc-g0xbh4-0 iMnkmv"><li class="Box-sc-g0xbh4-0 ghzDag"><a class="Box-sc-g0xbh4-0 kHuKdh prc-Link-Link-85e08" sx="[object Object]" data-testid="breadcrumbs-repo-link" href="/kendam/LLM-MES/tree/main">LLM-MES</a></li><li class="Box-sc-g0xbh4-0 ghzDag"><span class="Text__StyledText-sc-17v1xeu-0 lauzFl" aria-hidden="true">/</span><a class="Box-sc-g0xbh4-0 kgiVEz prc-Link-Link-85e08" sx="[object Object]" href="/kendam/LLM-MES/tree/main/data">data</a></li><li class="Box-sc-g0xbh4-0 ghzDag"><span class="Text__StyledText-sc-17v1xeu-0 lauzFl" aria-hidden="true">/</span><a class="Box-sc-g0xbh4-0 kgiVEz prc-Link-Link-85e08" sx="[object Object]" href="/kendam/LLM-MES/tree/main/data/Training">Training</a></li></ol></nav><div data-testid="breadcrumbs-filename" class="Box-sc-g0xbh4-0 ghzDag"><span class="Text__StyledText-sc-17v1xeu-0 lauzFl" aria-hidden="true">/</span><h1 class="Box-sc-g0xbh4-0 dnZoUW prc-Heading-Heading-6CmGO" tabindex="-1" id="sticky-file-name-id">an-introduction-to-predictive-maintenance-mobley-second-edition.txt</h1></div></div></div></div><button style="--button-color:fg.default" type="button" class="Box-sc-g0xbh4-0 jRZWlf prc-Button-ButtonBase-c50BI" data-loading="false" data-size="small" data-variant="invisible" aria-describedby=":Riptal9lab:-loading-announcement"><span data-component="buttonContent" class="Box-sc-g0xbh4-0 gUkoLg prc-Button-ButtonContent-HKbr-"><span data-component="leadingVisual" class="prc-Button-Visual-2epfX prc-Button-VisualWrap-Db-eB"><svg aria-hidden="true" focusable="false" class="octicon octicon-arrow-up" viewBox="0 0 16 16" width="16" height="16" fill="currentColor" style="display:inline-block;user-select:none;vertical-align:text-bottom;overflow:visible"><path d="M3.47 7.78a.75.75 0 0 1 0-1.06l4.25-4.25a.75.75 0 0 1 1.06 0l4.25 4.25a.751.751 0 0 1-.018 1.042.751.751 0 0 1-1.042.018L9 4.81v7.44a.75.75 0 0 1-1.5 0V4.81L4.53 7.78a.75.75 0 0 1-1.06 0Z"></path></svg></span><span data-component="text" class="prc-Button-Label-pTQ3x">Top</span></span></button></div></div></div><div class="Box-sc-g0xbh4-0 kTvpNk"><h2 class="sr-only ScreenReaderHeading-module__userSelectNone--vW4Cq prc-Heading-Heading-6CmGO" data-testid="screen-reader-heading">File metadata and controls</h2><div class="Box-sc-g0xbh4-0 iNMjfP"><ul aria-label="File view" class="SegmentedControl__SegmentedControlList-sc-1rzig82-0 lawgDG" data-size="small"><li class="Box-sc-g0xbh4-0 fefCSX" data-selected="true"><button aria-current="true" class="SegmentedControlButton__SegmentedControlButtonStyled-sc-8lkgxl-0 dbGjOi" type="button"><span class="segmentedControl-content"><div class="Box-sc-g0xbh4-0 segmentedControl-text" data-text="Code">Code</div></span></button></li><li class="Box-sc-g0xbh4-0 idgUkN"><button aria-current="false" class="SegmentedControlButton__SegmentedControlButtonStyled-sc-8lkgxl-0 bHmvop" type="button"><span class="segmentedControl-content"><div class="Box-sc-g0xbh4-0 segmentedControl-text" data-text="Blame">Blame</div></span></button></li></ul><button hidden="" data-testid="" data-hotkey-scope="read-only-cursor-text-area"></button><button hidden="" data-testid="" data-hotkey-scope="read-only-cursor-text-area"></button><div class="Box-sc-g0xbh4-0 jNEwzY react-code-size-details-in-header"><div class="Box-sc-g0xbh4-0 bsDwxw text-mono"><div title="880 KB" data-testid="blob-size" class="Truncate__StyledTruncate-sc-23o1d2-0 eAtkQz"><span>7524 lines (6536 loc) · 880 KB</span></div></div></div></div><div class="Box-sc-g0xbh4-0 kcLCKF"><div class="Box-sc-g0xbh4-0 kVWtTz react-blob-header-edit-and-raw-actions"><div class="Box-sc-g0xbh4-0 prc-ButtonGroup-ButtonGroup-vcMeG"><div><a href="https://github.com/kendam/LLM-MES/raw/refs/heads/main/data/Training/an-introduction-to-predictive-maintenance-mobley-second-edition.txt" data-testid="raw-button" class="Box-sc-g0xbh4-0 gWqxTd prc-Button-ButtonBase-c50BI" data-loading="false" data-no-visuals="true" data-size="small" data-variant="default" aria-describedby=":R5csptal9lab:-loading-announcement"><span data-component="buttonContent" class="Box-sc-g0xbh4-0 gUkoLg prc-Button-ButtonContent-HKbr-"><span data-component="text" class="prc-Button-Label-pTQ3x">Raw</span></span></a></div><div><button data-component="IconButton" type="button" aria-label="Copy raw content" data-testid="copy-raw-button" class="prc-Button-ButtonBase-c50BI prc-Button-IconButton-szpyj" data-loading="false" data-no-visuals="true" data-size="small" data-variant="default" aria-describedby=":Rpcsptal9lab:-loading-announcement"><svg aria-hidden="true" focusable="false" class="octicon octicon-copy" viewBox="0 0 16 16" width="16" height="16" fill="currentColor" style="display:inline-block;user-select:none;vertical-align:text-bottom;overflow:visible"><path d="M0 6.75C0 5.784.784 5 1.75 5h1.5a.75.75 0 0 1 0 1.5h-1.5a.25.25 0 0 0-.25.25v7.5c0 .138.112.25.25.25h7.5a.25.25 0 0 0 .25-.25v-1.5a.75.75 0 0 1 1.5 0v1.5A1.75 1.75 0 0 1 9.25 16h-7.5A1.75 1.75 0 0 1 0 14.25Z"></path><path d="M5 1.75C5 .784 5.784 0 6.75 0h7.5C15.216 0 16 .784 16 1.75v7.5A1.75 1.75 0 0 1 14.25 11h-7.5A1.75 1.75 0 0 1 5 9.25Zm1.75-.25a.25.25 0 0 0-.25.25v7.5c0 .138.112.25.25.25h7.5a.25.25 0 0 0 .25-.25v-7.5a.25.25 0 0 0-.25-.25Z"></path></svg></button></div><div><span role="tooltip" aria-label="Download raw file" id=":Rdcsptal9lab:" class="Tooltip__TooltipBase-sc-17tf59c-0 hWlpPn tooltipped-n"><button data-component="IconButton" type="button" aria-label="Download raw content" data-testid="download-raw-button" class="Box-sc-g0xbh4-0 ivobqY prc-Button-ButtonBase-c50BI prc-Button-IconButton-szpyj" data-loading="false" data-no-visuals="true" data-size="small" data-variant="default" aria-describedby=":Rtcsptal9lab:-loading-announcement"><svg aria-hidden="true" focusable="false" class="octicon octicon-download" viewBox="0 0 16 16" width="16" height="16" fill="currentColor" style="display:inline-block;user-select:none;vertical-align:text-bottom;overflow:visible"><path d="M2.75 14A1.75 1.75 0 0 1 1 12.25v-2.5a.75.75 0 0 1 1.5 0v2.5c0 .138.112.25.25.25h10.5a.25.25 0 0 0 .25-.25v-2.5a.75.75 0 0 1 1.5 0v2.5A1.75 1.75 0 0 1 13.25 14Z"></path><path d="M7.25 7.689V2a.75.75 0 0 1 1.5 0v5.689l1.97-1.969a.749.749 0 1 1 1.06 1.06l-3.25 3.25a.749.749 0 0 1-1.06 0L4.22 6.78a.749.749 0 1 1 1.06-1.06l1.97 1.969Z"></path></svg></button></span></div></div><button hidden="" data-testid="raw-button-shortcut" data-hotkey-scope="read-only-cursor-text-area"></button><button hidden="" data-testid="copy-raw-button-shortcut" data-hotkey-scope="read-only-cursor-text-area"></button><button hidden="" data-testid="download-raw-button-shortcut" data-hotkey-scope="read-only-cursor-text-area"></button></div><span role="tooltip" aria-label="Open symbols panel" id=":R5sptal9lab:" class="Tooltip__TooltipBase-sc-17tf59c-0 hWlpPn tooltipped-nw"><button data-component="IconButton" type="button" aria-label="Symbols" aria-pressed="false" aria-expanded="false" aria-controls="symbols-pane" data-testid="symbols-button" class="Box-sc-g0xbh4-0 heuRGy prc-Button-ButtonBase-c50BI prc-Button-IconButton-szpyj" data-loading="false" data-no-visuals="true" data-size="small" data-variant="invisible" aria-describedby="symbols-button-loading-announcement" id="symbols-button"><svg aria-hidden="true" focusable="false" class="octicon octicon-code-square" viewBox="0 0 16 16" width="16" height="16" fill="currentColor" style="display:inline-block;user-select:none;vertical-align:text-bottom;overflow:visible"><path d="M0 1.75C0 .784.784 0 1.75 0h12.5C15.216 0 16 .784 16 1.75v12.5A1.75 1.75 0 0 1 14.25 16H1.75A1.75 1.75 0 0 1 0 14.25Zm1.75-.25a.25.25 0 0 0-.25.25v12.5c0 .138.112.25.25.25h12.5a.25.25 0 0 0 .25-.25V1.75a.25.25 0 0 0-.25-.25Zm7.47 3.97a.75.75 0 0 1 1.06 0l2 2a.75.75 0 0 1 0 1.06l-2 2a.749.749 0 0 1-1.275-.326.749.749 0 0 1 .215-.734L10.69 8 9.22 6.53a.75.75 0 0 1 0-1.06ZM6.78 6.53 5.31 8l1.47 1.47a.749.749 0 0 1-.326 1.275.749.749 0 0 1-.734-.215l-2-2a.75.75 0 0 1 0-1.06l2-2a.751.751 0 0 1 1.042.018.751.751 0 0 1 .018 1.042Z"></path></svg></button></span><div class="react-blob-header-edit-and-raw-actions-combined"><button data-component="IconButton" type="button" aria-label="Edit and raw actions" title="More file actions" data-testid="more-file-actions-button" aria-haspopup="true" aria-expanded="false" tabindex="0" class="Box-sc-g0xbh4-0 ffkqe prc-Button-ButtonBase-c50BI js-blob-dropdown-click prc-Button-IconButton-szpyj" data-loading="false" data-no-visuals="true" data-size="small" data-variant="invisible" aria-describedby=":Rnsptal9lab:-loading-announcement" id=":Rnsptal9lab:"><svg aria-hidden="true" focusable="false" class="octicon octicon-kebab-horizontal" viewBox="0 0 16 16" width="16" height="16" fill="currentColor" style="display:inline-block;user-select:none;vertical-align:text-bottom;overflow:visible"><path d="M8 9a1.5 1.5 0 1 0 0-3 1.5 1.5 0 0 0 0 3ZM1.5 9a1.5 1.5 0 1 0 0-3 1.5 1.5 0 0 0 0 3Zm13 0a1.5 1.5 0 1 0 0-3 1.5 1.5 0 0 0 0 3Z"></path></svg></button></div></div></div></div><div></div></div><div class="Box-sc-g0xbh4-0 hGyMdv"><section aria-labelledby="file-name-id-wide file-name-id-mobile" class="Box-sc-g0xbh4-0 dceWRL"><div class="Box-sc-g0xbh4-0 dGXHv"><div id="highlighted-line-menu-positioner" class="position-relative"><div id="copilot-button-positioner" class="Box-sc-g0xbh4-0 bpDFns"><div class="Box-sc-g0xbh4-0 iJOeCH"><div class="Box-sc-g0xbh4-0 jewUnv react-code-file-contents" role="presentation" aria-hidden="true" data-tab-size="8" data-paste-markdown-skip="true" data-hpc="true"><div class="react-line-numbers" style="pointer-events:auto"><div data-line-number="1" class="react-line-number react-code-text" style="padding-right:16px">1</div><div data-line-number="2" class="react-line-number react-code-text" style="padding-right:16px">2</div><div data-line-number="3" class="react-line-number react-code-text" style="padding-right:16px">3</div><div data-line-number="4" class="react-line-number react-code-text" style="padding-right:16px">4</div><div data-line-number="5" class="react-line-number react-code-text" style="padding-right:16px">5</div><div data-line-number="6" class="react-line-number react-code-text" style="padding-right:16px">6</div><div data-line-number="7" class="react-line-number react-code-text" style="padding-right:16px">7</div><div data-line-number="8" class="react-line-number react-code-text" style="padding-right:16px">8</div><div data-line-number="9" class="react-line-number react-code-text" style="padding-right:16px">9</div><div data-line-number="10" class="react-line-number react-code-text" style="padding-right:16px">10</div><div data-line-number="11" class="react-line-number react-code-text" style="padding-right:16px">11</div><div data-line-number="12" class="react-line-number react-code-text" style="padding-right:16px">12</div><div data-line-number="13" class="react-line-number react-code-text" style="padding-right:16px">13</div><div data-line-number="14" class="react-line-number react-code-text" style="padding-right:16px">14</div><div data-line-number="15" class="react-line-number react-code-text" style="padding-right:16px">15</div><div data-line-number="16" class="react-line-number react-code-text" style="padding-right:16px">16</div><div data-line-number="17" class="react-line-number react-code-text" style="padding-right:16px">17</div><div data-line-number="18" class="react-line-number react-code-text" style="padding-right:16px">18</div><div data-line-number="19" class="react-line-number react-code-text" style="padding-right:16px">19</div><div data-line-number="20" class="react-line-number react-code-text" style="padding-right:16px">20</div><div data-line-number="21" class="react-line-number react-code-text" style="padding-right:16px">21</div><div data-line-number="22" class="react-line-number react-code-text" style="padding-right:16px">22</div><div data-line-number="23" class="react-line-number react-code-text" style="padding-right:16px">23</div><div data-line-number="24" class="react-line-number react-code-text" style="padding-right:16px">24</div><div data-line-number="25" class="react-line-number react-code-text" style="padding-right:16px">25</div><div data-line-number="26" class="react-line-number react-code-text" style="padding-right:16px">26</div><div data-line-number="27" class="react-line-number react-code-text" style="padding-right:16px">27</div><div data-line-number="28" class="react-line-number react-code-text" style="padding-right:16px">28</div><div data-line-number="29" class="react-line-number react-code-text" style="padding-right:16px">29</div><div data-line-number="30" class="react-line-number react-code-text" style="padding-right:16px">30</div><div data-line-number="31" class="react-line-number react-code-text" style="padding-right:16px">31</div><div data-line-number="32" class="react-line-number react-code-text" style="padding-right:16px">32</div><div data-line-number="33" class="react-line-number react-code-text" style="padding-right:16px">33</div><div data-line-number="34" class="react-line-number react-code-text" style="padding-right:16px">34</div><div data-line-number="35" class="react-line-number react-code-text" style="padding-right:16px">35</div><div data-line-number="36" class="react-line-number react-code-text" style="padding-right:16px">36</div><div data-line-number="37" class="react-line-number react-code-text" style="padding-right:16px">37</div><div data-line-number="38" class="react-line-number react-code-text" style="padding-right:16px">38</div><div data-line-number="39" class="react-line-number react-code-text" style="padding-right:16px">39</div><div data-line-number="40" class="react-line-number react-code-text" style="padding-right:16px">40</div><div data-line-number="41" class="react-line-number react-code-text" style="padding-right:16px">41</div><div data-line-number="42" class="react-line-number react-code-text" style="padding-right:16px">42</div><div data-line-number="43" class="react-line-number react-code-text" style="padding-right:16px">43</div><div data-line-number="44" class="react-line-number react-code-text" style="padding-right:16px">44</div><div data-line-number="45" class="react-line-number react-code-text" style="padding-right:16px">45</div><div data-line-number="46" class="react-line-number react-code-text" style="padding-right:16px">46</div><div data-line-number="47" class="react-line-number react-code-text" style="padding-right:16px">47</div><div data-line-number="48" class="react-line-number react-code-text" style="padding-right:16px">48</div><div data-line-number="49" class="react-line-number react-code-text" style="padding-right:16px">49</div><div data-line-number="50" class="react-line-number react-code-text" style="padding-right:16px">50</div><div data-line-number="51" class="react-line-number react-code-text" style="padding-right:16px">51</div><div data-line-number="52" class="react-line-number react-code-text" style="padding-right:16px">52</div><div data-line-number="53" class="react-line-number react-code-text" style="padding-right:16px">53</div><div data-line-number="54" class="react-line-number react-code-text" style="padding-right:16px">54</div><div data-line-number="55" class="react-line-number react-code-text" style="padding-right:16px">55</div><div data-line-number="56" class="react-line-number react-code-text" style="padding-right:16px">56</div><div data-line-number="57" class="react-line-number react-code-text" style="padding-right:16px">57</div><div data-line-number="58" class="react-line-number react-code-text" style="padding-right:16px">58</div><div data-line-number="59" class="react-line-number react-code-text" style="padding-right:16px">59</div><div data-line-number="60" class="react-line-number react-code-text" style="padding-right:16px">60</div><div data-line-number="61" class="react-line-number react-code-text" style="padding-right:16px">61</div><div data-line-number="62" class="react-line-number react-code-text" style="padding-right:16px">62</div><div data-line-number="63" class="react-line-number react-code-text" style="padding-right:16px">63</div><div data-line-number="64" class="react-line-number react-code-text" style="padding-right:16px">64</div><div data-line-number="65" class="react-line-number react-code-text" style="padding-right:16px">65</div><div data-line-number="66" class="react-line-number react-code-text" style="padding-right:16px">66</div><div data-line-number="67" class="react-line-number react-code-text" style="padding-right:16px">67</div><div data-line-number="68" class="react-line-number react-code-text" style="padding-right:16px">68</div><div data-line-number="69" class="react-line-number react-code-text" style="padding-right:16px">69</div><div data-line-number="70" class="react-line-number react-code-text" style="padding-right:16px">70</div><div data-line-number="71" class="react-line-number react-code-text" style="padding-right:16px">71</div><div data-line-number="72" class="react-line-number react-code-text" style="padding-right:16px">72</div><div data-line-number="73" class="react-line-number react-code-text" style="padding-right:16px">73</div><div data-line-number="74" class="react-line-number react-code-text" style="padding-right:16px">74</div><div data-line-number="75" class="react-line-number react-code-text" style="padding-right:16px">75</div><div data-line-number="76" class="react-line-number react-code-text" style="padding-right:16px">76</div><div data-line-number="77" class="react-line-number react-code-text" style="padding-right:16px">77</div><div data-line-number="78" class="react-line-number react-code-text" style="padding-right:16px">78</div><div data-line-number="79" class="react-line-number react-code-text" style="padding-right:16px">79</div><div data-line-number="80" class="react-line-number react-code-text" style="padding-right:16px">80</div><div data-line-number="81" class="react-line-number react-code-text" style="padding-right:16px">81</div><div data-line-number="82" class="react-line-number react-code-text" style="padding-right:16px">82</div><div data-line-number="83" class="react-line-number react-code-text" style="padding-right:16px">83</div><div data-line-number="84" class="react-line-number react-code-text" style="padding-right:16px">84</div><div data-line-number="85" class="react-line-number react-code-text" style="padding-right:16px">85</div><div data-line-number="86" class="react-line-number react-code-text" style="padding-right:16px">86</div><div data-line-number="87" class="react-line-number react-code-text" style="padding-right:16px">87</div><div data-line-number="88" class="react-line-number react-code-text" style="padding-right:16px">88</div><div data-line-number="89" class="react-line-number react-code-text" style="padding-right:16px">89</div><div data-line-number="90" class="react-line-number react-code-text" style="padding-right:16px">90</div><div data-line-number="91" class="react-line-number react-code-text" style="padding-right:16px">91</div><div data-line-number="92" class="react-line-number react-code-text" style="padding-right:16px">92</div><div data-line-number="93" class="react-line-number react-code-text" style="padding-right:16px">93</div><div data-line-number="94" class="react-line-number react-code-text" style="padding-right:16px">94</div><div data-line-number="95" class="react-line-number react-code-text" style="padding-right:16px">95</div><div data-line-number="96" class="react-line-number react-code-text" style="padding-right:16px">96</div><div data-line-number="97" class="react-line-number react-code-text" style="padding-right:16px">97</div><div data-line-number="98" class="react-line-number react-code-text" style="padding-right:16px">98</div><div data-line-number="99" class="react-line-number react-code-text" style="padding-right:16px">99</div><div data-line-number="100" class="react-line-number react-code-text" style="padding-right:16px">100</div><div data-line-number="101" class="react-line-number react-code-text" style="padding-right:16px">101</div><div data-line-number="102" class="react-line-number react-code-text" style="padding-right:16px">102</div><div data-line-number="103" class="react-line-number react-code-text" style="padding-right:16px">103</div><div data-line-number="104" class="react-line-number react-code-text" style="padding-right:16px">104</div><div data-line-number="105" class="react-line-number react-code-text" style="padding-right:16px">105</div><div data-line-number="106" class="react-line-number react-code-text" style="padding-right:16px">106</div><div data-line-number="107" class="react-line-number react-code-text" style="padding-right:16px">107</div><div data-line-number="108" class="react-line-number react-code-text" style="padding-right:16px">108</div><div data-line-number="109" class="react-line-number react-code-text" style="padding-right:16px">109</div><div data-line-number="110" class="react-line-number react-code-text" style="padding-right:16px">110</div><div data-line-number="111" class="react-line-number react-code-text" style="padding-right:16px">111</div><div data-line-number="112" class="react-line-number react-code-text" style="padding-right:16px">112</div><div data-line-number="113" class="react-line-number react-code-text" style="padding-right:16px">113</div><div data-line-number="114" class="react-line-number react-code-text" style="padding-right:16px">114</div><div data-line-number="115" class="react-line-number react-code-text" style="padding-right:16px">115</div><div data-line-number="116" class="react-line-number react-code-text" style="padding-right:16px">116</div><div data-line-number="117" class="react-line-number react-code-text" style="padding-right:16px">117</div><div data-line-number="118" class="react-line-number react-code-text" style="padding-right:16px">118</div><div data-line-number="119" class="react-line-number react-code-text" style="padding-right:16px">119</div><div data-line-number="120" class="react-line-number react-code-text" style="padding-right:16px">120</div><div data-line-number="121" class="react-line-number react-code-text" style="padding-right:16px">121</div><div data-line-number="122" class="react-line-number react-code-text" style="padding-right:16px">122</div><div data-line-number="123" class="react-line-number react-code-text" style="padding-right:16px">123</div><div data-line-number="124" class="react-line-number react-code-text" style="padding-right:16px">124</div><div data-line-number="125" class="react-line-number react-code-text" style="padding-right:16px">125</div><div data-line-number="126" class="react-line-number react-code-text" style="padding-right:16px">126</div><div data-line-number="127" class="react-line-number react-code-text" style="padding-right:16px">127</div><div data-line-number="128" class="react-line-number react-code-text" style="padding-right:16px">128</div><div data-line-number="129" class="react-line-number react-code-text" style="padding-right:16px">129</div><div data-line-number="130" class="react-line-number react-code-text" style="padding-right:16px">130</div><div data-line-number="131" class="react-line-number react-code-text" style="padding-right:16px">131</div><div data-line-number="132" class="react-line-number react-code-text" style="padding-right:16px">132</div><div data-line-number="133" class="react-line-number react-code-text" style="padding-right:16px">133</div><div data-line-number="134" class="react-line-number react-code-text" style="padding-right:16px">134</div><div data-line-number="135" class="react-line-number react-code-text" style="padding-right:16px">135</div><div data-line-number="136" class="react-line-number react-code-text" style="padding-right:16px">136</div><div data-line-number="137" class="react-line-number react-code-text" style="padding-right:16px">137</div><div data-line-number="138" class="react-line-number react-code-text" style="padding-right:16px">138</div><div data-line-number="139" class="react-line-number react-code-text" style="padding-right:16px">139</div><div data-line-number="140" class="react-line-number react-code-text" style="padding-right:16px">140</div><div data-line-number="141" class="react-line-number react-code-text" style="padding-right:16px">141</div><div data-line-number="142" class="react-line-number react-code-text" style="padding-right:16px">142</div><div data-line-number="143" class="react-line-number react-code-text" style="padding-right:16px">143</div><div data-line-number="144" class="react-line-number react-code-text" style="padding-right:16px">144</div><div data-line-number="145" class="react-line-number react-code-text" style="padding-right:16px">145</div><div data-line-number="146" class="react-line-number react-code-text" style="padding-right:16px">146</div><div data-line-number="147" class="react-line-number react-code-text" style="padding-right:16px">147</div><div data-line-number="148" class="react-line-number react-code-text" style="padding-right:16px">148</div><div data-line-number="149" class="react-line-number react-code-text" style="padding-right:16px">149</div><div data-line-number="150" class="react-line-number react-code-text" style="padding-right:16px">150</div><div data-line-number="151" class="react-line-number react-code-text" style="padding-right:16px">151</div><div data-line-number="152" class="react-line-number react-code-text" style="padding-right:16px">152</div><div data-line-number="153" class="react-line-number react-code-text" style="padding-right:16px">153</div><div data-line-number="154" class="react-line-number react-code-text" style="padding-right:16px">154</div><div data-line-number="155" class="react-line-number react-code-text" style="padding-right:16px">155</div><div data-line-number="156" class="react-line-number react-code-text" style="padding-right:16px">156</div><div data-line-number="157" class="react-line-number react-code-text" style="padding-right:16px">157</div><div data-line-number="158" class="react-line-number react-code-text" style="padding-right:16px">158</div><div data-line-number="159" class="react-line-number react-code-text" style="padding-right:16px">159</div><div data-line-number="160" class="react-line-number react-code-text" style="padding-right:16px">160</div><div data-line-number="161" class="react-line-number react-code-text" style="padding-right:16px">161</div><div data-line-number="162" class="react-line-number react-code-text" style="padding-right:16px">162</div><div data-line-number="163" class="react-line-number react-code-text" style="padding-right:16px">163</div><div data-line-number="164" class="react-line-number react-code-text" style="padding-right:16px">164</div><div data-line-number="165" class="react-line-number react-code-text" style="padding-right:16px">165</div><div data-line-number="166" class="react-line-number react-code-text" style="padding-right:16px">166</div><div data-line-number="167" class="react-line-number react-code-text" style="padding-right:16px">167</div><div data-line-number="168" class="react-line-number react-code-text" style="padding-right:16px">168</div><div data-line-number="169" class="react-line-number react-code-text" style="padding-right:16px">169</div><div data-line-number="170" class="react-line-number react-code-text" style="padding-right:16px">170</div><div data-line-number="171" class="react-line-number react-code-text" style="padding-right:16px">171</div><div data-line-number="172" class="react-line-number react-code-text" style="padding-right:16px">172</div><div data-line-number="173" class="react-line-number react-code-text" style="padding-right:16px">173</div><div data-line-number="174" class="react-line-number react-code-text" style="padding-right:16px">174</div><div data-line-number="175" class="react-line-number react-code-text" style="padding-right:16px">175</div><div data-line-number="176" class="react-line-number react-code-text" style="padding-right:16px">176</div><div data-line-number="177" class="react-line-number react-code-text" style="padding-right:16px">177</div><div data-line-number="178" class="react-line-number react-code-text" style="padding-right:16px">178</div><div data-line-number="179" class="react-line-number react-code-text" style="padding-right:16px">179</div><div data-line-number="180" class="react-line-number react-code-text" style="padding-right:16px">180</div><div data-line-number="181" class="react-line-number react-code-text" style="padding-right:16px">181</div><div data-line-number="182" class="react-line-number react-code-text" style="padding-right:16px">182</div><div data-line-number="183" class="react-line-number react-code-text" style="padding-right:16px">183</div><div data-line-number="184" class="react-line-number react-code-text" style="padding-right:16px">184</div><div data-line-number="185" class="react-line-number react-code-text" style="padding-right:16px">185</div><div data-line-number="186" class="react-line-number react-code-text" style="padding-right:16px">186</div><div data-line-number="187" class="react-line-number react-code-text" style="padding-right:16px">187</div><div data-line-number="188" class="react-line-number react-code-text" style="padding-right:16px">188</div><div data-line-number="189" class="react-line-number react-code-text" style="padding-right:16px">189</div><div data-line-number="190" class="react-line-number react-code-text" style="padding-right:16px">190</div><div data-line-number="191" class="react-line-number react-code-text" style="padding-right:16px">191</div><div data-line-number="192" class="react-line-number react-code-text" style="padding-right:16px">192</div><div data-line-number="193" class="react-line-number react-code-text" style="padding-right:16px">193</div><div data-line-number="194" class="react-line-number react-code-text" style="padding-right:16px">194</div><div data-line-number="195" class="react-line-number react-code-text" style="padding-right:16px">195</div><div data-line-number="196" class="react-line-number react-code-text" style="padding-right:16px">196</div><div data-line-number="197" class="react-line-number react-code-text" style="padding-right:16px">197</div><div data-line-number="198" class="react-line-number react-code-text" style="padding-right:16px">198</div><div data-line-number="199" class="react-line-number react-code-text" style="padding-right:16px">199</div><div data-line-number="200" class="react-line-number react-code-text" style="padding-right:16px">200</div><div data-line-number="201" class="react-line-number react-code-text" style="padding-right:16px">201</div><div data-line-number="202" class="react-line-number react-code-text" style="padding-right:16px">202</div><div data-line-number="203" class="react-line-number react-code-text" style="padding-right:16px">203</div><div data-line-number="204" class="react-line-number react-code-text" style="padding-right:16px">204</div><div data-line-number="205" class="react-line-number react-code-text" style="padding-right:16px">205</div><div data-line-number="206" class="react-line-number react-code-text" style="padding-right:16px">206</div><div data-line-number="207" class="react-line-number react-code-text" style="padding-right:16px">207</div><div data-line-number="208" class="react-line-number react-code-text" style="padding-right:16px">208</div><div data-line-number="209" class="react-line-number react-code-text" style="padding-right:16px">209</div><div data-line-number="210" class="react-line-number react-code-text" style="padding-right:16px">210</div><div data-line-number="211" class="react-line-number react-code-text" style="padding-right:16px">211</div><div data-line-number="212" class="react-line-number react-code-text" style="padding-right:16px">212</div><div data-line-number="213" class="react-line-number react-code-text" style="padding-right:16px">213</div><div data-line-number="214" class="react-line-number react-code-text" style="padding-right:16px">214</div><div data-line-number="215" class="react-line-number react-code-text" style="padding-right:16px">215</div><div data-line-number="216" class="react-line-number react-code-text" style="padding-right:16px">216</div><div data-line-number="217" class="react-line-number react-code-text" style="padding-right:16px">217</div><div data-line-number="218" class="react-line-number react-code-text" style="padding-right:16px">218</div><div data-line-number="219" class="react-line-number react-code-text" style="padding-right:16px">219</div><div data-line-number="220" class="react-line-number react-code-text" style="padding-right:16px">220</div><div data-line-number="221" class="react-line-number react-code-text" style="padding-right:16px">221</div><div data-line-number="222" class="react-line-number react-code-text" style="padding-right:16px">222</div><div data-line-number="223" class="react-line-number react-code-text" style="padding-right:16px">223</div><div data-line-number="224" class="react-line-number react-code-text" style="padding-right:16px">224</div><div data-line-number="225" class="react-line-number react-code-text" style="padding-right:16px">225</div><div data-line-number="226" class="react-line-number react-code-text" style="padding-right:16px">226</div><div data-line-number="227" class="react-line-number react-code-text" style="padding-right:16px">227</div><div data-line-number="228" class="react-line-number react-code-text" style="padding-right:16px">228</div><div data-line-number="229" class="react-line-number react-code-text" style="padding-right:16px">229</div><div data-line-number="230" class="react-line-number react-code-text" style="padding-right:16px">230</div><div data-line-number="231" class="react-line-number react-code-text" style="padding-right:16px">231</div><div data-line-number="232" class="react-line-number react-code-text" style="padding-right:16px">232</div><div data-line-number="233" class="react-line-number react-code-text" style="padding-right:16px">233</div><div data-line-number="234" class="react-line-number react-code-text" style="padding-right:16px">234</div><div data-line-number="235" class="react-line-number react-code-text" style="padding-right:16px">235</div><div data-line-number="236" class="react-line-number react-code-text" style="padding-right:16px">236</div><div data-line-number="237" class="react-line-number react-code-text" style="padding-right:16px">237</div><div data-line-number="238" class="react-line-number react-code-text" style="padding-right:16px">238</div><div data-line-number="239" class="react-line-number react-code-text" style="padding-right:16px">239</div><div data-line-number="240" class="react-line-number react-code-text" style="padding-right:16px">240</div><div data-line-number="241" class="react-line-number react-code-text" style="padding-right:16px">241</div><div data-line-number="242" class="react-line-number react-code-text" style="padding-right:16px">242</div><div data-line-number="243" class="react-line-number react-code-text" style="padding-right:16px">243</div><div data-line-number="244" class="react-line-number react-code-text" style="padding-right:16px">244</div><div data-line-number="245" class="react-line-number react-code-text" style="padding-right:16px">245</div><div data-line-number="246" class="react-line-number react-code-text" style="padding-right:16px">246</div><div data-line-number="247" class="react-line-number react-code-text" style="padding-right:16px">247</div><div data-line-number="248" class="react-line-number react-code-text" style="padding-right:16px">248</div><div data-line-number="249" class="react-line-number react-code-text" style="padding-right:16px">249</div><div data-line-number="250" class="react-line-number react-code-text" style="padding-right:16px">250</div><div data-line-number="251" class="react-line-number react-code-text" style="padding-right:16px">251</div><div data-line-number="252" class="react-line-number react-code-text" style="padding-right:16px">252</div><div data-line-number="253" class="react-line-number react-code-text" style="padding-right:16px">253</div><div data-line-number="254" class="react-line-number react-code-text" style="padding-right:16px">254</div><div data-line-number="255" class="react-line-number react-code-text" style="padding-right:16px">255</div><div data-line-number="256" class="react-line-number react-code-text" style="padding-right:16px">256</div><div data-line-number="257" class="react-line-number react-code-text" style="padding-right:16px">257</div><div data-line-number="258" class="react-line-number react-code-text" style="padding-right:16px">258</div><div data-line-number="259" class="react-line-number react-code-text" style="padding-right:16px">259</div><div data-line-number="260" class="react-line-number react-code-text" style="padding-right:16px">260</div><div data-line-number="261" class="react-line-number react-code-text" style="padding-right:16px">261</div><div data-line-number="262" class="react-line-number react-code-text" style="padding-right:16px">262</div><div data-line-number="263" class="react-line-number react-code-text" style="padding-right:16px">263</div><div data-line-number="264" class="react-line-number react-code-text" style="padding-right:16px">264</div><div data-line-number="265" class="react-line-number react-code-text" style="padding-right:16px">265</div><div data-line-number="266" class="react-line-number react-code-text" style="padding-right:16px">266</div><div data-line-number="267" class="react-line-number react-code-text" style="padding-right:16px">267</div><div data-line-number="268" class="react-line-number react-code-text" style="padding-right:16px">268</div><div data-line-number="269" class="react-line-number react-code-text" style="padding-right:16px">269</div><div data-line-number="270" class="react-line-number react-code-text" style="padding-right:16px">270</div><div data-line-number="271" class="react-line-number react-code-text" style="padding-right:16px">271</div><div data-line-number="272" class="react-line-number react-code-text" style="padding-right:16px">272</div><div data-line-number="273" class="react-line-number react-code-text" style="padding-right:16px">273</div><div data-line-number="274" class="react-line-number react-code-text" style="padding-right:16px">274</div><div data-line-number="275" class="react-line-number react-code-text" style="padding-right:16px">275</div><div data-line-number="276" class="react-line-number react-code-text" style="padding-right:16px">276</div><div data-line-number="277" class="react-line-number react-code-text" style="padding-right:16px">277</div><div data-line-number="278" class="react-line-number react-code-text" style="padding-right:16px">278</div><div data-line-number="279" class="react-line-number react-code-text" style="padding-right:16px">279</div><div data-line-number="280" class="react-line-number react-code-text" style="padding-right:16px">280</div><div data-line-number="281" class="react-line-number react-code-text" style="padding-right:16px">281</div><div data-line-number="282" class="react-line-number react-code-text" style="padding-right:16px">282</div><div data-line-number="283" class="react-line-number react-code-text" style="padding-right:16px">283</div><div data-line-number="284" class="react-line-number react-code-text" style="padding-right:16px">284</div><div data-line-number="285" class="react-line-number react-code-text" style="padding-right:16px">285</div><div data-line-number="286" class="react-line-number react-code-text" style="padding-right:16px">286</div><div data-line-number="287" class="react-line-number react-code-text" style="padding-right:16px">287</div><div data-line-number="288" class="react-line-number react-code-text" style="padding-right:16px">288</div><div data-line-number="289" class="react-line-number react-code-text" style="padding-right:16px">289</div><div data-line-number="290" class="react-line-number react-code-text" style="padding-right:16px">290</div><div data-line-number="291" class="react-line-number react-code-text" style="padding-right:16px">291</div><div data-line-number="292" class="react-line-number react-code-text" style="padding-right:16px">292</div><div data-line-number="293" class="react-line-number react-code-text" style="padding-right:16px">293</div><div data-line-number="294" class="react-line-number react-code-text" style="padding-right:16px">294</div><div data-line-number="295" class="react-line-number react-code-text" style="padding-right:16px">295</div><div data-line-number="296" class="react-line-number react-code-text" style="padding-right:16px">296</div><div data-line-number="297" class="react-line-number react-code-text" style="padding-right:16px">297</div><div data-line-number="298" class="react-line-number react-code-text" style="padding-right:16px">298</div><div data-line-number="299" class="react-line-number react-code-text" style="padding-right:16px">299</div><div data-line-number="300" class="react-line-number react-code-text" style="padding-right:16px">300</div><div data-line-number="301" class="react-line-number react-code-text" style="padding-right:16px">301</div><div data-line-number="302" class="react-line-number react-code-text" style="padding-right:16px">302</div><div data-line-number="303" class="react-line-number react-code-text" style="padding-right:16px">303</div><div data-line-number="304" class="react-line-number react-code-text" style="padding-right:16px">304</div><div data-line-number="305" class="react-line-number react-code-text" style="padding-right:16px">305</div><div data-line-number="306" class="react-line-number react-code-text" style="padding-right:16px">306</div><div data-line-number="307" class="react-line-number react-code-text" style="padding-right:16px">307</div><div data-line-number="308" class="react-line-number react-code-text" style="padding-right:16px">308</div><div data-line-number="309" class="react-line-number react-code-text" style="padding-right:16px">309</div><div data-line-number="310" class="react-line-number react-code-text" style="padding-right:16px">310</div><div data-line-number="311" class="react-line-number react-code-text" style="padding-right:16px">311</div><div data-line-number="312" class="react-line-number react-code-text" style="padding-right:16px">312</div><div data-line-number="313" class="react-line-number react-code-text" style="padding-right:16px">313</div><div data-line-number="314" class="react-line-number react-code-text" style="padding-right:16px">314</div><div data-line-number="315" class="react-line-number react-code-text" style="padding-right:16px">315</div><div data-line-number="316" class="react-line-number react-code-text" style="padding-right:16px">316</div><div data-line-number="317" class="react-line-number react-code-text" style="padding-right:16px">317</div><div data-line-number="318" class="react-line-number react-code-text" style="padding-right:16px">318</div><div data-line-number="319" class="react-line-number react-code-text" style="padding-right:16px">319</div><div data-line-number="320" class="react-line-number react-code-text" style="padding-right:16px">320</div><div data-line-number="321" class="react-line-number react-code-text" style="padding-right:16px">321</div><div data-line-number="322" class="react-line-number react-code-text" style="padding-right:16px">322</div><div data-line-number="323" class="react-line-number react-code-text" style="padding-right:16px">323</div><div data-line-number="324" class="react-line-number react-code-text" style="padding-right:16px">324</div><div data-line-number="325" class="react-line-number react-code-text" style="padding-right:16px">325</div><div data-line-number="326" class="react-line-number react-code-text" style="padding-right:16px">326</div><div data-line-number="327" class="react-line-number react-code-text" style="padding-right:16px">327</div><div data-line-number="328" class="react-line-number react-code-text" style="padding-right:16px">328</div><div data-line-number="329" class="react-line-number react-code-text" style="padding-right:16px">329</div><div data-line-number="330" class="react-line-number react-code-text" style="padding-right:16px">330</div><div data-line-number="331" class="react-line-number react-code-text" style="padding-right:16px">331</div><div data-line-number="332" class="react-line-number react-code-text" style="padding-right:16px">332</div><div data-line-number="333" class="react-line-number react-code-text" style="padding-right:16px">333</div><div data-line-number="334" class="react-line-number react-code-text" style="padding-right:16px">334</div><div data-line-number="335" class="react-line-number react-code-text" style="padding-right:16px">335</div><div data-line-number="336" class="react-line-number react-code-text" style="padding-right:16px">336</div><div data-line-number="337" class="react-line-number react-code-text" style="padding-right:16px">337</div><div data-line-number="338" class="react-line-number react-code-text" style="padding-right:16px">338</div><div data-line-number="339" class="react-line-number react-code-text" style="padding-right:16px">339</div><div data-line-number="340" class="react-line-number react-code-text" style="padding-right:16px">340</div><div data-line-number="341" class="react-line-number react-code-text" style="padding-right:16px">341</div><div data-line-number="342" class="react-line-number react-code-text" style="padding-right:16px">342</div><div data-line-number="343" class="react-line-number react-code-text" style="padding-right:16px">343</div><div data-line-number="344" class="react-line-number react-code-text" style="padding-right:16px">344</div><div data-line-number="345" class="react-line-number react-code-text" style="padding-right:16px">345</div><div data-line-number="346" class="react-line-number react-code-text" style="padding-right:16px">346</div><div data-line-number="347" class="react-line-number react-code-text" style="padding-right:16px">347</div><div data-line-number="348" class="react-line-number react-code-text" style="padding-right:16px">348</div><div data-line-number="349" class="react-line-number react-code-text" style="padding-right:16px">349</div><div data-line-number="350" class="react-line-number react-code-text" style="padding-right:16px">350</div><div data-line-number="351" class="react-line-number react-code-text" style="padding-right:16px">351</div><div data-line-number="352" class="react-line-number react-code-text" style="padding-right:16px">352</div><div data-line-number="353" class="react-line-number react-code-text" style="padding-right:16px">353</div><div data-line-number="354" class="react-line-number react-code-text" style="padding-right:16px">354</div><div data-line-number="355" class="react-line-number react-code-text" style="padding-right:16px">355</div><div data-line-number="356" class="react-line-number react-code-text" style="padding-right:16px">356</div><div data-line-number="357" class="react-line-number react-code-text" style="padding-right:16px">357</div><div data-line-number="358" class="react-line-number react-code-text" style="padding-right:16px">358</div><div data-line-number="359" class="react-line-number react-code-text" style="padding-right:16px">359</div><div data-line-number="360" class="react-line-number react-code-text" style="padding-right:16px">360</div><div data-line-number="361" class="react-line-number react-code-text" style="padding-right:16px">361</div><div data-line-number="362" class="react-line-number react-code-text" style="padding-right:16px">362</div><div data-line-number="363" class="react-line-number react-code-text" style="padding-right:16px">363</div><div data-line-number="364" class="react-line-number react-code-text" style="padding-right:16px">364</div><div data-line-number="365" class="react-line-number react-code-text" style="padding-right:16px">365</div><div data-line-number="366" class="react-line-number react-code-text" style="padding-right:16px">366</div><div data-line-number="367" class="react-line-number react-code-text" style="padding-right:16px">367</div><div data-line-number="368" class="react-line-number react-code-text" style="padding-right:16px">368</div><div data-line-number="369" class="react-line-number react-code-text" style="padding-right:16px">369</div><div data-line-number="370" class="react-line-number react-code-text" style="padding-right:16px">370</div><div data-line-number="371" class="react-line-number react-code-text" style="padding-right:16px">371</div><div data-line-number="372" class="react-line-number react-code-text" style="padding-right:16px">372</div><div data-line-number="373" class="react-line-number react-code-text" style="padding-right:16px">373</div><div data-line-number="374" class="react-line-number react-code-text" style="padding-right:16px">374</div><div data-line-number="375" class="react-line-number react-code-text" style="padding-right:16px">375</div><div data-line-number="376" class="react-line-number react-code-text" style="padding-right:16px">376</div><div data-line-number="377" class="react-line-number react-code-text" style="padding-right:16px">377</div><div data-line-number="378" class="react-line-number react-code-text" style="padding-right:16px">378</div><div data-line-number="379" class="react-line-number react-code-text" style="padding-right:16px">379</div><div data-line-number="380" class="react-line-number react-code-text" style="padding-right:16px">380</div><div data-line-number="381" class="react-line-number react-code-text" style="padding-right:16px">381</div><div data-line-number="382" class="react-line-number react-code-text" style="padding-right:16px">382</div><div data-line-number="383" class="react-line-number react-code-text" style="padding-right:16px">383</div><div data-line-number="384" class="react-line-number react-code-text" style="padding-right:16px">384</div><div data-line-number="385" class="react-line-number react-code-text" style="padding-right:16px">385</div><div data-line-number="386" class="react-line-number react-code-text" style="padding-right:16px">386</div><div data-line-number="387" class="react-line-number react-code-text" style="padding-right:16px">387</div><div data-line-number="388" class="react-line-number react-code-text" style="padding-right:16px">388</div><div data-line-number="389" class="react-line-number react-code-text" style="padding-right:16px">389</div><div data-line-number="390" class="react-line-number react-code-text" style="padding-right:16px">390</div><div data-line-number="391" class="react-line-number react-code-text" style="padding-right:16px">391</div><div data-line-number="392" class="react-line-number react-code-text" style="padding-right:16px">392</div><div data-line-number="393" class="react-line-number react-code-text" style="padding-right:16px">393</div><div data-line-number="394" class="react-line-number react-code-text" style="padding-right:16px">394</div><div data-line-number="395" class="react-line-number react-code-text" style="padding-right:16px">395</div><div data-line-number="396" class="react-line-number react-code-text" style="padding-right:16px">396</div><div data-line-number="397" class="react-line-number react-code-text" style="padding-right:16px">397</div><div data-line-number="398" class="react-line-number react-code-text" style="padding-right:16px">398</div><div data-line-number="399" class="react-line-number react-code-text" style="padding-right:16px">399</div><div data-line-number="400" class="react-line-number react-code-text" style="padding-right:16px">400</div><div data-line-number="401" class="react-line-number react-code-text" style="padding-right:16px">401</div><div data-line-number="402" class="react-line-number react-code-text" style="padding-right:16px">402</div><div data-line-number="403" class="react-line-number react-code-text" style="padding-right:16px">403</div><div data-line-number="404" class="react-line-number react-code-text" style="padding-right:16px">404</div><div data-line-number="405" class="react-line-number react-code-text" style="padding-right:16px">405</div><div data-line-number="406" class="react-line-number react-code-text" style="padding-right:16px">406</div><div data-line-number="407" class="react-line-number react-code-text" style="padding-right:16px">407</div><div data-line-number="408" class="react-line-number react-code-text" style="padding-right:16px">408</div><div data-line-number="409" class="react-line-number react-code-text" style="padding-right:16px">409</div><div data-line-number="410" class="react-line-number react-code-text" style="padding-right:16px">410</div><div data-line-number="411" class="react-line-number react-code-text" style="padding-right:16px">411</div><div data-line-number="412" class="react-line-number react-code-text" style="padding-right:16px">412</div><div data-line-number="413" class="react-line-number react-code-text" style="padding-right:16px">413</div><div data-line-number="414" class="react-line-number react-code-text" style="padding-right:16px">414</div><div data-line-number="415" class="react-line-number react-code-text" style="padding-right:16px">415</div><div data-line-number="416" class="react-line-number react-code-text" style="padding-right:16px">416</div><div data-line-number="417" class="react-line-number react-code-text" style="padding-right:16px">417</div><div data-line-number="418" class="react-line-number react-code-text" style="padding-right:16px">418</div><div data-line-number="419" class="react-line-number react-code-text" style="padding-right:16px">419</div><div data-line-number="420" class="react-line-number react-code-text" style="padding-right:16px">420</div><div data-line-number="421" class="react-line-number react-code-text" style="padding-right:16px">421</div><div data-line-number="422" class="react-line-number react-code-text" style="padding-right:16px">422</div><div data-line-number="423" class="react-line-number react-code-text" style="padding-right:16px">423</div><div data-line-number="424" class="react-line-number react-code-text" style="padding-right:16px">424</div><div data-line-number="425" class="react-line-number react-code-text" style="padding-right:16px">425</div><div data-line-number="426" class="react-line-number react-code-text" style="padding-right:16px">426</div><div data-line-number="427" class="react-line-number react-code-text" style="padding-right:16px">427</div><div data-line-number="428" class="react-line-number react-code-text" style="padding-right:16px">428</div><div data-line-number="429" class="react-line-number react-code-text" style="padding-right:16px">429</div><div data-line-number="430" class="react-line-number react-code-text" style="padding-right:16px">430</div><div data-line-number="431" class="react-line-number react-code-text" style="padding-right:16px">431</div><div data-line-number="432" class="react-line-number react-code-text" style="padding-right:16px">432</div><div data-line-number="433" class="react-line-number react-code-text" style="padding-right:16px">433</div><div data-line-number="434" class="react-line-number react-code-text" style="padding-right:16px">434</div><div data-line-number="435" class="react-line-number react-code-text" style="padding-right:16px">435</div><div data-line-number="436" class="react-line-number react-code-text" style="padding-right:16px">436</div><div data-line-number="437" class="react-line-number react-code-text" style="padding-right:16px">437</div><div data-line-number="438" class="react-line-number react-code-text" style="padding-right:16px">438</div><div data-line-number="439" class="react-line-number react-code-text" style="padding-right:16px">439</div><div data-line-number="440" class="react-line-number react-code-text" style="padding-right:16px">440</div><div data-line-number="441" class="react-line-number react-code-text" style="padding-right:16px">441</div><div data-line-number="442" class="react-line-number react-code-text" style="padding-right:16px">442</div><div data-line-number="443" class="react-line-number react-code-text" style="padding-right:16px">443</div><div data-line-number="444" class="react-line-number react-code-text" style="padding-right:16px">444</div><div data-line-number="445" class="react-line-number react-code-text" style="padding-right:16px">445</div><div data-line-number="446" class="react-line-number react-code-text" style="padding-right:16px">446</div><div data-line-number="447" class="react-line-number react-code-text" style="padding-right:16px">447</div><div data-line-number="448" class="react-line-number react-code-text" style="padding-right:16px">448</div><div data-line-number="449" class="react-line-number react-code-text" style="padding-right:16px">449</div><div data-line-number="450" class="react-line-number react-code-text" style="padding-right:16px">450</div><div data-line-number="451" class="react-line-number react-code-text" style="padding-right:16px">451</div><div data-line-number="452" class="react-line-number react-code-text" style="padding-right:16px">452</div><div data-line-number="453" class="react-line-number react-code-text" style="padding-right:16px">453</div><div data-line-number="454" class="react-line-number react-code-text" style="padding-right:16px">454</div><div data-line-number="455" class="react-line-number react-code-text" style="padding-right:16px">455</div><div data-line-number="456" class="react-line-number react-code-text" style="padding-right:16px">456</div><div data-line-number="457" class="react-line-number react-code-text" style="padding-right:16px">457</div><div data-line-number="458" class="react-line-number react-code-text" style="padding-right:16px">458</div><div data-line-number="459" class="react-line-number react-code-text" style="padding-right:16px">459</div><div data-line-number="460" class="react-line-number react-code-text" style="padding-right:16px">460</div><div data-line-number="461" class="react-line-number react-code-text" style="padding-right:16px">461</div><div data-line-number="462" class="react-line-number react-code-text" style="padding-right:16px">462</div><div data-line-number="463" class="react-line-number react-code-text" style="padding-right:16px">463</div><div data-line-number="464" class="react-line-number react-code-text" style="padding-right:16px">464</div><div data-line-number="465" class="react-line-number react-code-text" style="padding-right:16px">465</div><div data-line-number="466" class="react-line-number react-code-text" style="padding-right:16px">466</div><div data-line-number="467" class="react-line-number react-code-text" style="padding-right:16px">467</div><div data-line-number="468" class="react-line-number react-code-text" style="padding-right:16px">468</div><div data-line-number="469" class="react-line-number react-code-text" style="padding-right:16px">469</div><div data-line-number="470" class="react-line-number react-code-text" style="padding-right:16px">470</div><div data-line-number="471" class="react-line-number react-code-text" style="padding-right:16px">471</div><div data-line-number="472" class="react-line-number react-code-text" style="padding-right:16px">472</div><div data-line-number="473" class="react-line-number react-code-text" style="padding-right:16px">473</div><div data-line-number="474" class="react-line-number react-code-text" style="padding-right:16px">474</div><div data-line-number="475" class="react-line-number react-code-text" style="padding-right:16px">475</div><div data-line-number="476" class="react-line-number react-code-text" style="padding-right:16px">476</div><div data-line-number="477" class="react-line-number react-code-text" style="padding-right:16px">477</div><div data-line-number="478" class="react-line-number react-code-text" style="padding-right:16px">478</div><div data-line-number="479" class="react-line-number react-code-text" style="padding-right:16px">479</div><div data-line-number="480" class="react-line-number react-code-text" style="padding-right:16px">480</div><div data-line-number="481" class="react-line-number react-code-text" style="padding-right:16px">481</div><div data-line-number="482" class="react-line-number react-code-text" style="padding-right:16px">482</div><div data-line-number="483" class="react-line-number react-code-text" style="padding-right:16px">483</div><div data-line-number="484" class="react-line-number react-code-text" style="padding-right:16px">484</div><div data-line-number="485" class="react-line-number react-code-text" style="padding-right:16px">485</div><div data-line-number="486" class="react-line-number react-code-text" style="padding-right:16px">486</div><div data-line-number="487" class="react-line-number react-code-text" style="padding-right:16px">487</div><div data-line-number="488" class="react-line-number react-code-text" style="padding-right:16px">488</div><div data-line-number="489" class="react-line-number react-code-text" style="padding-right:16px">489</div><div data-line-number="490" class="react-line-number react-code-text" style="padding-right:16px">490</div><div data-line-number="491" class="react-line-number react-code-text" style="padding-right:16px">491</div><div data-line-number="492" class="react-line-number react-code-text" style="padding-right:16px">492</div><div data-line-number="493" class="react-line-number react-code-text" style="padding-right:16px">493</div><div data-line-number="494" class="react-line-number react-code-text" style="padding-right:16px">494</div><div data-line-number="495" class="react-line-number react-code-text" style="padding-right:16px">495</div><div data-line-number="496" class="react-line-number react-code-text" style="padding-right:16px">496</div><div data-line-number="497" class="react-line-number react-code-text" style="padding-right:16px">497</div><div data-line-number="498" class="react-line-number react-code-text" style="padding-right:16px">498</div><div data-line-number="499" class="react-line-number react-code-text" style="padding-right:16px">499</div><div data-line-number="500" class="react-line-number react-code-text" style="padding-right:16px">500</div><div data-line-number="501" class="react-line-number react-code-text" style="padding-right:16px">501</div><div data-line-number="502" class="react-line-number react-code-text" style="padding-right:16px">502</div><div data-line-number="503" class="react-line-number react-code-text" style="padding-right:16px">503</div><div data-line-number="504" class="react-line-number react-code-text" style="padding-right:16px">504</div><div data-line-number="505" class="react-line-number react-code-text" style="padding-right:16px">505</div><div data-line-number="506" class="react-line-number react-code-text" style="padding-right:16px">506</div><div data-line-number="507" class="react-line-number react-code-text" style="padding-right:16px">507</div><div data-line-number="508" class="react-line-number react-code-text" style="padding-right:16px">508</div><div data-line-number="509" class="react-line-number react-code-text" style="padding-right:16px">509</div><div data-line-number="510" class="react-line-number react-code-text" style="padding-right:16px">510</div><div data-line-number="511" class="react-line-number react-code-text" style="padding-right:16px">511</div><div data-line-number="512" class="react-line-number react-code-text" style="padding-right:16px">512</div><div data-line-number="513" class="react-line-number react-code-text" style="padding-right:16px">513</div><div data-line-number="514" class="react-line-number react-code-text" style="padding-right:16px">514</div><div data-line-number="515" class="react-line-number react-code-text" style="padding-right:16px">515</div><div data-line-number="516" class="react-line-number react-code-text" style="padding-right:16px">516</div><div data-line-number="517" class="react-line-number react-code-text" style="padding-right:16px">517</div><div data-line-number="518" class="react-line-number react-code-text" style="padding-right:16px">518</div><div data-line-number="519" class="react-line-number react-code-text" style="padding-right:16px">519</div><div data-line-number="520" class="react-line-number react-code-text" style="padding-right:16px">520</div><div data-line-number="521" class="react-line-number react-code-text" style="padding-right:16px">521</div><div data-line-number="522" class="react-line-number react-code-text" style="padding-right:16px">522</div><div data-line-number="523" class="react-line-number react-code-text" style="padding-right:16px">523</div><div data-line-number="524" class="react-line-number react-code-text" style="padding-right:16px">524</div><div data-line-number="525" class="react-line-number react-code-text" style="padding-right:16px">525</div><div data-line-number="526" class="react-line-number react-code-text" style="padding-right:16px">526</div><div data-line-number="527" class="react-line-number react-code-text" style="padding-right:16px">527</div><div data-line-number="528" class="react-line-number react-code-text" style="padding-right:16px">528</div><div data-line-number="529" class="react-line-number react-code-text" style="padding-right:16px">529</div><div data-line-number="530" class="react-line-number react-code-text" style="padding-right:16px">530</div><div data-line-number="531" class="react-line-number react-code-text" style="padding-right:16px">531</div><div data-line-number="532" class="react-line-number react-code-text" style="padding-right:16px">532</div><div data-line-number="533" class="react-line-number react-code-text" style="padding-right:16px">533</div><div data-line-number="534" class="react-line-number react-code-text" style="padding-right:16px">534</div><div data-line-number="535" class="react-line-number react-code-text" style="padding-right:16px">535</div><div data-line-number="536" class="react-line-number react-code-text" style="padding-right:16px">536</div><div data-line-number="537" class="react-line-number react-code-text" style="padding-right:16px">537</div><div data-line-number="538" class="react-line-number react-code-text" style="padding-right:16px">538</div><div data-line-number="539" class="react-line-number react-code-text" style="padding-right:16px">539</div><div data-line-number="540" class="react-line-number react-code-text" style="padding-right:16px">540</div><div data-line-number="541" class="react-line-number react-code-text" style="padding-right:16px">541</div><div data-line-number="542" class="react-line-number react-code-text" style="padding-right:16px">542</div><div data-line-number="543" class="react-line-number react-code-text" style="padding-right:16px">543</div><div data-line-number="544" class="react-line-number react-code-text" style="padding-right:16px">544</div><div data-line-number="545" class="react-line-number react-code-text" style="padding-right:16px">545</div><div data-line-number="546" class="react-line-number react-code-text" style="padding-right:16px">546</div><div data-line-number="547" class="react-line-number react-code-text" style="padding-right:16px">547</div><div data-line-number="548" class="react-line-number react-code-text" style="padding-right:16px">548</div><div data-line-number="549" class="react-line-number react-code-text" style="padding-right:16px">549</div><div data-line-number="550" class="react-line-number react-code-text" style="padding-right:16px">550</div><div data-line-number="551" class="react-line-number react-code-text" style="padding-right:16px">551</div><div data-line-number="552" class="react-line-number react-code-text" style="padding-right:16px">552</div><div data-line-number="553" class="react-line-number react-code-text" style="padding-right:16px">553</div><div data-line-number="554" class="react-line-number react-code-text" style="padding-right:16px">554</div><div data-line-number="555" class="react-line-number react-code-text" style="padding-right:16px">555</div><div data-line-number="556" class="react-line-number react-code-text" style="padding-right:16px">556</div><div data-line-number="557" class="react-line-number react-code-text" style="padding-right:16px">557</div><div data-line-number="558" class="react-line-number react-code-text" style="padding-right:16px">558</div><div data-line-number="559" class="react-line-number react-code-text" style="padding-right:16px">559</div><div data-line-number="560" class="react-line-number react-code-text" style="padding-right:16px">560</div><div data-line-number="561" class="react-line-number react-code-text" style="padding-right:16px">561</div><div data-line-number="562" class="react-line-number react-code-text" style="padding-right:16px">562</div><div data-line-number="563" class="react-line-number react-code-text" style="padding-right:16px">563</div><div data-line-number="564" class="react-line-number react-code-text" style="padding-right:16px">564</div><div data-line-number="565" class="react-line-number react-code-text" style="padding-right:16px">565</div><div data-line-number="566" class="react-line-number react-code-text" style="padding-right:16px">566</div><div data-line-number="567" class="react-line-number react-code-text" style="padding-right:16px">567</div><div data-line-number="568" class="react-line-number react-code-text" style="padding-right:16px">568</div><div data-line-number="569" class="react-line-number react-code-text" style="padding-right:16px">569</div><div data-line-number="570" class="react-line-number react-code-text" style="padding-right:16px">570</div><div data-line-number="571" class="react-line-number react-code-text" style="padding-right:16px">571</div><div data-line-number="572" class="react-line-number react-code-text" style="padding-right:16px">572</div><div data-line-number="573" class="react-line-number react-code-text" style="padding-right:16px">573</div><div data-line-number="574" class="react-line-number react-code-text" style="padding-right:16px">574</div><div data-line-number="575" class="react-line-number react-code-text" style="padding-right:16px">575</div><div data-line-number="576" class="react-line-number react-code-text" style="padding-right:16px">576</div><div data-line-number="577" class="react-line-number react-code-text" style="padding-right:16px">577</div><div data-line-number="578" class="react-line-number react-code-text" style="padding-right:16px">578</div><div data-line-number="579" class="react-line-number react-code-text" style="padding-right:16px">579</div><div data-line-number="580" class="react-line-number react-code-text" style="padding-right:16px">580</div><div data-line-number="581" class="react-line-number react-code-text" style="padding-right:16px">581</div><div data-line-number="582" class="react-line-number react-code-text" style="padding-right:16px">582</div><div data-line-number="583" class="react-line-number react-code-text" style="padding-right:16px">583</div><div data-line-number="584" class="react-line-number react-code-text" style="padding-right:16px">584</div><div data-line-number="585" class="react-line-number react-code-text" style="padding-right:16px">585</div><div data-line-number="586" class="react-line-number react-code-text" style="padding-right:16px">586</div><div data-line-number="587" class="react-line-number react-code-text" style="padding-right:16px">587</div><div data-line-number="588" class="react-line-number react-code-text" style="padding-right:16px">588</div><div data-line-number="589" class="react-line-number react-code-text" style="padding-right:16px">589</div><div data-line-number="590" class="react-line-number react-code-text" style="padding-right:16px">590</div><div data-line-number="591" class="react-line-number react-code-text" style="padding-right:16px">591</div><div data-line-number="592" class="react-line-number react-code-text" style="padding-right:16px">592</div><div data-line-number="593" class="react-line-number react-code-text" style="padding-right:16px">593</div><div data-line-number="594" class="react-line-number react-code-text" style="padding-right:16px">594</div><div data-line-number="595" class="react-line-number react-code-text" style="padding-right:16px">595</div><div data-line-number="596" class="react-line-number react-code-text" style="padding-right:16px">596</div><div data-line-number="597" class="react-line-number react-code-text" style="padding-right:16px">597</div><div data-line-number="598" class="react-line-number react-code-text" style="padding-right:16px">598</div><div data-line-number="599" class="react-line-number react-code-text" style="padding-right:16px">599</div><div data-line-number="600" class="react-line-number react-code-text" style="padding-right:16px">600</div><div data-line-number="601" class="react-line-number react-code-text" style="padding-right:16px">601</div><div data-line-number="602" class="react-line-number react-code-text" style="padding-right:16px">602</div><div data-line-number="603" class="react-line-number react-code-text" style="padding-right:16px">603</div><div data-line-number="604" class="react-line-number react-code-text" style="padding-right:16px">604</div><div data-line-number="605" class="react-line-number react-code-text" style="padding-right:16px">605</div><div data-line-number="606" class="react-line-number react-code-text" style="padding-right:16px">606</div><div data-line-number="607" class="react-line-number react-code-text" style="padding-right:16px">607</div><div data-line-number="608" class="react-line-number react-code-text" style="padding-right:16px">608</div><div data-line-number="609" class="react-line-number react-code-text" style="padding-right:16px">609</div><div data-line-number="610" class="react-line-number react-code-text" style="padding-right:16px">610</div><div data-line-number="611" class="react-line-number react-code-text" style="padding-right:16px">611</div><div data-line-number="612" class="react-line-number react-code-text" style="padding-right:16px">612</div><div data-line-number="613" class="react-line-number react-code-text" style="padding-right:16px">613</div><div data-line-number="614" class="react-line-number react-code-text" style="padding-right:16px">614</div><div data-line-number="615" class="react-line-number react-code-text" style="padding-right:16px">615</div><div data-line-number="616" class="react-line-number react-code-text" style="padding-right:16px">616</div><div data-line-number="617" class="react-line-number react-code-text" style="padding-right:16px">617</div><div data-line-number="618" class="react-line-number react-code-text" style="padding-right:16px">618</div><div data-line-number="619" class="react-line-number react-code-text" style="padding-right:16px">619</div><div data-line-number="620" class="react-line-number react-code-text" style="padding-right:16px">620</div><div data-line-number="621" class="react-line-number react-code-text" style="padding-right:16px">621</div><div data-line-number="622" class="react-line-number react-code-text" style="padding-right:16px">622</div><div data-line-number="623" class="react-line-number react-code-text" style="padding-right:16px">623</div><div data-line-number="624" class="react-line-number react-code-text" style="padding-right:16px">624</div><div data-line-number="625" class="react-line-number react-code-text" style="padding-right:16px">625</div><div data-line-number="626" class="react-line-number react-code-text" style="padding-right:16px">626</div><div data-line-number="627" class="react-line-number react-code-text" style="padding-right:16px">627</div><div data-line-number="628" class="react-line-number react-code-text" style="padding-right:16px">628</div><div data-line-number="629" class="react-line-number react-code-text" style="padding-right:16px">629</div><div data-line-number="630" class="react-line-number react-code-text" style="padding-right:16px">630</div><div data-line-number="631" class="react-line-number react-code-text" style="padding-right:16px">631</div><div data-line-number="632" class="react-line-number react-code-text" style="padding-right:16px">632</div><div data-line-number="633" class="react-line-number react-code-text" style="padding-right:16px">633</div><div data-line-number="634" class="react-line-number react-code-text" style="padding-right:16px">634</div><div data-line-number="635" class="react-line-number react-code-text" style="padding-right:16px">635</div><div data-line-number="636" class="react-line-number react-code-text" style="padding-right:16px">636</div><div data-line-number="637" class="react-line-number react-code-text" style="padding-right:16px">637</div><div data-line-number="638" class="react-line-number react-code-text" style="padding-right:16px">638</div><div data-line-number="639" class="react-line-number react-code-text" style="padding-right:16px">639</div><div data-line-number="640" class="react-line-number react-code-text" style="padding-right:16px">640</div><div data-line-number="641" class="react-line-number react-code-text" style="padding-right:16px">641</div><div data-line-number="642" class="react-line-number react-code-text" style="padding-right:16px">642</div><div data-line-number="643" class="react-line-number react-code-text" style="padding-right:16px">643</div><div data-line-number="644" class="react-line-number react-code-text" style="padding-right:16px">644</div><div data-line-number="645" class="react-line-number react-code-text" style="padding-right:16px">645</div><div data-line-number="646" class="react-line-number react-code-text" style="padding-right:16px">646</div><div data-line-number="647" class="react-line-number react-code-text" style="padding-right:16px">647</div><div data-line-number="648" class="react-line-number react-code-text" style="padding-right:16px">648</div><div data-line-number="649" class="react-line-number react-code-text" style="padding-right:16px">649</div><div data-line-number="650" class="react-line-number react-code-text" style="padding-right:16px">650</div><div data-line-number="651" class="react-line-number react-code-text" style="padding-right:16px">651</div><div data-line-number="652" class="react-line-number react-code-text" style="padding-right:16px">652</div><div data-line-number="653" class="react-line-number react-code-text" style="padding-right:16px">653</div><div data-line-number="654" class="react-line-number react-code-text" style="padding-right:16px">654</div><div data-line-number="655" class="react-line-number react-code-text" style="padding-right:16px">655</div><div data-line-number="656" class="react-line-number react-code-text" style="padding-right:16px">656</div><div data-line-number="657" class="react-line-number react-code-text" style="padding-right:16px">657</div><div data-line-number="658" class="react-line-number react-code-text" style="padding-right:16px">658</div><div data-line-number="659" class="react-line-number react-code-text" style="padding-right:16px">659</div><div data-line-number="660" class="react-line-number react-code-text" style="padding-right:16px">660</div><div data-line-number="661" class="react-line-number react-code-text" style="padding-right:16px">661</div><div data-line-number="662" class="react-line-number react-code-text" style="padding-right:16px">662</div><div data-line-number="663" class="react-line-number react-code-text" style="padding-right:16px">663</div><div data-line-number="664" class="react-line-number react-code-text" style="padding-right:16px">664</div><div data-line-number="665" class="react-line-number react-code-text" style="padding-right:16px">665</div><div data-line-number="666" class="react-line-number react-code-text" style="padding-right:16px">666</div><div data-line-number="667" class="react-line-number react-code-text" style="padding-right:16px">667</div><div data-line-number="668" class="react-line-number react-code-text" style="padding-right:16px">668</div><div data-line-number="669" class="react-line-number react-code-text" style="padding-right:16px">669</div><div data-line-number="670" class="react-line-number react-code-text" style="padding-right:16px">670</div><div data-line-number="671" class="react-line-number react-code-text" style="padding-right:16px">671</div><div data-line-number="672" class="react-line-number react-code-text" style="padding-right:16px">672</div><div data-line-number="673" class="react-line-number react-code-text" style="padding-right:16px">673</div><div data-line-number="674" class="react-line-number react-code-text" style="padding-right:16px">674</div><div data-line-number="675" class="react-line-number react-code-text" style="padding-right:16px">675</div><div data-line-number="676" class="react-line-number react-code-text" style="padding-right:16px">676</div><div data-line-number="677" class="react-line-number react-code-text" style="padding-right:16px">677</div><div data-line-number="678" class="react-line-number react-code-text" style="padding-right:16px">678</div><div data-line-number="679" class="react-line-number react-code-text" style="padding-right:16px">679</div><div data-line-number="680" class="react-line-number react-code-text" style="padding-right:16px">680</div><div data-line-number="681" class="react-line-number react-code-text" style="padding-right:16px">681</div><div data-line-number="682" class="react-line-number react-code-text" style="padding-right:16px">682</div><div data-line-number="683" class="react-line-number react-code-text" style="padding-right:16px">683</div><div data-line-number="684" class="react-line-number react-code-text" style="padding-right:16px">684</div><div data-line-number="685" class="react-line-number react-code-text" style="padding-right:16px">685</div><div data-line-number="686" class="react-line-number react-code-text" style="padding-right:16px">686</div><div data-line-number="687" class="react-line-number react-code-text" style="padding-right:16px">687</div><div data-line-number="688" class="react-line-number react-code-text" style="padding-right:16px">688</div><div data-line-number="689" class="react-line-number react-code-text" style="padding-right:16px">689</div><div data-line-number="690" class="react-line-number react-code-text" style="padding-right:16px">690</div><div data-line-number="691" class="react-line-number react-code-text" style="padding-right:16px">691</div><div data-line-number="692" class="react-line-number react-code-text" style="padding-right:16px">692</div><div data-line-number="693" class="react-line-number react-code-text" style="padding-right:16px">693</div><div data-line-number="694" class="react-line-number react-code-text" style="padding-right:16px">694</div><div data-line-number="695" class="react-line-number react-code-text" style="padding-right:16px">695</div><div data-line-number="696" class="react-line-number react-code-text" style="padding-right:16px">696</div><div data-line-number="697" class="react-line-number react-code-text" style="padding-right:16px">697</div><div data-line-number="698" class="react-line-number react-code-text" style="padding-right:16px">698</div><div data-line-number="699" class="react-line-number react-code-text" style="padding-right:16px">699</div><div data-line-number="700" class="react-line-number react-code-text" style="padding-right:16px">700</div><div data-line-number="701" class="react-line-number react-code-text" style="padding-right:16px">701</div><div data-line-number="702" class="react-line-number react-code-text" style="padding-right:16px">702</div><div data-line-number="703" class="react-line-number react-code-text" style="padding-right:16px">703</div><div data-line-number="704" class="react-line-number react-code-text" style="padding-right:16px">704</div><div data-line-number="705" class="react-line-number react-code-text" style="padding-right:16px">705</div><div data-line-number="706" class="react-line-number react-code-text" style="padding-right:16px">706</div><div data-line-number="707" class="react-line-number react-code-text" style="padding-right:16px">707</div><div data-line-number="708" class="react-line-number react-code-text" style="padding-right:16px">708</div><div data-line-number="709" class="react-line-number react-code-text" style="padding-right:16px">709</div><div data-line-number="710" class="react-line-number react-code-text" style="padding-right:16px">710</div><div data-line-number="711" class="react-line-number react-code-text" style="padding-right:16px">711</div><div data-line-number="712" class="react-line-number react-code-text" style="padding-right:16px">712</div><div data-line-number="713" class="react-line-number react-code-text" style="padding-right:16px">713</div><div data-line-number="714" class="react-line-number react-code-text" style="padding-right:16px">714</div><div data-line-number="715" class="react-line-number react-code-text" style="padding-right:16px">715</div><div data-line-number="716" class="react-line-number react-code-text" style="padding-right:16px">716</div><div data-line-number="717" class="react-line-number react-code-text" style="padding-right:16px">717</div><div data-line-number="718" class="react-line-number react-code-text" style="padding-right:16px">718</div><div data-line-number="719" class="react-line-number react-code-text" style="padding-right:16px">719</div><div data-line-number="720" class="react-line-number react-code-text" style="padding-right:16px">720</div><div data-line-number="721" class="react-line-number react-code-text" style="padding-right:16px">721</div><div data-line-number="722" class="react-line-number react-code-text" style="padding-right:16px">722</div><div data-line-number="723" class="react-line-number react-code-text" style="padding-right:16px">723</div><div data-line-number="724" class="react-line-number react-code-text" style="padding-right:16px">724</div><div data-line-number="725" class="react-line-number react-code-text" style="padding-right:16px">725</div><div data-line-number="726" class="react-line-number react-code-text" style="padding-right:16px">726</div><div data-line-number="727" class="react-line-number react-code-text" style="padding-right:16px">727</div><div data-line-number="728" class="react-line-number react-code-text" style="padding-right:16px">728</div><div data-line-number="729" class="react-line-number react-code-text" style="padding-right:16px">729</div><div data-line-number="730" class="react-line-number react-code-text" style="padding-right:16px">730</div><div data-line-number="731" class="react-line-number react-code-text" style="padding-right:16px">731</div><div data-line-number="732" class="react-line-number react-code-text" style="padding-right:16px">732</div><div data-line-number="733" class="react-line-number react-code-text" style="padding-right:16px">733</div><div data-line-number="734" class="react-line-number react-code-text" style="padding-right:16px">734</div><div data-line-number="735" class="react-line-number react-code-text" style="padding-right:16px">735</div><div data-line-number="736" class="react-line-number react-code-text" style="padding-right:16px">736</div><div data-line-number="737" class="react-line-number react-code-text" style="padding-right:16px">737</div><div data-line-number="738" class="react-line-number react-code-text" style="padding-right:16px">738</div><div data-line-number="739" class="react-line-number react-code-text" style="padding-right:16px">739</div><div data-line-number="740" class="react-line-number react-code-text" style="padding-right:16px">740</div><div data-line-number="741" class="react-line-number react-code-text" style="padding-right:16px">741</div><div data-line-number="742" class="react-line-number react-code-text" style="padding-right:16px">742</div><div data-line-number="743" class="react-line-number react-code-text" style="padding-right:16px">743</div><div data-line-number="744" class="react-line-number react-code-text" style="padding-right:16px">744</div><div data-line-number="745" class="react-line-number react-code-text" style="padding-right:16px">745</div><div data-line-number="746" class="react-line-number react-code-text" style="padding-right:16px">746</div><div data-line-number="747" class="react-line-number react-code-text" style="padding-right:16px">747</div><div data-line-number="748" class="react-line-number react-code-text" style="padding-right:16px">748</div><div data-line-number="749" class="react-line-number react-code-text" style="padding-right:16px">749</div><div data-line-number="750" class="react-line-number react-code-text" style="padding-right:16px">750</div><div data-line-number="751" class="react-line-number react-code-text" style="padding-right:16px">751</div><div data-line-number="752" class="react-line-number react-code-text" style="padding-right:16px">752</div><div data-line-number="753" class="react-line-number react-code-text" style="padding-right:16px">753</div><div data-line-number="754" class="react-line-number react-code-text" style="padding-right:16px">754</div><div data-line-number="755" class="react-line-number react-code-text" style="padding-right:16px">755</div><div data-line-number="756" class="react-line-number react-code-text" style="padding-right:16px">756</div><div data-line-number="757" class="react-line-number react-code-text" style="padding-right:16px">757</div><div data-line-number="758" class="react-line-number react-code-text" style="padding-right:16px">758</div><div data-line-number="759" class="react-line-number react-code-text" style="padding-right:16px">759</div><div data-line-number="760" class="react-line-number react-code-text" style="padding-right:16px">760</div><div data-line-number="761" class="react-line-number react-code-text" style="padding-right:16px">761</div><div data-line-number="762" class="react-line-number react-code-text" style="padding-right:16px">762</div><div data-line-number="763" class="react-line-number react-code-text" style="padding-right:16px">763</div><div data-line-number="764" class="react-line-number react-code-text" style="padding-right:16px">764</div><div data-line-number="765" class="react-line-number react-code-text" style="padding-right:16px">765</div><div data-line-number="766" class="react-line-number react-code-text" style="padding-right:16px">766</div><div data-line-number="767" class="react-line-number react-code-text" style="padding-right:16px">767</div><div data-line-number="768" class="react-line-number react-code-text" style="padding-right:16px">768</div><div data-line-number="769" class="react-line-number react-code-text" style="padding-right:16px">769</div><div data-line-number="770" class="react-line-number react-code-text" style="padding-right:16px">770</div><div data-line-number="771" class="react-line-number react-code-text" style="padding-right:16px">771</div><div data-line-number="772" class="react-line-number react-code-text" style="padding-right:16px">772</div><div data-line-number="773" class="react-line-number react-code-text" style="padding-right:16px">773</div><div data-line-number="774" class="react-line-number react-code-text" style="padding-right:16px">774</div><div data-line-number="775" class="react-line-number react-code-text" style="padding-right:16px">775</div><div data-line-number="776" class="react-line-number react-code-text" style="padding-right:16px">776</div><div data-line-number="777" class="react-line-number react-code-text" style="padding-right:16px">777</div><div data-line-number="778" class="react-line-number react-code-text" style="padding-right:16px">778</div><div data-line-number="779" class="react-line-number react-code-text" style="padding-right:16px">779</div><div data-line-number="780" class="react-line-number react-code-text" style="padding-right:16px">780</div><div data-line-number="781" class="react-line-number react-code-text" style="padding-right:16px">781</div><div data-line-number="782" class="react-line-number react-code-text" style="padding-right:16px">782</div><div data-line-number="783" class="react-line-number react-code-text" style="padding-right:16px">783</div><div data-line-number="784" class="react-line-number react-code-text" style="padding-right:16px">784</div><div data-line-number="785" class="react-line-number react-code-text" style="padding-right:16px">785</div><div data-line-number="786" class="react-line-number react-code-text" style="padding-right:16px">786</div><div data-line-number="787" class="react-line-number react-code-text" style="padding-right:16px">787</div><div data-line-number="788" class="react-line-number react-code-text" style="padding-right:16px">788</div><div data-line-number="789" class="react-line-number react-code-text" style="padding-right:16px">789</div><div data-line-number="790" class="react-line-number react-code-text" style="padding-right:16px">790</div><div data-line-number="791" class="react-line-number react-code-text" style="padding-right:16px">791</div><div data-line-number="792" class="react-line-number react-code-text" style="padding-right:16px">792</div><div data-line-number="793" class="react-line-number react-code-text" style="padding-right:16px">793</div><div data-line-number="794" class="react-line-number react-code-text" style="padding-right:16px">794</div><div data-line-number="795" class="react-line-number react-code-text" style="padding-right:16px">795</div><div data-line-number="796" class="react-line-number react-code-text" style="padding-right:16px">796</div><div data-line-number="797" class="react-line-number react-code-text" style="padding-right:16px">797</div><div data-line-number="798" class="react-line-number react-code-text" style="padding-right:16px">798</div><div data-line-number="799" class="react-line-number react-code-text" style="padding-right:16px">799</div><div data-line-number="800" class="react-line-number react-code-text" style="padding-right:16px">800</div><div data-line-number="801" class="react-line-number react-code-text" style="padding-right:16px">801</div><div data-line-number="802" class="react-line-number react-code-text" style="padding-right:16px">802</div><div data-line-number="803" class="react-line-number react-code-text" style="padding-right:16px">803</div><div data-line-number="804" class="react-line-number react-code-text" style="padding-right:16px">804</div><div data-line-number="805" class="react-line-number react-code-text" style="padding-right:16px">805</div><div data-line-number="806" class="react-line-number react-code-text" style="padding-right:16px">806</div><div data-line-number="807" class="react-line-number react-code-text" style="padding-right:16px">807</div><div data-line-number="808" class="react-line-number react-code-text" style="padding-right:16px">808</div><div data-line-number="809" class="react-line-number react-code-text" style="padding-right:16px">809</div><div data-line-number="810" class="react-line-number react-code-text" style="padding-right:16px">810</div><div data-line-number="811" class="react-line-number react-code-text" style="padding-right:16px">811</div><div data-line-number="812" class="react-line-number react-code-text" style="padding-right:16px">812</div><div data-line-number="813" class="react-line-number react-code-text" style="padding-right:16px">813</div><div data-line-number="814" class="react-line-number react-code-text" style="padding-right:16px">814</div><div data-line-number="815" class="react-line-number react-code-text" style="padding-right:16px">815</div><div data-line-number="816" class="react-line-number react-code-text" style="padding-right:16px">816</div><div data-line-number="817" class="react-line-number react-code-text" style="padding-right:16px">817</div><div data-line-number="818" class="react-line-number react-code-text" style="padding-right:16px">818</div><div data-line-number="819" class="react-line-number react-code-text" style="padding-right:16px">819</div><div data-line-number="820" class="react-line-number react-code-text" style="padding-right:16px">820</div><div data-line-number="821" class="react-line-number react-code-text" style="padding-right:16px">821</div><div data-line-number="822" class="react-line-number react-code-text" style="padding-right:16px">822</div><div data-line-number="823" class="react-line-number react-code-text" style="padding-right:16px">823</div><div data-line-number="824" class="react-line-number react-code-text" style="padding-right:16px">824</div><div data-line-number="825" class="react-line-number react-code-text" style="padding-right:16px">825</div><div data-line-number="826" class="react-line-number react-code-text" style="padding-right:16px">826</div><div data-line-number="827" class="react-line-number react-code-text" style="padding-right:16px">827</div><div data-line-number="828" class="react-line-number react-code-text" style="padding-right:16px">828</div><div data-line-number="829" class="react-line-number react-code-text" style="padding-right:16px">829</div><div data-line-number="830" class="react-line-number react-code-text" style="padding-right:16px">830</div><div data-line-number="831" class="react-line-number react-code-text" style="padding-right:16px">831</div><div data-line-number="832" class="react-line-number react-code-text" style="padding-right:16px">832</div><div data-line-number="833" class="react-line-number react-code-text" style="padding-right:16px">833</div><div data-line-number="834" class="react-line-number react-code-text" style="padding-right:16px">834</div><div data-line-number="835" class="react-line-number react-code-text" style="padding-right:16px">835</div><div data-line-number="836" class="react-line-number react-code-text" style="padding-right:16px">836</div><div data-line-number="837" class="react-line-number react-code-text" style="padding-right:16px">837</div><div data-line-number="838" class="react-line-number react-code-text" style="padding-right:16px">838</div><div data-line-number="839" class="react-line-number react-code-text" style="padding-right:16px">839</div><div data-line-number="840" class="react-line-number react-code-text" style="padding-right:16px">840</div><div data-line-number="841" class="react-line-number react-code-text" style="padding-right:16px">841</div><div data-line-number="842" class="react-line-number react-code-text" style="padding-right:16px">842</div><div data-line-number="843" class="react-line-number react-code-text" style="padding-right:16px">843</div><div data-line-number="844" class="react-line-number react-code-text" style="padding-right:16px">844</div><div data-line-number="845" class="react-line-number react-code-text" style="padding-right:16px">845</div><div data-line-number="846" class="react-line-number react-code-text" style="padding-right:16px">846</div><div data-line-number="847" class="react-line-number react-code-text" style="padding-right:16px">847</div><div data-line-number="848" class="react-line-number react-code-text" style="padding-right:16px">848</div><div data-line-number="849" class="react-line-number react-code-text" style="padding-right:16px">849</div><div data-line-number="850" class="react-line-number react-code-text" style="padding-right:16px">850</div><div data-line-number="851" class="react-line-number react-code-text" style="padding-right:16px">851</div><div data-line-number="852" class="react-line-number react-code-text" style="padding-right:16px">852</div><div data-line-number="853" class="react-line-number react-code-text" style="padding-right:16px">853</div><div data-line-number="854" class="react-line-number react-code-text" style="padding-right:16px">854</div><div data-line-number="855" class="react-line-number react-code-text" style="padding-right:16px">855</div><div data-line-number="856" class="react-line-number react-code-text" style="padding-right:16px">856</div><div data-line-number="857" class="react-line-number react-code-text" style="padding-right:16px">857</div><div data-line-number="858" class="react-line-number react-code-text" style="padding-right:16px">858</div><div data-line-number="859" class="react-line-number react-code-text" style="padding-right:16px">859</div><div data-line-number="860" class="react-line-number react-code-text" style="padding-right:16px">860</div><div data-line-number="861" class="react-line-number react-code-text" style="padding-right:16px">861</div><div data-line-number="862" class="react-line-number react-code-text" style="padding-right:16px">862</div><div data-line-number="863" class="react-line-number react-code-text" style="padding-right:16px">863</div><div data-line-number="864" class="react-line-number react-code-text" style="padding-right:16px">864</div><div data-line-number="865" class="react-line-number react-code-text" style="padding-right:16px">865</div><div data-line-number="866" class="react-line-number react-code-text" style="padding-right:16px">866</div><div data-line-number="867" class="react-line-number react-code-text" style="padding-right:16px">867</div><div data-line-number="868" class="react-line-number react-code-text" style="padding-right:16px">868</div><div data-line-number="869" class="react-line-number react-code-text" style="padding-right:16px">869</div><div data-line-number="870" class="react-line-number react-code-text" style="padding-right:16px">870</div><div data-line-number="871" class="react-line-number react-code-text" style="padding-right:16px">871</div><div data-line-number="872" class="react-line-number react-code-text" style="padding-right:16px">872</div><div data-line-number="873" class="react-line-number react-code-text" style="padding-right:16px">873</div><div data-line-number="874" class="react-line-number react-code-text" style="padding-right:16px">874</div><div data-line-number="875" class="react-line-number react-code-text" style="padding-right:16px">875</div><div data-line-number="876" class="react-line-number react-code-text" style="padding-right:16px">876</div><div data-line-number="877" class="react-line-number react-code-text" style="padding-right:16px">877</div><div data-line-number="878" class="react-line-number react-code-text" style="padding-right:16px">878</div><div data-line-number="879" class="react-line-number react-code-text" style="padding-right:16px">879</div><div data-line-number="880" class="react-line-number react-code-text" style="padding-right:16px">880</div><div data-line-number="881" class="react-line-number react-code-text" style="padding-right:16px">881</div><div data-line-number="882" class="react-line-number react-code-text" style="padding-right:16px">882</div><div data-line-number="883" class="react-line-number react-code-text" style="padding-right:16px">883</div><div data-line-number="884" class="react-line-number react-code-text" style="padding-right:16px">884</div><div data-line-number="885" class="react-line-number react-code-text" style="padding-right:16px">885</div><div data-line-number="886" class="react-line-number react-code-text" style="padding-right:16px">886</div><div data-line-number="887" class="react-line-number react-code-text" style="padding-right:16px">887</div><div data-line-number="888" class="react-line-number react-code-text" style="padding-right:16px">888</div><div data-line-number="889" class="react-line-number react-code-text" style="padding-right:16px">889</div><div data-line-number="890" class="react-line-number react-code-text" style="padding-right:16px">890</div><div data-line-number="891" class="react-line-number react-code-text" style="padding-right:16px">891</div><div data-line-number="892" class="react-line-number react-code-text" style="padding-right:16px">892</div><div data-line-number="893" class="react-line-number react-code-text" style="padding-right:16px">893</div><div data-line-number="894" class="react-line-number react-code-text" style="padding-right:16px">894</div><div data-line-number="895" class="react-line-number react-code-text" style="padding-right:16px">895</div><div data-line-number="896" class="react-line-number react-code-text" style="padding-right:16px">896</div><div data-line-number="897" class="react-line-number react-code-text" style="padding-right:16px">897</div><div data-line-number="898" class="react-line-number react-code-text" style="padding-right:16px">898</div><div data-line-number="899" class="react-line-number react-code-text" style="padding-right:16px">899</div><div data-line-number="900" class="react-line-number react-code-text" style="padding-right:16px">900</div><div data-line-number="901" class="react-line-number react-code-text" style="padding-right:16px">901</div><div data-line-number="902" class="react-line-number react-code-text" style="padding-right:16px">902</div><div data-line-number="903" class="react-line-number react-code-text" style="padding-right:16px">903</div><div data-line-number="904" class="react-line-number react-code-text" style="padding-right:16px">904</div><div data-line-number="905" class="react-line-number react-code-text" style="padding-right:16px">905</div><div data-line-number="906" class="react-line-number react-code-text" style="padding-right:16px">906</div><div data-line-number="907" class="react-line-number react-code-text" style="padding-right:16px">907</div><div data-line-number="908" class="react-line-number react-code-text" style="padding-right:16px">908</div><div data-line-number="909" class="react-line-number react-code-text" style="padding-right:16px">909</div><div data-line-number="910" class="react-line-number react-code-text" style="padding-right:16px">910</div><div data-line-number="911" class="react-line-number react-code-text" style="padding-right:16px">911</div><div data-line-number="912" class="react-line-number react-code-text" style="padding-right:16px">912</div><div data-line-number="913" class="react-line-number react-code-text" style="padding-right:16px">913</div><div data-line-number="914" class="react-line-number react-code-text" style="padding-right:16px">914</div><div data-line-number="915" class="react-line-number react-code-text" style="padding-right:16px">915</div><div data-line-number="916" class="react-line-number react-code-text" style="padding-right:16px">916</div><div data-line-number="917" class="react-line-number react-code-text" style="padding-right:16px">917</div><div data-line-number="918" class="react-line-number react-code-text" style="padding-right:16px">918</div><div data-line-number="919" class="react-line-number react-code-text" style="padding-right:16px">919</div><div data-line-number="920" class="react-line-number react-code-text" style="padding-right:16px">920</div><div data-line-number="921" class="react-line-number react-code-text" style="padding-right:16px">921</div><div data-line-number="922" class="react-line-number react-code-text" style="padding-right:16px">922</div><div data-line-number="923" class="react-line-number react-code-text" style="padding-right:16px">923</div><div data-line-number="924" class="react-line-number react-code-text" style="padding-right:16px">924</div><div data-line-number="925" class="react-line-number react-code-text" style="padding-right:16px">925</div><div data-line-number="926" class="react-line-number react-code-text" style="padding-right:16px">926</div><div data-line-number="927" class="react-line-number react-code-text" style="padding-right:16px">927</div><div data-line-number="928" class="react-line-number react-code-text" style="padding-right:16px">928</div><div data-line-number="929" class="react-line-number react-code-text" style="padding-right:16px">929</div><div data-line-number="930" class="react-line-number react-code-text" style="padding-right:16px">930</div><div data-line-number="931" class="react-line-number react-code-text" style="padding-right:16px">931</div><div data-line-number="932" class="react-line-number react-code-text" style="padding-right:16px">932</div><div data-line-number="933" class="react-line-number react-code-text" style="padding-right:16px">933</div><div data-line-number="934" class="react-line-number react-code-text" style="padding-right:16px">934</div><div data-line-number="935" class="react-line-number react-code-text" style="padding-right:16px">935</div><div data-line-number="936" class="react-line-number react-code-text" style="padding-right:16px">936</div><div data-line-number="937" class="react-line-number react-code-text" style="padding-right:16px">937</div><div data-line-number="938" class="react-line-number react-code-text" style="padding-right:16px">938</div><div data-line-number="939" class="react-line-number react-code-text" style="padding-right:16px">939</div><div data-line-number="940" class="react-line-number react-code-text" style="padding-right:16px">940</div><div data-line-number="941" class="react-line-number react-code-text" style="padding-right:16px">941</div><div data-line-number="942" class="react-line-number react-code-text" style="padding-right:16px">942</div><div data-line-number="943" class="react-line-number react-code-text" style="padding-right:16px">943</div><div data-line-number="944" class="react-line-number react-code-text" style="padding-right:16px">944</div><div data-line-number="945" class="react-line-number react-code-text" style="padding-right:16px">945</div><div data-line-number="946" class="react-line-number react-code-text" style="padding-right:16px">946</div><div data-line-number="947" class="react-line-number react-code-text" style="padding-right:16px">947</div><div data-line-number="948" class="react-line-number react-code-text" style="padding-right:16px">948</div><div data-line-number="949" class="react-line-number react-code-text" style="padding-right:16px">949</div><div data-line-number="950" class="react-line-number react-code-text" style="padding-right:16px">950</div><div data-line-number="951" class="react-line-number react-code-text" style="padding-right:16px">951</div><div data-line-number="952" class="react-line-number react-code-text" style="padding-right:16px">952</div><div data-line-number="953" class="react-line-number react-code-text" style="padding-right:16px">953</div><div data-line-number="954" class="react-line-number react-code-text" style="padding-right:16px">954</div><div data-line-number="955" class="react-line-number react-code-text" style="padding-right:16px">955</div><div data-line-number="956" class="react-line-number react-code-text" style="padding-right:16px">956</div><div data-line-number="957" class="react-line-number react-code-text" style="padding-right:16px">957</div><div data-line-number="958" class="react-line-number react-code-text" style="padding-right:16px">958</div><div data-line-number="959" class="react-line-number react-code-text" style="padding-right:16px">959</div><div data-line-number="960" class="react-line-number react-code-text" style="padding-right:16px">960</div><div data-line-number="961" class="react-line-number react-code-text" style="padding-right:16px">961</div><div data-line-number="962" class="react-line-number react-code-text" style="padding-right:16px">962</div><div data-line-number="963" class="react-line-number react-code-text" style="padding-right:16px">963</div><div data-line-number="964" class="react-line-number react-code-text" style="padding-right:16px">964</div><div data-line-number="965" class="react-line-number react-code-text" style="padding-right:16px">965</div><div data-line-number="966" class="react-line-number react-code-text" style="padding-right:16px">966</div><div data-line-number="967" class="react-line-number react-code-text" style="padding-right:16px">967</div><div data-line-number="968" class="react-line-number react-code-text" style="padding-right:16px">968</div><div data-line-number="969" class="react-line-number react-code-text" style="padding-right:16px">969</div><div data-line-number="970" class="react-line-number react-code-text" style="padding-right:16px">970</div><div data-line-number="971" class="react-line-number react-code-text" style="padding-right:16px">971</div><div data-line-number="972" class="react-line-number react-code-text" style="padding-right:16px">972</div><div data-line-number="973" class="react-line-number react-code-text" style="padding-right:16px">973</div><div data-line-number="974" class="react-line-number react-code-text" style="padding-right:16px">974</div><div data-line-number="975" class="react-line-number react-code-text" style="padding-right:16px">975</div><div data-line-number="976" class="react-line-number react-code-text" style="padding-right:16px">976</div><div data-line-number="977" class="react-line-number react-code-text" style="padding-right:16px">977</div><div data-line-number="978" class="react-line-number react-code-text" style="padding-right:16px">978</div><div data-line-number="979" class="react-line-number react-code-text" style="padding-right:16px">979</div><div data-line-number="980" class="react-line-number react-code-text" style="padding-right:16px">980</div><div data-line-number="981" class="react-line-number react-code-text" style="padding-right:16px">981</div><div data-line-number="982" class="react-line-number react-code-text" style="padding-right:16px">982</div><div data-line-number="983" class="react-line-number react-code-text" style="padding-right:16px">983</div><div data-line-number="984" class="react-line-number react-code-text" style="padding-right:16px">984</div><div data-line-number="985" class="react-line-number react-code-text" style="padding-right:16px">985</div><div data-line-number="986" class="react-line-number react-code-text" style="padding-right:16px">986</div><div data-line-number="987" class="react-line-number react-code-text" style="padding-right:16px">987</div><div data-line-number="988" class="react-line-number react-code-text" style="padding-right:16px">988</div><div data-line-number="989" class="react-line-number react-code-text" style="padding-right:16px">989</div><div data-line-number="990" class="react-line-number react-code-text" style="padding-right:16px">990</div><div data-line-number="991" class="react-line-number react-code-text" style="padding-right:16px">991</div><div data-line-number="992" class="react-line-number react-code-text" style="padding-right:16px">992</div><div data-line-number="993" class="react-line-number react-code-text" style="padding-right:16px">993</div><div data-line-number="994" class="react-line-number react-code-text" style="padding-right:16px">994</div><div data-line-number="995" class="react-line-number react-code-text" style="padding-right:16px">995</div><div data-line-number="996" class="react-line-number react-code-text" style="padding-right:16px">996</div><div data-line-number="997" class="react-line-number react-code-text" style="padding-right:16px">997</div><div data-line-number="998" class="react-line-number react-code-text" style="padding-right:16px">998</div><div data-line-number="999" class="react-line-number react-code-text" style="padding-right:16px">999</div><div data-line-number="1000" class="react-line-number react-code-text" style="padding-right:16px">1000</div></div><div class="react-code-lines"><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC1" class="react-file-line html-div" data-testid="code-cell" data-line-number="1" style="position:relative">
</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC2" class="react-file-line html-div" data-testid="code-cell" data-line-number="2" style="position:relative">IMPACT OF MAINTENANCE</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC3" class="react-file-line html-div" data-testid="code-cell" data-line-number="3" style="position:relative">Maintenance costs are a major part of the total operating costs of all manufacturing or production plants. Depending on the specific industry, maintenance costs can represent between 15 and 60 percent of the cost of goods produced. For example, in foodrelated industries, average maintenance costs represent about 15 percent of the cost of goods produced, whereas maintenance costs for iron and steel, pulp and paper, and other heavy industries represent up to 60 percent of the total production costs.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC4" class="react-file-line html-div" data-testid="code-cell" data-line-number="4" style="position:relative">These percentages may be misleading. In most American plants, reported maintenance costs include many nonmaintenance-related expenditures. For example, many plants include modifications to existing capital systems that are driven by market-related factors, such as new products. These expenses are not truly maintenance and should be allocated to nonmaintenance cost centers; however, true maintenance costs are substantial and do represent a short-term improvement that can directly impact plant profitability.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC5" class="react-file-line html-div" data-testid="code-cell" data-line-number="5" style="position:relative">Recent surveys of maintenance management effectiveness indicate that one-third—33 cents out of every dollar—of all maintenance costs is wasted as the result of unnecessary or improperly carried out maintenance. When you consider that U.S. industry spends more than $200 billion each year on maintenance of plant equipment and facilities, the impact on productivity and profit that is represented by the maintenance operation becomes clear.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC6" class="react-file-line html-div" data-testid="code-cell" data-line-number="6" style="position:relative">The result of ineffective maintenance management represents a loss of more than $60 billion each year. Perhaps more important is the fact that ineffective maintenance management significantly affects the ability to manufacture quality products that are competitive in the world market. The losses of production time and product quality that result from poor or inadequate maintenance management have had a dramatic impact on U.S. industries’ ability to compete with Japan and other countries 1</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC7" class="react-file-line html-div" data-testid="code-cell" data-line-number="7" style="position:relative">
</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC8" class="react-file-line html-div" data-testid="code-cell" data-line-number="8" style="position:relative">that have implemented more advanced manufacturing and maintenance management philosophies.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC9" class="react-file-line html-div" data-testid="code-cell" data-line-number="9" style="position:relative">The dominant reason for this ineffective management is the lack of factual data to quantify the actual need for repair or maintenance of plant machinery, equipment, and systems. Maintenance scheduling has been, and in many instances still is, predicated on statistical trend data or on the actual failure of plant equipment.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC10" class="react-file-line html-div" data-testid="code-cell" data-line-number="10" style="position:relative">Until recently, middle- and corporate-level management have ignored the impact of the maintenance operation on product quality, production costs, and more important, on bottom-line profit. The general opinion has been “Maintenance is a necessary evil” or “Nothing can be done to improve maintenance costs.” Perhaps these statements were true 10 or 20 years ago, but the development of microprocessor- or computerbased instrumentation that can be used to monitor the operating condition of plant equipment, machinery, and systems has provided the means to manage the maintenance operation. This instrumentation has provided the means to reduce or eliminate unnecessary repairs, prevent catastrophic machine failures, and reduce the negative impact of the maintenance operation on the profitability of manufacturing and production plants.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC11" class="react-file-line html-div" data-testid="code-cell" data-line-number="11" style="position:relative">1.1 MAINTENANCE MANAGEMENT METHODS</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC12" class="react-file-line html-div" data-testid="code-cell" data-line-number="12" style="position:relative">To understand a predictive maintenance management program, traditional management techniques should first be considered. Industrial and process plants typically employ two types of maintenance management: run-to-failure or preventive maintenance.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC13" class="react-file-line html-div" data-testid="code-cell" data-line-number="13" style="position:relative">1.1.1 Run-to-Failure Management</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC14" class="react-file-line html-div" data-testid="code-cell" data-line-number="14" style="position:relative">The logic of run-to-failure management is simple and straightforward: When a machine breaks down, fix it. The “If it ain’t broke, don’t fix it” method of maintaining plant machinery has been a major part of plant maintenance operations since the first manufacturing plant was built, and on the surface it sounds reasonable. A plant using run-to-failure management does not spend any money on maintenance until a machine or system fails to operate.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC15" class="react-file-line html-div" data-testid="code-cell" data-line-number="15" style="position:relative">Run-to-failure is a reactive management technique that waits for machine or equipment failure before any maintenance action is taken; however, it is actually a “nomaintenance” approach of management. It is also the most expensive method of maintenance management. Few plants use a true run-to-failure management philosophy. In almost all instances, plants perform basic preventive tasks (i.e., lubrication, machine adjustments, and other adjustments), even in a run-to-failure environment. In this type of management, however, machines and other plant equipment are not rebuilt, nor are any major repairs made until the equipment fails to operate. The major expenses associated with this type of maintenance management are high spare parts inventory cost, high overtime labor costs, high machine downtime, and low production availability.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC16" class="react-file-line html-div" data-testid="code-cell" data-line-number="16" style="position:relative">Because no attempt is made to anticipate maintenance requirements, a plant that uses true run-to-failure management must be able to react to all possible failures within the plant. This reactive method of management forces the maintenance department to maintain extensive spare parts inventories that include spare machines or at least all major components for all critical equipment in the plant. The alternative is to rely on equipment vendors that can provide immediate delivery of all required spare parts.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC17" class="react-file-line html-div" data-testid="code-cell" data-line-number="17" style="position:relative">Even if the latter option is possible, premiums for expedited delivery substantially increase the costs of repair parts and downtime required to correct machine failures. To minimize the impact on production created by unexpected machine failures, maintenance personnel must also be able to react immediately to all machine failures. The net result of this reactive type of maintenance management is higher maintenance cost and lower availability of process machinery. Analysis of maintenance costs indicates that a repair performed in the reactive or run-to-failure mode will average about three times higher than the same repair made within a scheduled or preventive mode. Scheduling the repair minimizes the repair time and associated labor costs. It also reduces the negative impact of expedited shipments and lost production.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC18" class="react-file-line html-div" data-testid="code-cell" data-line-number="18" style="position:relative">1.1.2 Preventive Maintenance</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC19" class="react-file-line html-div" data-testid="code-cell" data-line-number="19" style="position:relative">There are many definitions of preventive maintenance, but all preventive maintenance management programs are time-driven. In other words, maintenance tasks are based on elapsed time or hours of operation. Figure 1–1 illustrates an example of the statistical life of a machine-train. The mean-time-to-failure (MTTF) or bathtub curve indicates that a new machine has a high probability of failure because of installation problems during the first few weeks of operation. After this initial period, the probability of failure is relatively low for an extended period. After this normal machine life period, the probability of failure increases sharply with elapsed time. In preventive maintenance management, machine repairs or rebuilds are scheduled based on the</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC20" class="react-file-line html-div" data-testid="code-cell" data-line-number="20" style="position:relative">MTTF statistic.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC21" class="react-file-line html-div" data-testid="code-cell" data-line-number="21" style="position:relative">The actual implementation of preventive maintenance varies greatly. Some programs are extremely limited and consist of only lubrication and minor adjustments. Comprehensive preventive maintenance programs schedule repairs, lubrication, adjustments, and machine rebuilds for all critical plant machinery. The common denominator for all of these preventive maintenance programs is the scheduling guideline—time.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC22" class="react-file-line html-div" data-testid="code-cell" data-line-number="22" style="position:relative">All preventive maintenance management programs assume that machines will degrade within a time frame typical of their particular classification. For example, a singlestage, horizontal split-case centrifugal pump will normally run 18 months before it must be rebuilt. Using preventive management techniques, the pump would be removed from service and rebuilt after 17 months of operation. The problem with this</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC23" class="react-file-line html-div" data-testid="code-cell" data-line-number="23" style="position:relative">
</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC24" class="react-file-line html-div" data-testid="code-cell" data-line-number="24" style="position:relative">Figure 1–1 Typical bathtub curve.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC25" class="react-file-line html-div" data-testid="code-cell" data-line-number="25" style="position:relative">approach is that the mode of operation and system or plant-specific variables directly affect the normal operating life of machinery. The mean-time-between-failures (MTBF) is not the same for a pump that handles water and one that handles abrasive slurries.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC26" class="react-file-line html-div" data-testid="code-cell" data-line-number="26" style="position:relative">The normal result of using MTBF statistics to schedule maintenance is either unnecessary repairs or catastrophic failure. In the example, the pump may not need to be rebuilt after 17 months. Therefore, the labor and material used to make the repair was wasted. The second option using preventive maintenance is even more costly. If the pump fails before 17 months, it must be repaired using run-to-failure techniques. Analysis of maintenance costs has shown that repairs made in a reactive (i.e., after failure) mode are normally three times greater than the same repairs made on a scheduled basis.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC27" class="react-file-line html-div" data-testid="code-cell" data-line-number="27" style="position:relative">1.1.3 Predictive Maintenance</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC28" class="react-file-line html-div" data-testid="code-cell" data-line-number="28" style="position:relative">Like preventive maintenance, predictive maintenance has many definitions. To some workers, predictive maintenance is monitoring the vibration of rotating machinery in an attempt to detect incipient problems and to prevent catastrophic failure. To others, it is monitoring the infrared image of electrical switchgear, motors, and other electrical equipment to detect developing problems. The common premise of predictive maintenance is that regular monitoring of the actual mechanical condition, operating efficiency, and other indicators of the operating condition of machine-trains and process systems will provide the data required to ensure the maximum interval between repairs and minimize the number and cost of unscheduled outages created by</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC29" class="react-file-line html-div" data-testid="code-cell" data-line-number="29" style="position:relative">machine-train failures.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC30" class="react-file-line html-div" data-testid="code-cell" data-line-number="30" style="position:relative">Predictive maintenance is much more, however. It is the means of improving productivity, product quality, and overall effectiveness of manufacturing and production plants. Predictive maintenance is not vibration monitoring or thermal imaging or lubricating oil analysis or any of the other nondestructive testing techniques that are being marketed as predictive maintenance tools.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC31" class="react-file-line html-div" data-testid="code-cell" data-line-number="31" style="position:relative">Predictive maintenance is a philosophy or attitude that, simply stated, uses the actual operating condition of plant equipment and systems to optimize total plant operation. A comprehensive predictive maintenance management program uses the most costeffective tools (e.g., vibration monitoring, thermography, tribology) to obtain the actual operating condition of critical plant systems and based on this actual data schedules all maintenance activities on an as-needed basis. Including predictive maintenance in a comprehensive maintenance management program optimizes the availability of process machinery and greatly reduces the cost of maintenance. It also improves the product quality, productivity, and profitability of manufacturing and production plants.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC32" class="react-file-line html-div" data-testid="code-cell" data-line-number="32" style="position:relative">Predictive maintenance is a condition-driven preventive maintenance program. Instead of relying on industrial or in-plant average-life statistics (i.e., mean-time-to-failure) to schedule maintenance activities, predictive maintenance uses direct monitoring of the mechanical condition, system efficiency, and other indicators to determine the actual mean-time-to-failure or loss of efficiency for each machine-train and system in the plant. At best, traditional time-driven methods provide a guideline to “normal” machine-train life spans. The final decision in preventive or run-to-failure programs on repair or rebuild schedules must be made on the basis of intuition and the personal experience of the maintenance manager.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC33" class="react-file-line html-div" data-testid="code-cell" data-line-number="33" style="position:relative">The addition of a comprehensive predictive maintenance program can and will provide factual data on the actual mechanical condition of each machine-train and the operating efficiency of each process system. This data provides the maintenance manager with actual data for scheduling maintenance activities. A predictive maintenance program can minimize unscheduled breakdowns of all mechanical equipment in the plant and ensure that repaired equipment is in acceptable mechanical condition. The program can also identify machine-train problems before they become serious. Most mechanical problems can be minimized if they are detected and repaired early. Normal mechanical failure modes degrade at a speed directly proportional to their severity. If the problem is detected early, major repairs can usually be prevented.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC34" class="react-file-line html-div" data-testid="code-cell" data-line-number="34" style="position:relative">Predictive maintenance using vibration signature analysis is predicated on two basic facts: (1) all common failure modes have distinct vibration frequency components that can be isolated and identified, and (2) the amplitude of each distinct vibration component will remain constant unless the operating dynamics of the machinetrain change. These facts, their impact on machinery, and methods that will identify and quantify the root cause of failure modes are developed in more detail in later </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC35" class="react-file-line html-div" data-testid="code-cell" data-line-number="35" style="position:relative">chapters.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC36" class="react-file-line html-div" data-testid="code-cell" data-line-number="36" style="position:relative">Predictive maintenance using process efficiency, heat loss, or other nondestructive techniques can quantify the operating efficiency of nonmechanical plant equipment or systems. These techniques used in conjunction with vibration analysis can provide maintenance managers and plant engineers with information that will enable them to achieve optimum reliability and availability from their plants.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC37" class="react-file-line html-div" data-testid="code-cell" data-line-number="37" style="position:relative">Five nondestructive techniques are normally used for predictive maintenance management: vibration monitoring, process parameter monitoring, thermography, tribology, and visual inspection. Each technique has a unique data set that assists the maintenance manager in determining the actual need for maintenance.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC38" class="react-file-line html-div" data-testid="code-cell" data-line-number="38" style="position:relative">How do you determine which technique or techniques are required in your plant? How do you determine the best method to implement each of the technologies? How do you separate the good from the bad? Most comprehensive predictive maintenance programs use vibration analysis as the primary tool. Because most normal plant equipment is mechanical, vibration monitoring provides the best tool for routine monitoring and identification of incipient problems; however, vibration analysis does not provide the data required on electrical equipment, areas of heat loss, condition of lubricating oil, or other parameters that should be included in your program.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC39" class="react-file-line html-div" data-testid="code-cell" data-line-number="39" style="position:relative">1.1.4 Other Maintenance Improvement Methods</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC40" class="react-file-line html-div" data-testid="code-cell" data-line-number="40" style="position:relative">Over the past 10 years, a variety of management methods, such as total productive maintenance (TPM) and reliability-centered maintenance (RCM), have been developed and touted as the panacea for ineffective maintenance. Many domestic plants have partially adopted one of these quick-fix methods in an attempt to compensate for perceived maintenance shortcomings.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC41" class="react-file-line html-div" data-testid="code-cell" data-line-number="41" style="position:relative">Total Productive Maintenance</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC42" class="react-file-line html-div" data-testid="code-cell" data-line-number="42" style="position:relative">Touted as the Japanese approach to effective maintenance management, the TPM concept was developed by Deming in the late 1950s. His concepts, as adapted by the Japanese, stress absolute adherence to the basics, such as lubrication, visual inspections, and universal use of best practices in all aspects of maintenance.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC43" class="react-file-line html-div" data-testid="code-cell" data-line-number="43" style="position:relative">TPM is not a maintenance management program. Most of the activities associated with the Japanese management approach are directed at the production function and assume that maintenance will provide the basic tasks required to maintain critical production assets. All of the quantifiable benefits of TPM are couched in terms of capacity, product quality, and total production cost. Unfortunately, domestic advocates of TPM have tried to implement its concepts as maintenance-only activities. As a result, few of these attempts have been successful.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC44" class="react-file-line html-div" data-testid="code-cell" data-line-number="44" style="position:relative">At the core of TPM is a new partnership among the manufacturing or production people, maintenance, engineering, and technical services to improve what is called overall equipment effectiveness (OEE). It is a program of zero breakdowns and zero defects aimed at improving or eliminating the following six crippling shop-floor</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC45" class="react-file-line html-div" data-testid="code-cell" data-line-number="45" style="position:relative">losses:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC46" class="react-file-line html-div" data-testid="code-cell" data-line-number="46" style="position:relative">• Equipment breakdowns</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC47" class="react-file-line html-div" data-testid="code-cell" data-line-number="47" style="position:relative">• Setup and adjustment slowdowns</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC48" class="react-file-line html-div" data-testid="code-cell" data-line-number="48" style="position:relative">• Idling and short-term stoppages</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC49" class="react-file-line html-div" data-testid="code-cell" data-line-number="49" style="position:relative">• Reduced capacity</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC50" class="react-file-line html-div" data-testid="code-cell" data-line-number="50" style="position:relative">• Quality-related losses</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC51" class="react-file-line html-div" data-testid="code-cell" data-line-number="51" style="position:relative">• Startup/restart losses</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC52" class="react-file-line html-div" data-testid="code-cell" data-line-number="52" style="position:relative">A concise definition of TPM is elusive, but improving equipment effectiveness comes close. The partnership idea is what makes it work. In the Japanese model for TPM are five pillars that help define how people work together in this partnership.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC53" class="react-file-line html-div" data-testid="code-cell" data-line-number="53" style="position:relative">Five Pillars of TPM. Total productive maintenance stresses the basics of good business practices as they relate to the maintenance function. The five fundamentals of this approach include the following:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC54" class="react-file-line html-div" data-testid="code-cell" data-line-number="54" style="position:relative">1. Improving equipment effectiveness. In other words, looking for the six big losses, finding out what causes your equipment to be ineffective, and making improvements.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC55" class="react-file-line html-div" data-testid="code-cell" data-line-number="55" style="position:relative">2. Involving operators in daily maintenance. This does not necessarily mean actually performing maintenance. In many successful TPM programs, operators do not have to actively perform maintenance. They are involved in the maintenance activity—in the plan, in the program, and in the partnership—but not necessarily in the physical act of maintaining equipment.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC56" class="react-file-line html-div" data-testid="code-cell" data-line-number="56" style="position:relative">3. Improving maintenance efficiency and effectiveness. In most TPM plans, though, the operator is directly involved in some level of maintenance. This effort involves better planning and scheduling better preventive maintenance, predictive maintenance, reliability-centered maintenance, spare parts equipment stores, and tool locations—the collective domain of the maintenance department and the maintenance technologies.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC57" class="react-file-line html-div" data-testid="code-cell" data-line-number="57" style="position:relative">4. Educating and training personnel. This task is perhaps the most important in the TPM approach. It involves everyone in the company: Operators are taught how to operate their machines properly and maintenance personnel to maintain them properly. Because operators will be performing some of the inspections, routine machine adjustments, and other preventive tasks, training involves teaching operators how to do those inspections and how to work with maintenance in a partnership. Also involved is training supervisors on how to supervise in a TPM-type team environment.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC58" class="react-file-line html-div" data-testid="code-cell" data-line-number="58" style="position:relative">5. Designing and managing equipment for maintenance prevention. Equipment is costly and should be viewed as a productive asset for its entire life. Designing equipment that is easier to operate and maintain than previous designs is a fundamental part of TPM. Suggestions from operators and maintenance technicians help engineers design, specify, and procure more effective equipment. By evaluating the costs of operating and maintaining</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC59" class="react-file-line html-div" data-testid="code-cell" data-line-number="59" style="position:relative">the new equipment throughout its life cycle, long-term costs will be minimized. Low purchase prices do not necessarily mean low life-cycle costs.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC60" class="react-file-line html-div" data-testid="code-cell" data-line-number="60" style="position:relative">Overall equipment effectiveness (OEE) is the benchmark used for TPM programs. The OEE benchmark is established by measuring equipment performance. Measuring equipment effectiveness must go beyond just the availability or machine uptime. It must factor in all issues related to equipment performance. The formula for equipment effectiveness must look at the availability, the rate of performance, and the quality rate. This allows all departments to be involved in determining equipment effectiveness. The formula could be expressed as:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC61" class="react-file-line html-div" data-testid="code-cell" data-line-number="61" style="position:relative">Availability ¥ Performance Rate ¥ Quality Rate = OEE</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC62" class="react-file-line html-div" data-testid="code-cell" data-line-number="62" style="position:relative">The availability is the required availability minus the downtime, divided by the required availability. Expressed as a formula, this would be:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC63" class="react-file-line html-div" data-testid="code-cell" data-line-number="63" style="position:relative">Required Availability- Downtime</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC64" class="react-file-line html-div" data-testid="code-cell" data-line-number="64" style="position:relative"> ¥100 = Availability Required Availability</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC65" class="react-file-line html-div" data-testid="code-cell" data-line-number="65" style="position:relative">The required availability is the time production is to operate the equipment, minus the miscellaneous planned downtime, such as breaks, scheduled lapses, meetings, and the like. The downtime is the actual time the equipment is down for repairs or changeover. This is also sometimes called breakdown downtime. The calculation gives the true availability of the equipment. This number should be used in the effectiveness formula. The goal for most Japanese companies is greater than 90 percent.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC66" class="react-file-line html-div" data-testid="code-cell" data-line-number="66" style="position:relative">The performance rate is the ideal or design cycle time to produce the product multiplied by the output and divided by the operating time. This will give a performance rate percentage. The formula is:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC67" class="react-file-line html-div" data-testid="code-cell" data-line-number="67" style="position:relative">Design Cycle Time ¥ Output</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC68" class="react-file-line html-div" data-testid="code-cell" data-line-number="68" style="position:relative">¥100 = Performance Rate Operating Time</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC69" class="react-file-line html-div" data-testid="code-cell" data-line-number="69" style="position:relative">The design cycle time or production output is in a unit of production, such as parts per hour. The output is the total output for the given time period. The operating time is the availability value from the previous formula. The result is a percentage of performance. This formula is useful for spotting capacity reduction breakdowns. The goal for most Japanese companies is greater than 95 percent.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC70" class="react-file-line html-div" data-testid="code-cell" data-line-number="70" style="position:relative">The quality rate is the production input into the process or equipment minus the volume or number of quality defects divided by the production input. The formula is:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC71" class="react-file-line html-div" data-testid="code-cell" data-line-number="71" style="position:relative">Production Input - Quality Defects</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC72" class="react-file-line html-div" data-testid="code-cell" data-line-number="72" style="position:relative">¥100 = Quality Rate</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC73" class="react-file-line html-div" data-testid="code-cell" data-line-number="73" style="position:relative">Production Input</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC74" class="react-file-line html-div" data-testid="code-cell" data-line-number="74" style="position:relative">The production input is the unit of product being fed into the process or production cycle. The quality defects are the amount of product that is below quality standards (not rejected; there is a difference) after the process or production cycle is finished. The formula is useful in spotting production-quality problems, even when the customer accepts the poor-quality product. The goal for Japanese companies is higher than 99 percent.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC75" class="react-file-line html-div" data-testid="code-cell" data-line-number="75" style="position:relative">Combining the total for the Japanese goals, it is seen that:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC76" class="react-file-line html-div" data-testid="code-cell" data-line-number="76" style="position:relative">90% ¥ 95% ¥ 99% = 85%</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC77" class="react-file-line html-div" data-testid="code-cell" data-line-number="77" style="position:relative">To be able to compete for the national TPM prize in Japan, equipment effectiveness must be greater than 85 percent. Unfortunately, equipment effectiveness in most U.S. companies barely breaks 50 percent—little wonder that there is so much room for improvement in typical equipment maintenance management programs.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC78" class="react-file-line html-div" data-testid="code-cell" data-line-number="78" style="position:relative">Reliability-Centered Maintenance</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC79" class="react-file-line html-div" data-testid="code-cell" data-line-number="79" style="position:relative">A basic premise of RCM is that all machines must fail and have a finite useful life, but neither of these assumptions is valid. If machinery and plant systems are properly designed, installed, operated, and maintained, they will not fail, and their useful life is almost infinite. Few, if any, catastrophic failures are random, and some outside influence, such as operator error or improper repair, causes all failures. With the exception of instantaneous failures caused by gross operator error or a totally abnormal outside influence, the operating dynamics analysis methodology can detect, isolate, and prevent system failures.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC80" class="react-file-line html-div" data-testid="code-cell" data-line-number="80" style="position:relative">Because RCM is predicated on the belief that all machines will degrade and fail </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC81" class="react-file-line html-div" data-testid="code-cell" data-line-number="81" style="position:relative">(P-F curve), most of the tasks, such as failure modes and effects analysis (FMEA) and Weibull distribution analysis, are used to anticipate when these failures will occur. Both of the theoretical methods are based on probability tables that assume proper design, installation, operation, and maintenance of plant machinery. Neither is able to adjust for abnormal deviations in any of these categories.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC82" class="react-file-line html-div" data-testid="code-cell" data-line-number="82" style="position:relative">When the RCM approach was first developed in the 1960s, most production engineers believed that machinery had a finite life and required periodic major rebuilding to maintain acceptable levels of reliability. In his book Reliability-Centered Maintenance (1992), John Moubray states:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC83" class="react-file-line html-div" data-testid="code-cell" data-line-number="83" style="position:relative">The traditional approach to scheduled maintenance programs was based on the concept that every item on a piece of complex equipment has a right age at which complete overhaul is necessary to ensure safety and operating reliability. Through the years, however, it was discovered that many types of failures could not be prevented or effectively reduced by such maintenance activities, no matter how intensively they were performed. In response to this problem, airplane designers began to develop design features that mitigated failure consequences—that is, they learned how to</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC84" class="react-file-line html-div" data-testid="code-cell" data-line-number="84" style="position:relative">
</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC85" class="react-file-line html-div" data-testid="code-cell" data-line-number="85" style="position:relative">design airplanes that were failure tolerant. Practices such as the replication of system functions, the use of multiple engines, and the design of damagetolerant structures greatly weakened the relationship between safety and reliability, although this relationship has not been eliminated altogether.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC86" class="react-file-line html-div" data-testid="code-cell" data-line-number="86" style="position:relative">Mobray points to two examples of successful application of RCM in the commercial aircraft industry—the Douglas DC-10 and the Boeing 747. When his book was written, both of these aircraft were viewed as exceptionally reliable; however, history has changed this view. The DC-10 has the worst accident record of any aircraft used in commercial aviation; it has proven to be chronically unreliable. The Boeing 747 has faired better, but has had several accidents that were directly caused by reliability problems.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC87" class="react-file-line html-div" data-testid="code-cell" data-line-number="87" style="position:relative">Not until the early 1980s did predictive maintenance technologies, such as microprocessor-based vibration analysis, provide an accurate means of early detection of incipient problems. With the advent of these new technologies, most of the founding premises of RCM disappeared. The ability to detect the slightest deviation from optimum operating condition of critical plant systems provides the means to prevent deterioration that ultimately results in failure of these systems. If prompt corrective action is taken, it effectively stops the degradation and prevents the failure that is the heart of the P-F curve.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC88" class="react-file-line html-div" data-testid="code-cell" data-line-number="88" style="position:relative">1.2 OPTIMIZING PREDICTIVE MAINTENANCE</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC89" class="react-file-line html-div" data-testid="code-cell" data-line-number="89" style="position:relative">Too many of the predictive maintenance programs that have been implemented have failed to generate measurable benefits. These failures have not been caused by technology limitation, but rather by the failure to make the necessary changes in the workplace that would permit maximum utilization of these predictive tools. As a minimum, the following proactive steps can eliminate these restrictions and as a result help gain maximum benefits from the predictive maintenance program.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC90" class="react-file-line html-div" data-testid="code-cell" data-line-number="90" style="position:relative">1.2.1 Culture Change</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC91" class="react-file-line html-div" data-testid="code-cell" data-line-number="91" style="position:relative">The first change that must take place is to change the perception that predictive technologies are exclusively a maintenance management or breakdown prevention tool. This change must take place at the corporate level and permeate throughout the plant organization. This task may sound simple, but changing corporate attitude toward or perception of maintenance and predictive maintenance is difficult. Because most corporate-level managers have little or no knowledge or understanding of maintenance—or even the need for maintenance—convincing them that a broader use of predictive technologies is necessary is extremely difficult. In their myopic view, breakdowns and unscheduled delays are solely a maintenance issue. They cannot understand that most of these failures are the result of nonmaintenance issues.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC92" class="react-file-line html-div" data-testid="code-cell" data-line-number="92" style="position:relative">From studies of equipment reliability problems conducted over the past 30 years, maintenance is responsible for about 17 percent of production interruptions and quality problems. The remaining 83 percent are totally outside of the traditional maintenance function’s responsibility. Inappropriate operating practices, poor design, nonspecification parts, and a myriad of other nonmaintenance reasons are the primary contributors to production and product-quality problems, not maintenance.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC93" class="react-file-line html-div" data-testid="code-cell" data-line-number="93" style="position:relative">Predictive technologies should be used as a plant or process optimization tool. In this broader scope, they are used to detect, isolate, and provide solutions for all deviations from acceptable performance that result in lost capacity, poor quality, abnormal costs, or a threat to employee safety. These technologies have the power to fill this critical role, but that power is simply not being used. To accomplish this new role, the use of predictive technologies should be shifted from the maintenance department to a reliability group that is charged with the responsibility and is accountable for plant optimization. This group must have the authority to cross all functional boundaries and to implement changes that correct problems uncovered by their evaluations.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC94" class="react-file-line html-div" data-testid="code-cell" data-line-number="94" style="position:relative">This approach is a radical departure from the traditional organization found in most plants. As a result, resistance will be met from all levels of the organization. With the exception of those few employees who understand the absolute need for a change to better, more effective practices, most of the workforce will not openly embrace or voluntarily accept this new functional group; however, the formation of a dedicated group of professionals that is absolutely and solely responsible for reliability improvement and optimization of all facets of plant operation is essential. It is the only way a plant or corporation can achieve and sustain world-class performance.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC95" class="react-file-line html-div" data-testid="code-cell" data-line-number="95" style="position:relative">Staffing this new group will not be easy. The team must have a thorough knowledge of machine and process design, and be able to implement best practices in both operation and maintenance of all critical production systems in the plant. In addition, they must fully understand procurement and plant engineering methods that will provide best life-cycle cost for these systems. Finally, the team must understand the proper use of predictive technologies. Few plants have existing employees who have all of these fundamental requirements.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC96" class="react-file-line html-div" data-testid="code-cell" data-line-number="96" style="position:relative">This problem can be resolved in two ways. The first approach would be to select personnel who have mastered one or more of these knowledge requirements. For example, the group might consist of the best operations, maintenance, engineering, and predictive personnel available from the current workforce. Care must be taken to ensure that each group member has a real knowledge of his or her specialty area. One common problem that plagues plants is that the superstars in the organization do not have a real, in-depth knowledge of their perceived specialty. In other words, the best operator may in fact be the worst contributor to reliability or performance problems. Although he or she can get more capacity through the unit than anyone else, the practices used may be the root-cause of chronic problems.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC97" class="react-file-line html-div" data-testid="code-cell" data-line-number="97" style="position:relative">If this approach is followed, training for the reliability team must be the first priority. Few existing personnel will have all of the knowledge and skills required by this function, especially regarding application of predictive technologies. Therefore, the company must provide sufficient training to ensure maximum return on its investment. This training should focus on process or operating dynamics for each of the critical production systems in the plant. It should include comprehensive process design, operating envelope, operating methods, and process diagnostics training that will form the foundation for the reliability group’s ability to optimize performance.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC98" class="react-file-line html-div" data-testid="code-cell" data-line-number="98" style="position:relative">The second approach is to hire professional reliability engineers. This approach may sound easier, but it is not because there are very few fully qualified reliability professionals available, and they are very, very expensive. Most of these professionals prefer to offer their services as short-term consultants rather than become a long-term employee. If you try to hire rather than staff internally, use extreme caution. Résumés may sound great, but real knowledge is hard to find. For example, we recently interviewed 150 “qualified” predictive engineers but found only 5 with the basic knowledge we required. Even then, these five candidates required extensive training before they could provide acceptable levels of performance.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC99" class="react-file-line html-div" data-testid="code-cell" data-line-number="99" style="position:relative">1.2.2 Proper Use of Predictive Technologies</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC100" class="react-file-line html-div" data-testid="code-cell" data-line-number="100" style="position:relative">System components, such as pumps, gearboxes, and so on, are an integral part of the system and must operate within their design envelope before the system can meet its designed performance levels. Why then, do most predictive programs treat these components as isolated machine-trains and not as part of an integrated system? Instead of evaluating a centrifugal pump or gearbox as part of the total machine, most predictive analysts limit technology use to simple diagnostics of the mechanical condition of that individual component. As a result, no effort is made to determine the influence of system variables, like load, speed, product, or instability on the individual component. These variations in process variables are often the root-cause of the observed mechanical problem in the pump or gearbox. Unless analysts consider these variables, they will not be able to determine the true root-cause. Instead, they will make recommendations to correct the symptom (e.g., damaged bearing, misalignment), rather than the real problem.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC101" class="react-file-line html-div" data-testid="code-cell" data-line-number="101" style="position:relative">The converse is also true. When diagnostics are limited to individual components, system problems cannot be detected, isolated, and resolved. The system, not the individual components of that system, generates capacity, revenue, and bottom-line profit for the plant. Therefore, the system must be the primary focus of analysis.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC102" class="react-file-line html-div" data-testid="code-cell" data-line-number="102" style="position:relative">When one thinks of predictive maintenance, vibration monitoring, thermography, or tribology is the normal vision. These are powerful tools, but they are not the panacea for plant problems. Used individually or in combination, these three cornerstones of predictive technologies cannot provide all of the diagnostics required to achieve and sustain world-class performance levels. To gain maximum benefit from predictive technologies, the following changes are needed: Process parameters, such as flow rates, retention time, temperatures, and others, are absolute requirements in all predictive maintenance and process optimization programs. These parameters define the operating envelope of the process and are essential requirements for system operation.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC103" class="react-file-line html-div" data-testid="code-cell" data-line-number="103" style="position:relative">In many cases, these data are readily available.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC104" class="react-file-line html-div" data-testid="code-cell" data-line-number="104" style="position:relative">On systems that use computer-based or processor logic control (PLC), the parameters or variables that define their operating envelopes are automatically acquired and then used by the control logic to operate the system. The type and number of variables vary from system to system but are based on the actual design and mode of operation for that specific type of production system. It is a relatively simple matter to acquire these data from the Level I control system and use it as part of the predictive diagnostic logic. In most cases, these data combined with traditional predictive technologies provide all of the data an analyst needs to fully understand the system’s performance.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC105" class="react-file-line html-div" data-testid="code-cell" data-line-number="105" style="position:relative">Manually operated systems should not be ignored. Although the process data is more difficult to obtain, the reliability or predictive analyst can usually acquire enough data to permit full diagnostics of the system’s performance or operating condition. Analog gauges, thermocouples, strip chart recorders, and other traditional plant instrumentation can be used. If plant instrumentation includes an analog or digital output, most microprocessor-based vibration meters can be used for direct data acquisition. These instruments can directly acquire most proportional signal outputs and automate the data acquisition and management that is required for this expanded scope of predictive technology.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC106" class="react-file-line html-div" data-testid="code-cell" data-line-number="106" style="position:relative">Because most equipment used in domestic manufacturing, production, and process plants consists of electromechanical systems, our discussion begins with the best methods for this classification of equipment. Depending on the plant, these systems may range from simple machine-trains, such as drive couple pumps and electric motors, to complex continuous process lines. Regardless of the complexity, the methods that should be used are similar.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC107" class="react-file-line html-div" data-testid="code-cell" data-line-number="107" style="position:relative">In all programs, the primary focus of the predictive maintenance program must be on the critical process systems or machine-trains that constitute the primary production activities of the plant. Although auxiliary equipment is important, the program must first address those systems on which the plant relies to produce revenue. In many cases, this approach is a radical departure from the currently used methods in traditional applications of predictive maintenance. In these programs, the focus is on simple rotating machinery and excludes the primary production processes.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC108" class="react-file-line html-div" data-testid="code-cell" data-line-number="108" style="position:relative">Electromechanical Systems</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC109" class="react-file-line html-div" data-testid="code-cell" data-line-number="109" style="position:relative">Predictive maintenance for all electromechanical systems, regardless of their complexity, should use a combination of vibration monitoring, operating dynamics analysis, and infrared technologies. This combination is needed to ensure the ability to accurately determine the operating condition, to identify any deviation from acceptable operations, and to isolate the root-cause of these deviations.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC110" class="react-file-line html-div" data-testid="code-cell" data-line-number="110" style="position:relative">Vibration Analysis. Single-channel vibration analysis, using microprocessor-based, portable instruments, is acceptable for routine monitoring of these critical production systems; however, the methods used must provide an accurate representation of the operating condition of the machine or system. The biggest change that must be made is in the parameters that are used to acquire vibration data.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC111" class="react-file-line html-div" data-testid="code-cell" data-line-number="111" style="position:relative">When the first microprocessor-based vibration meter was developed in the early 1980s, the ability to acquire multiple blocks of raw data and then calculate an average vibration value was incorporated to eliminate the potential for spurious signals or bad data resulting from impacts or other transients that might distort the vibration signature. Generally, one to three blocks of data are adequate to acquire an accurate vibration signature. Today, most programs are set up to acquire 8 to 12 blocks of data from each measurement point. These data are then averaged and stored for analysis.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC112" class="react-file-line html-div" data-testid="code-cell" data-line-number="112" style="position:relative">This methodology poses two problems. First, this approach distorts the data that will ultimately be used to determine whether corrective maintenance actions are necessary. When multiple blocks of data are used to create an average, transient events, such as impacts and periodic changes in the vibration profile, are excluded from the stored average that is the basis for analysis. As a result, the analyst is unable to evaluate the impact on operating condition that these transients may cause.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC113" class="react-file-line html-div" data-testid="code-cell" data-line-number="113" style="position:relative">The second problem is time. Each block of data, depending on the speed of the machine, requires between 5 and 60 seconds of acquisition time. As a result, the time required for data acquisition is increased by orders of magnitude. For example, a data set, using 3 blocks, may take 15 seconds. The same data set using 12 blocks will then take 60 seconds. The difference of 45 seconds may not sound like much until you multiply it by the 400 measure points that are acquired in a typical day (5 labor hours per day) or 8,000 points in a typical month (100 labor hours per month).</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC114" class="react-file-line html-div" data-testid="code-cell" data-line-number="114" style="position:relative">Single-channel vibration instruments cannot provide all of the functions needed to evaluate the operating condition of critical production systems. Because these instruments are limited to steady-state analysis techniques, a successful predictive maintenance program must also include the ability to acquire and analyze both multichannel and transient vibration data. The ideal solution to this requirement is to include a multichannel real-time analyzer. These instruments are designed to acquire, store, and display real-time vibration data from multiple data points on the machine-train. These data provide the means for analysts to evaluate the dynamics of the machine and greatly improve their ability to detect incipient problems long before they become a potential problem.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC115" class="react-file-line html-div" data-testid="code-cell" data-line-number="115" style="position:relative">Real-time analyzers are expensive, and some programs in smaller plants may not be able to justify the additional $50,000 to $100,000 cost. Although not as accurate as using a real-time analyzer, these programs can purchase a multichannel, digital tape recorder that can be used for real-time data acquisition. Several eight-channel digital recorders on the market range in price from $5,000 to $10,000 and have the dynamic range needed for accurate data acquisition. The tape-recorded data can be played back through most commercially available single-channel vibration instruments for analysis. Care must be taken to ensure that each channel of data is synchronized, but this methodology can be used effectively.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC116" class="react-file-line html-div" data-testid="code-cell" data-line-number="116" style="position:relative">Operating Dynamics Analysis. Vibration data should never be used in a vacuum. Because the dynamic forces within the monitored machine and the system that it is a part of generate the vibration profile that is acquired and stored for analysis, both the data acquisition and analysis processes must always include all of the process variables, such as incoming materials, pressures, speeds, temperatures, and so on, that define the operating envelope of the system being evaluated.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC117" class="react-file-line html-div" data-testid="code-cell" data-line-number="117" style="position:relative">Generally, the first five to ten measurement points defined for a machine-train should be process variables. Most of the microprocessor instruments that are used for vibration analysis are actually data loggers. They are capable of either directly acquiring a variety of process inputs, such as pressure, temperature, flow, and so on, or permitting manual input by the technician. These data are essential for accurate analysis of the resultant vibration signature. Unless analysts recognize the process variations, they cannot accurately evaluate the vibration profile. A simple example of this approach is a centrifugal compressor. If the load changes from 100 percent to 50 percent between data sets, the resultant vibration is increased by a factor of four. This is caused by a change in the spring constant of the rotor system. By design, the load on the compressor acts as a stabilizing force on the rotating element. At 100 percent load, the rotor is forced to turn at or near its true centerline. When the load is reduced to 50 percent, the stabilizing force is reduced by one-half; however, spring constant is a quadratic function, so a 50 percent reduction of the spring constant or stiffness results in an increase of vibration amplitude of 400 percent.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC118" class="react-file-line html-div" data-testid="code-cell" data-line-number="118" style="position:relative">Infrared Technologies. Heat and/or heat distribution is also an essential tool that should be used for all electromechanical systems. In simple machine-trains, it may be limited to infrared thermometers that are used to acquire the temperaturerelated process variables needed to determine the machine or system’s operating envelope. In more complex systems, full infrared scanning techniques may be needed to quantify the heat distribution of the production system. In the former technique, noncontact, infrared thermometers are used in conjunction with the vibration meter or data logger to acquire needed temperatures, such as bearings, liquids being transferred, and so on. In the latter method, fully functional infrared cameras may be needed to scan boilers, furnaces, electric motors, and a variety of other process systems where surface heat distribution indicates the system’s operating condition.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC119" class="react-file-line html-div" data-testid="code-cell" data-line-number="119" style="position:relative">The Total Package. The combination of these three technologies or methods is the minimum needed for an effective predictive maintenance program. In some instances, other techniques, such as ultrasonics, lubricating oil analysis, Meggering, and so on, may be needed to help analysts fully understand the operating dynamics of critical machines or systems within the plant. None of these technologies can provide all of the data needed for accurate evaluation of machine or system condition; however, when used in combination and further augmented with a practical knowledge of machine and system dynamics, these techniques can and will provide a predictive maintenance program that will virtually eliminate catastrophic failures and the need for corrective maintenance. These methods will also extend the useful life and minimize the life cycle cost of critical production systems.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC120" class="react-file-line html-div" data-testid="code-cell" data-line-number="120" style="position:relative">Predictive Maintenance Is More Than Maintenance</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC121" class="react-file-line html-div" data-testid="code-cell" data-line-number="121" style="position:relative">Traditionally, predictive maintenance is used solely as a maintenance management tool. In most cases, this use is limited to preventing unscheduled downtime and/or catastrophic failures. Although this function is important, predictive maintenance can provide substantially more benefits by expanding the scope or mission of the program. As a maintenance management tool, predictive maintenance can and should be used as a maintenance optimization tool. The program’s focus should be on eliminating unnecessary downtime, both scheduled and unscheduled; eliminating unnecessary preventive and corrective maintenance tasks; extending the useful life of critical systems; and reducing the total life-cycle cost of these systems.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC122" class="react-file-line html-div" data-testid="code-cell" data-line-number="122" style="position:relative">Plant Optimization Tool. Predictive maintenance technologies can provide even more benefit when used as a plant optimization tool. For example, these technologies can be used to establish the best production procedures and practices for all critical production systems within a plant. Few of today’s plants are operating within the original design limits of their production systems. Over time, the products that these lines produce have changed. Competitive and market pressure have demanded increasingly higher production rates. As a result, the operating procedures that were appropriate for the as-designed systems are no longer valid. Predictive technologies can be used to map the actual operating conditions of these critical systems and to provide the data needed to establish valid procedures that will meet the demand for higher production rates without a corresponding increase in maintenance cost and reduced useful life. Simply stated, these technologies permit plant personnel to quantify the cause-andeffect relationship of various modes of operation. This ability to actually measure the effect of different operating modes on the reliability and resultant maintenance costs should provide the means to make sound business decisions.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC123" class="react-file-line html-div" data-testid="code-cell" data-line-number="123" style="position:relative">Reliability Improvement Tool. As a reliability improvement tool, predictive maintenance technologies cannot be beat. The ability to measure even slight deviations from normal operating parameters permits appropriate plant personnel (e.g., reliability engineers, maintenance planners) to plan and schedule minor adjustments that will prevent degradation of the machine or system, thereby eliminating the need for major rebuilds and associated downtime.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC124" class="react-file-line html-div" data-testid="code-cell" data-line-number="124" style="position:relative">Predictive maintenance technologies are not limited to simple electromechanical machines. These technologies can be used effectively on almost every critical system or component within a typical plant. For example, time-domain vibration can be used to quantify the response characteristics of valves, cylinders, linear-motion machines, and complex systems, such as oscillators on continuous casters. In effect, this type of predictive maintenance can be used on any machine where timing is critical.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC125" class="react-file-line html-div" data-testid="code-cell" data-line-number="125" style="position:relative">The same is true for thermography. In addition to its traditional use as a tool to survey roofs and building structures for leaks or heat loss, this tool can be used for a variety of reliability-related applications. It is ideal for any system where surface temperature indicates the system’s operating condition. The applications are almost endless, but few plants even attempt to use infrared as a reliability tool.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC126" class="react-file-line html-div" data-testid="code-cell" data-line-number="126" style="position:relative">The Difference. Other than the mission or intent of how predictive maintenance is used in your plant, the real difference between the limited benefits of a traditional predictive maintenance program and the maximum benefits that these technologies could provide is the diagnostic logic used. In traditional predictive maintenance applications, analysts typically receive between 5 and 15 days of formal instruction. This training is always limited to the particular technique (e.g., vibration, thermography) and excludes all other knowledge that might help them understand the true operating condition of the machine, equipment, or system they are attempting to analyze.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC127" class="react-file-line html-div" data-testid="code-cell" data-line-number="127" style="position:relative">The obvious fallacy in this approach is that none of the predictive technologies can be used as stand-alone tools to accurately evaluate the operating condition of critical production systems. Therefore, analysts must use a variety of technologies to achieve anything more than simple prevention of catastrophic failures. At a minimum, analysts should have a practical knowledge of machine design, operating dynamics, and the use of at least the three major predictive technologies (i.e., vibration, thermography, and tribology). Without this minimum knowledge, they cannot be expected to provide accurate evaluations or cost-effective corrective actions.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC128" class="react-file-line html-div" data-testid="code-cell" data-line-number="128" style="position:relative">In summary, there are two fundamental requirements of a truly successful predictive maintenance program: (1) a mission that focuses the program on total-plant optimization and (2) proper training for technicians and analysts. The mission or scope of the program must be driven by life-cycle cost, maximum reliability, and best practices from all functional organizations within the plant. If the program is properly structured, the second requirement is to give the personnel responsible for the program the tools and skills required for proper execution.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC129" class="react-file-line html-div" data-testid="code-cell" data-line-number="129" style="position:relative">1.2.3 It Takes More Than Effective Maintenance</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC130" class="react-file-line html-div" data-testid="code-cell" data-line-number="130" style="position:relative">Plant performance requirements are basically the same for both small and large plants. Although some radical differences exist, the fundamental requirements are the same for both. Before we explore the differences, we need to understand the fundamental requirements in the following areas:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC131" class="react-file-line html-div" data-testid="code-cell" data-line-number="131" style="position:relative">• Plant culture</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC132" class="react-file-line html-div" data-testid="code-cell" data-line-number="132" style="position:relative">• Sales and marketing</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC133" class="react-file-line html-div" data-testid="code-cell" data-line-number="133" style="position:relative">• Production</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC134" class="react-file-line html-div" data-testid="code-cell" data-line-number="134" style="position:relative">• Procurement</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC135" class="react-file-line html-div" data-testid="code-cell" data-line-number="135" style="position:relative">• Maintenance</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC136" class="react-file-line html-div" data-testid="code-cell" data-line-number="136" style="position:relative">• Information management</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC137" class="react-file-line html-div" data-testid="code-cell" data-line-number="137" style="position:relative">• Other plant functions</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC138" class="react-file-line html-div" data-testid="code-cell" data-line-number="138" style="position:relative">Plant Culture</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC139" class="react-file-line html-div" data-testid="code-cell" data-line-number="139" style="position:relative">The foremost requirement of world-class plant performance is a work environment that encourages and sustains optimum performance levels from the entire workforce. This plant culture must start with senior management and be inherent throughout the entire workforce. Without a positive work environment that encourages total employee involvement and continuous improvement, there is little chance of success.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC140" class="react-file-line html-div" data-testid="code-cell" data-line-number="140" style="position:relative">Sales and Marketing</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC141" class="react-file-line html-div" data-testid="code-cell" data-line-number="141" style="position:relative">The sales and marketing group must provide a volume of new business that can sustain acceptable levels of production performance. Optimum equipment utilization cannot be achieved without a backlog that permits full use of the manufacturing, production, or process systems; however, volume is not the only criteria that must be satisfied by the sales and marketing group. They must also provide (1) a product mix that permits effective use of the production process, (2) order size that limits the number and frequency of setups, (3) delivery schedules that permit effective scheduling of the process, and (4) a sales price that provides a reasonable profit. The final requirement of the sales group is an accurate production forecast that permits long-range production and maintenance planning.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC142" class="react-file-line html-div" data-testid="code-cell" data-line-number="142" style="position:relative">Production</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC143" class="react-file-line html-div" data-testid="code-cell" data-line-number="143" style="position:relative">Production management is the third criteria for acceptable plant performance. The production department must plan and schedule the production process to gain maximum use of their processes. Proper planning depends on several factors: good communication with the sales and marketing group, knowledge of unit production capabilities, adequate material control, and good equipment reliability. Production planning and effective use of production resources also depend on coordination with procurement, human resources, and maintenance functions within the plant. Unless these functions provide direct, coordinated support, the production planning function cannot achieve acceptable levels of performance from the plant.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC144" class="react-file-line html-div" data-testid="code-cell" data-line-number="144" style="position:relative">In addition, the production department must execute the production plan effectively. Good operating procedures and practices are essential. Every manufacturing and production function must have, and use, standard operating procedures that support effective use of the production systems. These procedures must be constantly evaluated and upgraded to ensure proper use of critical plant equipment.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC145" class="react-file-line html-div" data-testid="code-cell" data-line-number="145" style="position:relative">Equipment reliability is essential for acceptable production performance. Contrary to popular opinion, maintenance does not control equipment reliability; the production department has an equal responsibility. Operating practices and the skill level of production employees have a direct impact on equipment reliability; therefore, all facets of the production process, from planning to execution, must address this critical issue.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC146" class="react-file-line html-div" data-testid="code-cell" data-line-number="146" style="position:relative">The final requirement of effective production is employee skills. All employees within the production group must have adequate job skills. Human resources or the training department must maintain an evaluation and training program that ensures that employee skill levels are maintained at acceptable levels.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC147" class="react-file-line html-div" data-testid="code-cell" data-line-number="147" style="position:relative">Procurement</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC148" class="react-file-line html-div" data-testid="code-cell" data-line-number="148" style="position:relative">The procurement function must provide raw materials, production spares, and other consumables at the proper times to support effective production. In addition, these commodities must be of suitable quality and functionality to permit effective use of the process systems and finished product quality. The procurement function is critical to good performance of both production and maintenance. This group must coordinate its activities with both functions and provide acceptable levels of performance. In addition, they must implement and maintain standard procedures and practices that ensure optimum support for both the production and maintenance functions. At a minimum, these procedures should include vendor qualification, procurement specifications based on life-cycle costs, incoming inspection, inventory control, and material control.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC149" class="react-file-line html-div" data-testid="code-cell" data-line-number="149" style="position:relative">Maintenance</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC150" class="react-file-line html-div" data-testid="code-cell" data-line-number="150" style="position:relative">The maintenance function must ensure that all production and manufacturing equipment is kept in optimum operating condition. The normal practice of quick response to failures must be replaced with maintenance practices that sustain optimum operating condition of all plant systems. It is not enough to have the production system operate. The equipment must reliably operate at or above nameplate capacity without creating abnormal levels of product-quality problems, preventive maintenance downtime, or delays. Maintenance prevention, not quick-fixes of breakdowns, should be the objective.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC151" class="react-file-line html-div" data-testid="code-cell" data-line-number="151" style="position:relative">Maintenance planning and scheduling are essential parts of effective maintenance. Planners must develop and implement both preventive and corrective maintenance tasks that achieve maximum use of maintenance resources and the production capacity of plant systems. Good planning is not an option. Plants should adequately plan all maintenance activities, not just those performed during maintenance outages.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC152" class="react-file-line html-div" data-testid="code-cell" data-line-number="152" style="position:relative">Standard procedures and practices are essential for effective use of maintenance resources. The practices should ensure proper interval of inspection, adjustment, or repair. In addition, these practices should ensure that each task is properly completed. Standard maintenance procedures (SMPs) should be written so that any qualified craftsman can successfully complete the task in the minimum required time and at minimum costs.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC153" class="react-file-line html-div" data-testid="code-cell" data-line-number="153" style="position:relative">Adherence to SMPs is also essential. The workforce must have the training and skills required to effectively complete their assigned duties. In addition, maintenance management must ensure that all maintenance employees follow standard practices and fully support continuous improvement.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC154" class="react-file-line html-div" data-testid="code-cell" data-line-number="154" style="position:relative">Information Management</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC155" class="react-file-line html-div" data-testid="code-cell" data-line-number="155" style="position:relative">Effective use of plant resources absolutely depends on good management decisions. Therefore, viable information management is critical to good plant performance. All plants have an absolute requirement for a system that collects, compiles, and interprets data that define the effectiveness of all critical plant functions. This system must be capable of providing timely, accurate performance indices that can be used to plan, schedule, and manage the plant.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC156" class="react-file-line html-div" data-testid="code-cell" data-line-number="156" style="position:relative">Other Plant Functions</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC157" class="react-file-line html-div" data-testid="code-cell" data-line-number="157" style="position:relative">In medium and large plants, other plant functions play a key role in plant performance. Smaller plants either do not have these functions or they are combined within either the production or maintenance functions. These functions include human resources, plant engineering, labor relations, cost accounting, and environmental control. Each of these departments must coordinate its activities with sales, production, and maintenance to ensure acceptable levels of plant performance.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC158" class="react-file-line html-div" data-testid="code-cell" data-line-number="158" style="position:relative">1.2.4 Small Plants</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC159" class="react-file-line html-div" data-testid="code-cell" data-line-number="159" style="position:relative">All plants must adhere to the basics discussed, but small plants face unique constraints. Their size precludes substantial investments in labor, tools, and training that are essential to effective asset management or to support continuous improvement. Many small plants are caught in a Catch-22. They are too small to support effective planning or to implement many of the tools, such as predictive maintenance and computer-based maintenance management systems (CMMS), that are required to improve performance levels. At the same time, they must improve to survive. In addition, the return on investment (ROI) generated by traditional continuous improvement programs is generally insufficient to warrant implementing these programs.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC160" class="react-file-line html-div" data-testid="code-cell" data-line-number="160" style="position:relative">Predictive maintenance is a classic example of this Catch-22. Because of their size, many small plants cannot justify implementing predictive maintenance. Although the program will generate similar improvements to those achieved in larger plants, the change in actual financial improvement may not justify the initial and recurring costs associated with this tool. For example, a 1 percent improvement in availability in a large plant may represent an improvement of $1 million to $100 million. The same improvement in a small plant may be $1,000 to $10,000. Large plants can afford to invest the money and labor required to achieve these goals. In small plants, the cost required to establish and maintain the predictive program may exceed the total gain.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC161" class="react-file-line html-div" data-testid="code-cell" data-line-number="161" style="position:relative">The same Catch-22 prohibits implementing formal planning, procurement, and training programs in many smaller plants. The perception is that the addition of nonrevenue-generating personnel to provide these functions would prohibit acceptable levels of financial performance. In other words, the bottom line would suffer. This view may be true to a point, but few plants can afford not to include the essentials of plant performance.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC162" class="react-file-line html-div" data-testid="code-cell" data-line-number="162" style="position:relative">In many ways, small plants have a more difficult challenge than larger plants; however, with proper planning and implementation, small plants can improve their performance and gain enough additional market share to ensure both survival and long-term positive growth. They must exercise extreme caution and base their long-range plan on realistic goals.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC163" class="react-file-line html-div" data-testid="code-cell" data-line-number="163" style="position:relative">Some plants attempt to implement continuous improvement programs that include too many tools. They assume that full, in-house implementation of predictive maintenance, CMMS, and other continuous improvement tools are essential requirements of continuous improvement. This is not true. Small plants can implement a continuous improvement program that achieves the increased performance levels needed without major investments. Judicious use of continuous improvement tools, including outside support and modification of in-house organizations, will permit dramatic improvement without being offset by increased costs.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC164" class="react-file-line html-div" data-testid="code-cell" data-line-number="164" style="position:relative">Continuous improvement tools, such as CMMS, information management systems, and the like, are available for small plants. These systems are specifically designed for this application and provide all of the functionality required to improve performance, without the high costs of larger, more complex systems. The key to successful implementation of these tools is automation. Small plants cannot afford to add personnel whose sole function is to maintain continuous improvement systems or the predictive maintenance program. Therefore, these tools must provide the data required to improve plant effectiveness without additional personnel.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC165" class="react-file-line html-div" data-testid="code-cell" data-line-number="165" style="position:relative">1.2.5 Large Plants</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC166" class="react-file-line html-div" data-testid="code-cell" data-line-number="166" style="position:relative">Because of the benefits generated by continuous improvement programs, large plants can justify implementation; however, this should not be used as justification for implementing expensive or excessive programs. A typical tendency is to implement multiple improvement programs, such as total productive maintenance, just-in-time manufacturing, and total quality control, which are often redundant or conflict with each other. Frankly, this shotgun approach is not justified. Each of these programs adds an overhead of personnel whose sole function is program management. This increase in indirect personnel cannot be justified. Continuous improvement should be limited to a single, holistic program that integrates all plant functions into a focused, unified effort.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC167" class="react-file-line html-div" data-testid="code-cell" data-line-number="167" style="position:relative">Large plants must exercise more discipline than their smaller counterparts. Because of their size, the responsibilities and coordination of all plant functions must be clearly defined. Planning and scheduling must be formalized, and communication within and among functions is much more difficult.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC168" class="react-file-line html-div" data-testid="code-cell" data-line-number="168" style="position:relative">An integrated, computer-based information management system is an absolute requirement in larger plants. At a minimum, this system should include cost accounting, sales, production planning, maintenance planning, procurement, inventory control, and environmental compliance data. These data should be universally available for each plan function and configured to provide accurate, timely management and planning data. Properly implemented, this system will also provide a means to effectively communicate and coordinate the integrated functions, such as sales, production, maintenance, and procurement, into an effective unit.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC169" class="react-file-line html-div" data-testid="code-cell" data-line-number="169" style="position:relative">Large plants must also exercise caution. The tendency is to become excessive when implementing continuous improvement programs. Features are added to the information management system, predictive maintenance program, and other tools that are not needed by the program. For example, one plant added the ability to include video clips in its CMMS. Although this added feature may have been of some value, it was not worth the $12 million additional cost.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC170" class="react-file-line html-div" data-testid="code-cell" data-line-number="170" style="position:relative">Continuous improvement is an absolute requirement in all plants, but these programs must be implemented logically. Your program must be designed for the unique requirements of your plant. It should be designed to minimize the costs required to implement and maintain the program and to achieve the best ROI. In my 30 years as a manager and consultant, I have not found a single plant that would not benefit from a continuous improvement program; however, I have also seen thousands of plants that failed in their attempt to improve. Most of these failures were the result of either</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC171" class="react-file-line html-div" data-testid="code-cell" data-line-number="171" style="position:relative">(1) restricting the program to a single function, such as maintenance or production, or (2) inflated costs generated by adding unnecessary tools. Both of these types of failures are preventable. If you approach continuous improvement in a logical, plantspecific manner, you can be successful regardless of plant size.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC172" class="react-file-line html-div" data-testid="code-cell" data-line-number="172" style="position:relative">
</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC173" class="react-file-line html-div" data-testid="code-cell" data-line-number="173" style="position:relative">2</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC174" class="react-file-line html-div" data-testid="code-cell" data-line-number="174" style="position:relative">FINANCIAL IMPLICATIONS AND </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC175" class="react-file-line html-div" data-testid="code-cell" data-line-number="175" style="position:relative">COST JUSTIFICATION</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC176" class="react-file-line html-div" data-testid="code-cell" data-line-number="176" style="position:relative">The simple process of financial justification for an investment project would normally be to compare the initial and ongoing expenditure with the expected benefits, translated into cost savings and increased profits. If the capital can be paid off in a reasonable time, and concurrently earn more than an equivalent investment in secure stocks, then the project is probably a good financial investment.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC177" class="react-file-line html-div" data-testid="code-cell" data-line-number="177" style="position:relative">The case for buying a new machine tool, or setting up an extra production line, can be assessed in this way and is the normal basis on which a business is set up or expanded. The purchase price plus installation, recruitment, and training costs must be paid off within a limited number of years and continue to show a substantial profit after deducting the amount of borrowed capital, operating cost, and so on; however, the benefits from an investment in a condition monitoring (CM) system are more difficult to assess, especially as a simple cost–benefit exercise, because, to put it simply, the variables are much more intuitive and less measurable than pure machine performance characteristics.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC178" class="react-file-line html-div" data-testid="code-cell" data-line-number="178" style="position:relative">The ultimate justification for a CM system is where a bottleneck machine is totally dependent on a single component such as a bearing or gearbox, and failure of this component would create a prolonged, unscheduled stoppage affecting large areas of the plant. The cost of such an event could well be in the six-figure bracket, and the effect on sales and customer satisfaction beyond quantification. Yet a convincing financial case depends largely on knowing how often this sort of disaster is likely to happen and having a precise knowledge of the nonquantifiable factors referred to earlier. At best, whatever the cost, if it were likely to happen, it would be foolish not to install some method of predicting it, so that the appropriate preventive action could be taken.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC179" class="react-file-line html-div" data-testid="code-cell" data-line-number="179" style="position:relative">23</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC180" class="react-file-line html-div" data-testid="code-cell" data-line-number="180" style="position:relative">2.1 ASSESSING THE NEED FOR CONDITION MONITORING</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC181" class="react-file-line html-div" data-testid="code-cell" data-line-number="181" style="position:relative">Any maintenance engineer’s assessment of plant condition is influenced by a variety of practical observations and analyses of machine performance data, such as the following:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC182" class="react-file-line html-div" data-testid="code-cell" data-line-number="182" style="position:relative">• Frequency of breakdowns</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC183" class="react-file-line html-div" data-testid="code-cell" data-line-number="183" style="position:relative">• Randomness of breakdowns</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC184" class="react-file-line html-div" data-testid="code-cell" data-line-number="184" style="position:relative">• Need for repetitive repairs</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC185" class="react-file-line html-div" data-testid="code-cell" data-line-number="185" style="position:relative">• Number of defective products produced</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC186" class="react-file-line html-div" data-testid="code-cell" data-line-number="186" style="position:relative">• Potential dangers linked to poor performance</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC187" class="react-file-line html-div" data-testid="code-cell" data-line-number="187" style="position:relative">• Any excessive fuel consumption during operation</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC188" class="react-file-line html-div" data-testid="code-cell" data-line-number="188" style="position:relative">• Any reduced throughput during operation</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC189" class="react-file-line html-div" data-testid="code-cell" data-line-number="189" style="position:relative">These, and many more pointers, may suggest that a particular item of plant requires either careful monitoring, routine planned preventive maintenance, better emergency repair procedures, or some combination of all these approaches to ensure a reasonable level of operational availability. The engineering symptoms can, however, rarely be quantified accurately in terms of financial loss. Very few companies can put an accurate figure on the cost of downtime per hour. Many have no reliable records of their aggregate downtime at all, even if they could put a value per hour on it.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC190" class="react-file-line html-div" data-testid="code-cell" data-line-number="190" style="position:relative">Thus, although a maintenance engineer may decide that a particular machine with a history of random bearing failures requires CM, if problems are to be anticipated, and the plant should be taken out of use before a catastrophic in-service failure occurs, how can he or she justify the expenditure of, say, $10,000 on the appropriate monitoring equipment, when plant and production records may be too vague to show what time and expense could be saved, and what this savings represents in terms of profit and loss to the company? This dilemma can be a daily occurrence for engineering and maintenance staffs in large and small companies throughout the country.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC191" class="react-file-line html-div" data-testid="code-cell" data-line-number="191" style="position:relative">As if the practical problems of quantifying both the potential losses and gains were not difficult enough, the status of maintenance engineering in many organizations is such that any financial justification, however accurate, can be meaningless. The maintenance department in most companies is usually classified as a cost overhead. This means that a fixed sum is allocated to maintenance each year as a budget, which covers the cost of staff wages, spare parts, consumable items, and so on. The maintenance department is then judged for performance, financially or on its ability to work within its budget. Overspending is classified as “bad,” and may result in restricting the department’s resources even further in future years, whereas underspending is classified as “good,” in that it contributes directly to company profits, even if equipment maintenance is neglected and manufacturing quality or throughput suffers as a result.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC192" class="react-file-line html-div" data-testid="code-cell" data-line-number="192" style="position:relative">Let us suppose that a forward-looking engineer succeeds in persuading his or her financial director—who knows nothing about CM and would rather invest the money anyway—to part with the capital needed to buy the necessary CM equipment. What happens then? Our hero, by using CM, succeeds in reducing unscheduled machine stoppages drastically, but which department gets the credit? Usually production because they have not needed to work overtime to make up for any lost production or have fewer rejects. Alternately, the sales department may receive the credit because of improved product quality or reduced manufacturing cost, which has given them an advantage over the firm’s competitors. The maintenance engineer is rarely recognized as having added to the organization’s improved cash flow by his or her actions.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC193" class="react-file-line html-div" data-testid="code-cell" data-line-number="193" style="position:relative">Thus, a company that does not have a system of standard value costing cannot hope to isolate the benefits of efficient plant engineering and persuade the board of directors to invest in an effective arrangement for equipment purchasing and maintenance. This presents a bleak picture for the person who has to make out a good financial case for installing a particular CM technique. Yet my company has seen this familiar situation repeatedly. This scenario occurs in most organizations, where we have received initial inquiries regarding installation of our software.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC194" class="react-file-line html-div" data-testid="code-cell" data-line-number="194" style="position:relative">The expense of a computer system, for example, to collect and analyze plant data, without which an accurate cost justification is impossible, is often treated as nonproductive overhead. This is a classic Catch-22 situation, which has been stated in the past as: “We need the computer system to calculate whether we need the computer system, even though we know that it is essential before we start.”</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC195" class="react-file-line html-div" data-testid="code-cell" data-line-number="195" style="position:relative">So, in order to justify the cost of a particular CM project, the appropriate person in the financial control hierarchy needs to be persuaded that the CM system should be treated as a capital investment charge in its own right, and not as an item of expenditure from the maintenance department’s annual budget. Obviously, this will place the project in competition with other capital investment projects for the organization’s limited resources. Accordingly, the case for justifying any CM equipment must be good and show a tangible return in a short period.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC196" class="react-file-line html-div" data-testid="code-cell" data-line-number="196" style="position:relative">2.2 COST JUSTIFICATION</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC197" class="react-file-line html-div" data-testid="code-cell" data-line-number="197" style="position:relative">To produce a good case for financial investment in CM equipment, it is therefore important to obtain reliable past performance data for the plant under review. In addition, information relating to other equipment, whose operations may be improved by better performance from the plant whose failures we hope to prevent, must also be gathered. It is also essential to establish an effective financial record of actual CM achievement. This is especially true after the installation of any original equipment, so that it is possible to build on the success of an initial project.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC198" class="react-file-line html-div" data-testid="code-cell" data-line-number="198" style="position:relative">The performance data relating to CM must therefore be quantified financially, which in effect can mean persuading the managers for all departments involved to estimate the cost of the various factors that fall within their responsibility. Many managers, who may have criticized maintenance engineering in the past for poor production plant performance, by statements such as: “It is costing the company a fortune,” can sud-</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC199" class="react-file-line html-div" data-testid="code-cell" data-line-number="199" style="position:relative">
</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC200" class="react-file-line html-div" data-testid="code-cell" data-line-number="200" style="position:relative">Figure 2–1 Typical cash flow diagram illustrating the cost of lost production.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC201" class="react-file-line html-div" data-testid="code-cell" data-line-number="201" style="position:relative">denly become reluctant to put an actual cost value on the loss, particularly when asked for precise data. It is in their interest to try, however, because without financial data there can be no satisfactory cost justification for CM, and hence no will or investment to improve the maintenance situation. Ultimately, their department and the company will be the losers if poor maintenance leads to an uncompetitive marketplace position.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC202" class="react-file-line html-div" data-testid="code-cell" data-line-number="202" style="position:relative">Some of the factors relevant to maintenance engineering that can have an adverse effectonthecompany’scash flow are as follows: Lost production and the need to work overtime to make up any shortfall in output; some organizations will find this factor relatively easy to quantify. For example, an unscheduled stoppage of 3 hours could mean 500 components not made, plus another 200 damaged during machine stoppage and restart. The production line would perhaps have to work an extra half shift of overtime to make up the loss, and thereby incur all the associated labor, heating, and other facility support costs involved. Alternately, the cost of a subcontract outside the company to make good the lost production is usually obtainable as a precise figure. This figure is normally easy to obtain and in real expenditure terms, as opposed to the internal cost of working overtime, which may not be so precisely calculated.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC203" class="react-file-line html-div" data-testid="code-cell" data-line-number="203" style="position:relative">Other costs may also be difficult to quantify accurately, such as the sales department’s need to put a value on the cost of customer dissatisfaction if a delivery is delayed, or the cost of changing the production schedule to correct the loss in production if the particular product involved has a high priority. The cost of lost production is a random set of peaks in the cash flow diagram, as shown in Figure 2–1. If treated independently, this cost can appear as a minor problem, but if aggregated the result can be quite startling. Even if we are able to accurately calculate the cost of lost production, however, we are still left with estimating the frequency and duration of future breakdowns, before we can come up with a cash flow statement.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC204" class="react-file-line html-div" data-testid="code-cell" data-line-number="204" style="position:relative">Accordingly, it is important to have good past records if we are to do any better than guess at a value. If breakdowns are purely random occurrences, then past records are not going to give us the ability to predict precise savings for inclusion in a sound financial case. They may, however, give a feel for the likely cost when a breakdown happens. At best, we could say, for example, the likely cost of a stoppage is $8,000 per hour, and likely breakdown duration is going to be two shifts at a minimum. The question senior management then has to face is: “Are you willing to spend $10,000 on this condition monitoring device or not?”</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC205" class="react-file-line html-div" data-testid="code-cell" data-line-number="205" style="position:relative">2.2.1 Poor-Quality Product as Plant Performance Deteriorates</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC206" class="react-file-line html-div" data-testid="code-cell" data-line-number="206" style="position:relative">As a machine’s bearings wear out, its lubricants decay, or its flow rates fluctuate, the product being manufactured may suffer damage. This can lead to an increase in the level of rejects or to growing customer dissatisfaction regarding product quality. Financial quantification here is similar to that outlined previously but can be even less precise because the total effect of poor quality may be unknown. In a severe case, the loss of ISO-9000 certification may take place, which can have financial implications well beyond any caused by increased rejection rates.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC207" class="react-file-line html-div" data-testid="code-cell" data-line-number="207" style="position:relative">2.2.2 Increased Cost of Fuel and Other Consumables as the Plant Condition Deteriorates</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC208" class="react-file-line html-div" data-testid="code-cell" data-line-number="208" style="position:relative">A useful example of this point is the increased fuel consumption as boilers approach their time for servicing. The cost associated with servicing can be quantified precisely from past statistics or a service supplier’s data. The damaging effects of a vibrating bearing or gearbox are, however, less easy to quantify directly and even more so as one realizes that they can have further consequential effects that compound the total cost. For example, the vibration in a faulty gearbox could in turn lead to rapid wear on clutch plates, brake linings, transmission bushes, or conveyor belt fabric. Thus, the component replacement costs rise, but maintenance records will not necessarily relate this situation to the original gearbox defect. Figure 2–2 shows how the cost of deterioration in plant condition rises as the equipment decays, with the occasional sudden or gradual increases as the consequential effects add to overall costs.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC209" class="react-file-line html-div" data-testid="code-cell" data-line-number="209" style="position:relative">2.2.3 Cost of Current Maintenance Strategy</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC210" class="react-file-line html-div" data-testid="code-cell" data-line-number="210" style="position:relative">The cost of a maintenance engineering department as a whole should be fairly clearly documented, including wages, spares, overheads, and so on; however, it is usually difficult to break this cost down into individual plant items and virtually impossible to allocate an accurate proportion of this total cost to a single component’s maintenance. In addition, overall costs will rise steadily in respect to routine plant maintenance as the equipment deteriorates with age and needs more careful attention to keep it running smoothly. Figure 2–3 outlines the cost of a current planned preventive maintenance strategy and shows it to be a steady outflow of cash for labor and spares, increasing as the plant ages.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC211" class="react-file-line html-div" data-testid="code-cell" data-line-number="211" style="position:relative">
</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC212" class="react-file-line html-div" data-testid="code-cell" data-line-number="212" style="position:relative">Figure 2–2 Typical cost of deterioration in plant condition.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC213" class="react-file-line html-div" data-testid="code-cell" data-line-number="213" style="position:relative">
</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC214" class="react-file-line html-div" data-testid="code-cell" data-line-number="214" style="position:relative">Figure 2–3 Typical cost of a preventive maintenance strategy.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC215" class="react-file-line html-div" data-testid="code-cell" data-line-number="215" style="position:relative">If CM is to replace planned preventive maintenance, considerable savings may be realized in the spares and labor requirement for the plant, which may be found to be overmaintained. This is more common than one might expect because maintenance has always believed that regular prevention is much less costly than a serious breakdown in service. Unit replacement at weekends or during a stop period is not reflected in lost production figures, and the cost of stripping and refurbishing the plant is often lost in the maintenance department’s wage budget for the year. In other words, the cost of planned preventive maintenance on plant and equipment can be a constant drain on resources that goes undetected. Accordingly, it should really be made available for comparison with the cost of monitoring the unit’s condition on a regular basis and applying corrective measures only when needed.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC216" class="react-file-line html-div" data-testid="code-cell" data-line-number="216" style="position:relative">2.3 JUSTIFYING PREDICTIVE MAINTENANCE</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC217" class="react-file-line html-div" data-testid="code-cell" data-line-number="217" style="position:relative">In general, the cost of any current maintenance position is largely vague and unpredictable. This is true even if enough data are available to estimate past expenditure and allocate this precisely to a particular plant item. Thus, if we are to make any sense of financial justification, we must somehow overcome this impasse. The reduced cost of maintenance is usually the first factor that a financial manager looks at when we present our case, even though the real but intangible savings come from reduced downtime. Ideally, past worksheets should give the aggregated maintenance hours spent on the plant. These can then be pro-rated against total labor costs. Similarly, the spares consumption recorded on the worksheets can be multiplied by unit costs. The cost of the maintenance strategy for the plant will then be the labor cost plus the spares cost plus an overhead element.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC218" class="react-file-line html-div" data-testid="code-cell" data-line-number="218" style="position:relative">Unfortunately, the nearest we are likely to get to a value for maintenance overheads will be to take the total maintenance department’s overhead value and multiply it by the plant’s maintenance labor cost, divided by the total maintenance labor cost. Even if we manage to arrive at a satisfactory figure, its justification will be queried if we cannot show it as a tangible savings, either resulting from reduced staffing levels in the maintenance department or through reduced spares consumption, which would also be acceptable as a real savings. The estimates will need to be aggregated and grouped according to how they can be allocated (e.g., whether they are downtimebased, total cost per hour the plant is stopped, frequency-based, recovery cost per breakdown, or general cost of regaining customer orders and confidence after failure to deliver). By using these estimates, plus the performance data that have been collected, it should then be possible to estimate the cost of machine failure and poor performance during the past few years or months. In addition, it should also be possible to allocate a probable savings if machine performance is improved by a realistic</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC219" class="react-file-line html-div" data-testid="code-cell" data-line-number="219" style="position:relative">amount.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC220" class="react-file-line html-div" data-testid="code-cell" data-line-number="220" style="position:relative">It may even be possible to create a traditional cash flow diagram showing expenses against savings and the final breakeven point, although its apparent precision is much less than the quality of the data would suggest. If we aggregate the graphs for the cost of the current maintenance situation, and plot that alongside the expected costs after installing CM, as shown in Figure 2–4, then the area between the two represents the potential savings. Figure 2–5, conversely, shows how the cost of installing CM equipment is high at first, until the capital has been paid off, and then the operating cost becomes fairly low but steady during the life of the CM equipment.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC221" class="react-file-line html-div" data-testid="code-cell" data-line-number="221" style="position:relative">Put against the savings, there will be both the capital and running costs of introducing a CM project to be considered, which are outlined as follows.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC222" class="react-file-line html-div" data-testid="code-cell" data-line-number="222" style="position:relative">2.3.1 Installation Cost</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC223" class="react-file-line html-div" data-testid="code-cell" data-line-number="223" style="position:relative">Some of the capital cost will be clearly defined by the equipment price and any specialist installation cost. There may also be preliminary alterations required, such as</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC224" class="react-file-line html-div" data-testid="code-cell" data-line-number="224" style="position:relative">
</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC225" class="react-file-line html-div" data-testid="code-cell" data-line-number="225" style="position:relative">Figure 2–4 Typical potential savings produced by use of condition monitoring.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC226" class="react-file-line html-div" data-testid="code-cell" data-line-number="226" style="position:relative">
</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC227" class="react-file-line html-div" data-testid="code-cell" data-line-number="227" style="position:relative">Figure 2–5 Typical cost of condition monitoring installation and operation.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC228" class="react-file-line html-div" data-testid="code-cell" data-line-number="228" style="position:relative">creating access, installing foundations, covering or protection, power supply, service access, and so on. Some or all may be subject to development grants or other financial inducement, as may the cost of consultancy before, during, or after the installation. This could well include the cost of producing a financial project justification. The cost of lost production during installation may be avoided if the equipment is installed during normal product changes or shutdown periods; however, in a continuous process this may be another overhead to be added to the initial capital investment. Finally, it may be necessary to send staff to a training course, which has not been included in the equipment price. The cost of staff time and the course itself may be offset by training grants in some areas, which should be investigated. It is also possible that the vendor will offer rental terms on the CM equipment, in which case the cost becomes part of the operating rather than the capital budget.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC229" class="react-file-line html-div" data-testid="code-cell" data-line-number="229" style="position:relative">2.3.2 Operating Cost</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC230" class="react-file-line html-div" data-testid="code-cell" data-line-number="230" style="position:relative">Once the unit has been installed and commissioned, the major cost is likely to be its staffing requirement. If the existing engineering staff has sufficient skill and training, and the improved plant performance reduces their workload sufficiently, then operating the equipment and monitoring its results may be absorbed without additional cost. In our experience, this time-saving factor has often been ignored in justifying the case for improved maintenance techniques. In retrospect, however, it has proved to be one of the main benefits of installing a computer-based monitoring system.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC231" class="react-file-line html-div" data-testid="code-cell" data-line-number="231" style="position:relative">For example, a cable maker found that his company had increased its plant capacity by 50 percent during the year after the introduction of computer-based maintenance. Yet the level of maintenance staff needed to look after the plant had remained unchanged. This amounted to a 60 percent improvement in overall productivity. Another example of this effect was a drinks manufacturer who used a computerized scheduler to change from time-based to usage-based maintenance. This was done because demands on production fluctuated rapidly with changes in the weather. As a result, the workload on the maintenance trades fell so far that they were able to maintain an additional production line without any staffing increase at all.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC232" class="react-file-line html-div" data-testid="code-cell" data-line-number="232" style="position:relative">If these savings can be made by better scheduling, how much more improvement in labor availability would there be if maintenance could be related to a measurable plant condition, and the servicing planned to coincide with a period of low activity in the production or maintenance schedule? So, the ongoing cost of labor needed to run the CM project must be assessed carefully and balanced against the potential labor savings as performance improves. Other continuing costs must also be considered, such as the fuel or consumables needed by the unit; however, these costs are normally small, and recent trends have shown that consumable costs tend to decrease as more companies turn to this type of equipment.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC233" class="react-file-line html-div" data-testid="code-cell" data-line-number="233" style="position:relative">Combining the aforementioned initial costs and savings should result in an early outflow of cash investment in equipment and training, but this soon crosses the breakeven point within an acceptable period. It should then level off into a steady profit, which represents a satisfying return on the initial investment, as reduced maintenance costs, plus improved equipment performance, are realized as overall financial gains. Figure 2–6 indicates how the cash flow from investment in CM moves through the breakeven point into a region of steady positive financial gain.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC234" class="react-file-line html-div" data-testid="code-cell" data-line-number="234" style="position:relative">2.3.3 Conclusions</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC235" class="react-file-line html-div" data-testid="code-cell" data-line-number="235" style="position:relative">In conclusion, it is possible to say that the financial justification for installation of any item of CM equipment should based on a firm business plan, where investment cost is offset by quantified financial benefits; however, the vagueness of the factors avail-</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC236" class="react-file-line html-div" data-testid="code-cell" data-line-number="236" style="position:relative">
</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC237" class="react-file-line html-div" data-testid="code-cell" data-line-number="237" style="position:relative">Figure 2–6 Typical overall cash flow from an investment in predictive maintenance.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC238" class="react-file-line html-div" data-testid="code-cell" data-line-number="238" style="position:relative">able for quantification, the lack of firm tangible benefits, and the financial environment in which maintenance engineers operate all conspire to make the construction of such a plan difficult.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC239" class="react-file-line html-div" data-testid="code-cell" data-line-number="239" style="position:relative">Until the engineer is given the facilities to collect and analyze performance data accurately and consistently; until the engineering and manufacturing departments are integrated under a precise standard value-costing system; and until the maintenance engineering function is given the status of a profit center, then financial justification will never become the precise science it should be. Instead, the more normal process is one in which an engineer makes a decision to install a CM system and then backs it up with precise-looking figures based on imprecise data. Fortunately, once the improved system has been approved, its performance is only rarely monitored against that estimated in the original business plan. This is largely because the financial values or benefits achieved are even more difficult to extract and quantify in a postinstallation audit than those in the original business plan.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC240" class="react-file-line html-div" data-testid="code-cell" data-line-number="240" style="position:relative">2.4 ECONOMICS OF PREVENTIVE MAINTENANCE</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC241" class="react-file-line html-div" data-testid="code-cell" data-line-number="241" style="position:relative">Maintenance is, and should be, managed like a business; however, few maintenance managers have the basic skill and experience needed to understand the economics of an effective business enterprise. This section provides a basic understanding of maintenance economics.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC242" class="react-file-line html-div" data-testid="code-cell" data-line-number="242" style="position:relative">2.4.1 Benefits versus Costs</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC243" class="react-file-line html-div" data-testid="code-cell" data-line-number="243" style="position:relative">Preventive maintenance is an investment. Like anything in which we invest money and resources, we expect to receive benefits from preventive maintenance that are greater than our investment. The following financial overview is intended to provide enough knowledge to know what method is best and what the financial experts will need to know to provide assistance.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC244" class="react-file-line html-div" data-testid="code-cell" data-line-number="244" style="position:relative">Making preventive investment trade-offs requires consideration of the time-value of money. Whether the organization is profit-driven, not-for-profit, private, public, or government, all resources cost money. The three dimensions of payback analysis are (1) the money involved in the flow, (2) the period over which the flow occurs, and (3) the appropriate cost of money expected over that period.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC245" class="react-file-line html-div" data-testid="code-cell" data-line-number="245" style="position:relative">Preventive maintenance analysis is usually either “Yes/No” or choosing one of several alternatives. With any financial inflation, which is the time we live in, the time-value of money means that a dollar in your pocket today is worth more than that same dollar a year from now. Another consideration is that forecasting potential outcomes is much more accurate in the short term than it is in the long term, which may be several years away. Decision-making methods include the following:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC246" class="react-file-line html-div" data-testid="code-cell" data-line-number="246" style="position:relative">• Payback</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC247" class="react-file-line html-div" data-testid="code-cell" data-line-number="247" style="position:relative">• Percent rate of return (PRR)</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC248" class="react-file-line html-div" data-testid="code-cell" data-line-number="248" style="position:relative">• Average return on investment (ROI)</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC249" class="react-file-line html-div" data-testid="code-cell" data-line-number="249" style="position:relative">• Internal rate of return (IRR)</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC250" class="react-file-line html-div" data-testid="code-cell" data-line-number="250" style="position:relative">• Net present value (NPV)</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC251" class="react-file-line html-div" data-testid="code-cell" data-line-number="251" style="position:relative">• Cost–benefit ratio (CBR)</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC252" class="react-file-line html-div" data-testid="code-cell" data-line-number="252" style="position:relative">The corporate controller often sets the financial rules to be used in justifying capital projects. Companies have rules like, “Return on investment must be at least 20 percent before we will even consider a project” or “Any proposal must pay back within 18 months.” Preventive maintenance evaluations should normally use the same set of rules for consistency and to help achieve management support. It is also important to realize that the political or treasury drivers behind those rules may not be entirely logical for your level of working decision.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC253" class="react-file-line html-div" data-testid="code-cell" data-line-number="253" style="position:relative">Payback</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC254" class="react-file-line html-div" data-testid="code-cell" data-line-number="254" style="position:relative">Payback simply determines the number of years that are required to recover the original investment. Thus, if you pay $50,000 for a test instrument that saves downtime and increases production worth $25,000 a year, then the payback is:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC255" class="react-file-line html-div" data-testid="code-cell" data-line-number="255" style="position:relative">$50 000,</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC256" class="react-file-line html-div" data-testid="code-cell" data-line-number="256" style="position:relative"> = 2 years</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC257" class="react-file-line html-div" data-testid="code-cell" data-line-number="257" style="position:relative">$25 000,</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC258" class="react-file-line html-div" data-testid="code-cell" data-line-number="258" style="position:relative">This concept is easy to understand. Unfortunately, it disregards the fact that the $25,000 gained the second year may be worth less than the $25,000 gained this year because of inflation. It also assumes a uniform stream of payback, and it ignores any returns after the two years. Why two years instead of any other number? There may be no good reason except “The controller says so.” It should also be noted that if simple payback is negative, then you probably do not want to make the investment.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC259" class="react-file-line html-div" data-testid="code-cell" data-line-number="259" style="position:relative">Percent Rate of Return (PRR)</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC260" class="react-file-line html-div" data-testid="code-cell" data-line-number="260" style="position:relative">Percent rate of return is a close relation of payback that is the reciprocal of the payback period. In our case above:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC261" class="react-file-line html-div" data-testid="code-cell" data-line-number="261" style="position:relative">$25 000,</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC262" class="react-file-line html-div" data-testid="code-cell" data-line-number="262" style="position:relative"> = .05 = 50% rate of return $ 0,5 000</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC263" class="react-file-line html-div" data-testid="code-cell" data-line-number="263" style="position:relative">This is often called the naive rate of return because, like payback, it ignores the cost of money over time, compounding effect, and logic for setting a finite time period for payback.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC264" class="react-file-line html-div" data-testid="code-cell" data-line-number="264" style="position:relative">Return on Investment (ROI)</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC265" class="react-file-line html-div" data-testid="code-cell" data-line-number="265" style="position:relative">Return on investment is a step better because it considers depreciation and salvage expenses and all benefit periods. If we acquire a test instrument for $80,000 that we project to have a five-year life, at which time it will be worth $5,000, then the cost calculation, excluding depreciation, is:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC266" class="react-file-line html-div" data-testid="code-cell" data-line-number="266" style="position:relative">	($ 08 ,000 - $50 000,	)</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC267" class="react-file-line html-div" data-testid="code-cell" data-line-number="267" style="position:relative"> = $15 000, per year 5 years</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC268" class="react-file-line html-div" data-testid="code-cell" data-line-number="268" style="position:relative">If we can benefit a total of $135,000 over that same five years, then the average increment is:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC269" class="react-file-line html-div" data-testid="code-cell" data-line-number="269" style="position:relative">	$ 0,6	000</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC270" class="react-file-line html-div" data-testid="code-cell" data-line-number="270" style="position:relative">	$ 3 ,1 5 000 -$75 000,	=	 = $ 2,1	000 per year</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC271" class="react-file-line html-div" data-testid="code-cell" data-line-number="271" style="position:relative">5 years</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC272" class="react-file-line html-div" data-testid="code-cell" data-line-number="272" style="position:relative">The average annual ROI is:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC273" class="react-file-line html-div" data-testid="code-cell" data-line-number="273" style="position:relative">$75 000,</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC274" class="react-file-line html-div" data-testid="code-cell" data-line-number="274" style="position:relative"> = .55 = 55%</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC275" class="react-file-line html-div" data-testid="code-cell" data-line-number="275" style="position:relative">$ 3 ,1 5 000</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC276" class="react-file-line html-div" data-testid="code-cell" data-line-number="276" style="position:relative">Ask your accounting firm how they handle depreciation because that expense can make a major difference in the calculation.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC277" class="react-file-line html-div" data-testid="code-cell" data-line-number="277" style="position:relative">Internal Rate of Return (IRR)</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC278" class="react-file-line html-div" data-testid="code-cell" data-line-number="278" style="position:relative">Internal rate of return is more accurate than the preceding methods because it includes all periods of the subject life, considers the costs of money, and accounts for differing streams of cost and/or return over life. Unfortunately, the calculation requires a computer spreadsheet macro or a financial calculator. Ask your controller to run the numbers.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC279" class="react-file-line html-div" data-testid="code-cell" data-line-number="279" style="position:relative">Net Present Value (NPV)</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC280" class="react-file-line html-div" data-testid="code-cell" data-line-number="280" style="position:relative">Net present value has the advantages of IRR and is easier to apply. We decide what the benefit stream should be by a future period in financial terms. Then we decide what the cost of capital is likely to be over the same time and discount the benefit stream by the cost of capital. The term net is used because the original investment cost is subtracted from the resulting present value for the benefit. If the NPV is positive, you should do the project. If the NPV is negative, then the costs outweigh the benefits.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC281" class="react-file-line html-div" data-testid="code-cell" data-line-number="281" style="position:relative">Cost–Benefit Ratio (CBR)</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC282" class="react-file-line html-div" data-testid="code-cell" data-line-number="282" style="position:relative">The cost–benefit ratio takes the present value (initial project cost + NPV) divided by the initial project cost. For example, if the project will cost $250,000 and the NPV is $350,000, then:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC283" class="react-file-line html-div" data-testid="code-cell" data-line-number="283" style="position:relative">$250 000, +$350 000,  = 2 4. $250 000,</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC284" class="react-file-line html-div" data-testid="code-cell" data-line-number="284" style="position:relative">It may appear that the CBR is merely a mirror of the NPV. The valuable addition is that CBR considers the size of the financial investment required. For example, two competing projects could have the same NPV, but if one required $1 million and the other required only $250,000, that absolute amount might influence the choice. Compare the previous example with the $1 million example:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC285" class="react-file-line html-div" data-testid="code-cell" data-line-number="285" style="position:relative">$1, 0 ,0 0 000 +$350 000,  =1 35. $1, 0 ,0 0 000</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC286" class="react-file-line html-div" data-testid="code-cell" data-line-number="286" style="position:relative">There should be little question that you would take the $250,000 project instead of the $1 million choice. Tables 2–1 through 2–5 provide the factors necessary for evaluating how much an investment today must earn over the next three years in order to achieve a target ROI. This calculation requires that we make a management judgment on what the inflation/interest rate will be for the payback time and what the pattern of those paybacks will be.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC287" class="react-file-line html-div" data-testid="code-cell" data-line-number="287" style="position:relative">For example, if we spend $5,000 today to modify a machine in order to reduce breakdowns, the payback will come from improved production revenues, reduced maintenance labor, having the right parts, tools, and information to do the complete job, and certainly less confusion.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC288" class="react-file-line html-div" data-testid="code-cell" data-line-number="288" style="position:relative">The intention of this brief discussion of financial evaluation is to identify factors that should be considered and to recognize when to ask for help from accounting, control,</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC289" class="react-file-line html-div" data-testid="code-cell" data-line-number="289" style="position:relative">Table 2–1 Future Value</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC290" class="react-file-line html-div" data-testid="code-cell" data-line-number="290" style="position:relative">Future Value = Principal 1( + Interest)n</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC291" class="react-file-line html-div" data-testid="code-cell" data-line-number="291" style="position:relative">InterestPeriods1%2%4%10%15%20%11.0101.0201.0401.1001.1501.20021.0201.0401.0821.2101.3221.44031.0301.0611.1251.3311.5211.72841.0411.0821.1701.4641.7492.07451.0511.1041.2171.6102.0112.48861.0621.1261.2651.7722.3132.98671.0721.1491.3161.3162.6603.58381.0831.1721.3691.3693.0594.30091.0941.1951.4231.4233.5185.160101.1051.2191.4801.4804.0466.192111.1161.2431.5391.5394.6527.430121.1271.2681.6011.6015.3508.916181.1961.4282.0262.02612.35926.623241.2701.6082.5632.563361.4312.0404.1044.104481.6122.5876.5716.571601.8173.28110.52010.520Table 2–2 Present Value</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC292" class="react-file-line html-div" data-testid="code-cell" data-line-number="292" style="position:relative">1</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC293" class="react-file-line html-div" data-testid="code-cell" data-line-number="293" style="position:relative">	PV = S	n</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC294" class="react-file-line html-div" data-testid="code-cell" data-line-number="294" style="position:relative">(1+ i)</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC295" class="react-file-line html-div" data-testid="code-cell" data-line-number="295" style="position:relative">InterestPeriods1%2%4%10%15%20%1.990.980.962.909.870.8332.980.961.925.826.756.6943.971.942.889.751.658.5794.961.924.855.683.572.4825.951.906.822.621.497.4026.942.888.790.564.432.3357.933.871.760.513.376.2798.923.853.731.467.327.2339.914.837.703.424.284.19410.905.820.676.386.247.16211.896.804.650.350.215.13512.887.788.625.319.187.11218.836.700.494.180.081.03824.788.622.390.102.035.01336.699.490.244.03248.620.387.15260.550.305.096</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC296" class="react-file-line html-div" data-testid="code-cell" data-line-number="296" style="position:relative">Table 2–3 Future Value of Annuity in Arrears, Value of a Uniform Series of Payments</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC297" class="react-file-line html-div" data-testid="code-cell" data-line-number="297" style="position:relative">Ê(1+ i)n -1ˆ</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC298" class="react-file-line html-div" data-testid="code-cell" data-line-number="298" style="position:relative">	USCA = PÁ	˜</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC299" class="react-file-line html-div" data-testid="code-cell" data-line-number="299" style="position:relative">	Ë	i	¯</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC300" class="react-file-line html-div" data-testid="code-cell" data-line-number="300" style="position:relative">InterestPeriods1%2%4%10%15%20%11.0001.0001.0001.0001.0001.00022.0102.0202.0402.1002.1502.20032.0303.0603.1223.3103.4723.64044.0604.1224.2464.6414.9935.36855.1015.2045.4166.1056.7427.44266.1526.3086.6337.7168.7549.93077.2147.4347.8989.48711.06712.91688.2868.5839.21411.43613.72716.49999.3699.75510.58313.57916.78620.7991010.46210.95012.00615.93720.30425.9591111.56712.16913.48618.53124.34932.1501212.68313.41215.02621.38429.00239.5801819.61521.41225.64545.59975.836128.1172426.97330.42239.08388.497184.168392.4843643.07751.99477.598299.127**4861.22379.354139.263960.172**6081.670114.052237.991**** Over 1,000.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC301" class="react-file-line html-div" data-testid="code-cell" data-line-number="301" style="position:relative">Table 2–4 Present Value of Annuity in Arrears, Uniform Series Worth Factor</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC302" class="react-file-line html-div" data-testid="code-cell" data-line-number="302" style="position:relative">(1+ i)n -1</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC303" class="react-file-line html-div" data-testid="code-cell" data-line-number="303" style="position:relative">	PVAn = S	n</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC304" class="react-file-line html-div" data-testid="code-cell" data-line-number="304" style="position:relative">i(1+ i)</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC305" class="react-file-line html-div" data-testid="code-cell" data-line-number="305" style="position:relative">InterestPeriod1%2%4%10%15%20%1.990.980.962.909.870.83321.9701.9421.8861.7361.6261.52832.9412.8842.7752.4872.2832.10643.9023.8083.6303.1702.8552.58954.8534.7134.4523.7913.3522.99165.7955.6015.2424.3553.7843.32676.7286.4726.0024.8684.1603.60587.6527.3256.7335.3354.4873.83798.5668.1627.4355.7594.7724.031109.4718.9838.1116.1455.0194.1931110.3689.7878.7606.4955.2394.3271211.25510.5759.3856.8145.4214.4391816.39814.99212.6598.2016.1284.8122421.24318.91415.2478.9856.4344.9373630.11825.48918.9089.6776.6234.9934837.97430.67321.1959.8974.9994.9996044.95534.76122.6239.9676.6655.000Table 2–5 Capital Recovery, Uniform Series with Present Value $1</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC306" class="react-file-line html-div" data-testid="code-cell" data-line-number="306" style="position:relative">Ê i(1+ i)n ˆ</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC307" class="react-file-line html-div" data-testid="code-cell" data-line-number="307" style="position:relative">	CP = PÁ	n	˜</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC308" class="react-file-line html-div" data-testid="code-cell" data-line-number="308" style="position:relative">Ë(1+ i) -1¯</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC309" class="react-file-line html-div" data-testid="code-cell" data-line-number="309" style="position:relative">InterestPeriods1%2%4%10%15%20%11.0101.0201.0401.1001.1501.2002.508.515.530.576.615.6543.340.347.360.402.438.4754.256.263.275.315.350.3865.206.212.225.264.298.3346.173.179.191.230.264.3017.149.155.167.205.240.2778.131.137.149.187.223.2619.117.122.135.174.210.24810.106.111.123.163.199.23911.096.102.114.154.191.23112.089.095.107.147.184.22518.061.067.079.120.163.20824.047.053.066.111.155.20336.0033.038.051.094.151.20048.026.032.045.092.150.20060.022.028.043.091.150.200and finance experts. Financial evaluation of preventive maintenance is divided generally into either single transactions or multiple transactions. If payment or cost reductions are multiple, they may be either uniform or varied. Uniform series are the easiest to calculate. Nonuniform transactions are treated as single events that are then summed together.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC310" class="react-file-line html-div" data-testid="code-cell" data-line-number="310" style="position:relative">Tables 2–1 through 2–5 are done in periods and interest rates that are most applicable to maintenance and service managers. The small interest rates will normally be applicable to monthly events, such as 1 percent per month for 24 months. The larger interest rates are useful for annual calculations. The factors are shown only to three decimal places because the data available for calculation are rarely even that accurate. The intent is to provide practical, applicable factors that avoid overkill. If factors that are more detailed, or different periods or interest rates, are needed, they can be found in most economics and finance texts or automatically calculated by the macros in computerized spreadsheets. The future value factors (Tables 2–1 and 2–3) are larger than 1, as are present values for a stream of future payments (Table 2–4). On the other hand, present value of a single future payment (Table 2–2) and capital recovery (Table 2–5 after the first year) result in factors of less than 1.000. The money involved to give the answer multiplies the table factor. Many programmable calculators can also work out these formulas. If, for example, interest rates are 15 percent per year and the total amount is to be repaid at the end of three years, refer to Table 2–1 on future</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC311" class="react-file-line html-div" data-testid="code-cell" data-line-number="311" style="position:relative">	Financial Implications and Cost Justification	39</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC312" class="react-file-line html-div" data-testid="code-cell" data-line-number="312" style="position:relative">value. Find the factor 1.521 at the intersection of three years and 15 percent. If our example cost is $35,000, it is multiplied by the factor to give:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC313" class="react-file-line html-div" data-testid="code-cell" data-line-number="313" style="position:relative">$35,000 ¥ 1.521 = $53,235 due at the end of the term</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC314" class="react-file-line html-div" data-testid="code-cell" data-line-number="314" style="position:relative">Present values from Table 2–2 are useful to determine how much we can afford to pay now to recover, say, $44,000 in expense reductions over the next two years. If the interest rates are expected to be lower than 15 percent, then:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC315" class="react-file-line html-div" data-testid="code-cell" data-line-number="315" style="position:relative">$44,000 ¥ 0.75% = $33,264</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC316" class="react-file-line html-div" data-testid="code-cell" data-line-number="316" style="position:relative">Note that a dollar today is worth more than a dollar received in the future. The annuity tables are for uniform streams of either payments or recovery. Table 2–3 is used to determine the value of a uniform series of payments. If we start to save now for a future project that will start in three years, and save $800 per month through reduction of one person, and the cost of money is 1 percent per month, then $34,462 should be in your bank account at the end of 36 months.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC317" class="react-file-line html-div" data-testid="code-cell" data-line-number="317" style="position:relative">$800 ¥ 43.077 = $34,462</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC318" class="react-file-line html-div" data-testid="code-cell" data-line-number="318" style="position:relative">The factor 43.077 came from 36 periods at 1 percent. The first month’s $800 earns interest for 36 months. The second month’s savings earns for 35 months, and so on. The use of factors is much easier than using single-payment tables and adding the amount for $800 earning interest for 36 periods ($1,114.80), plus $800 for 35 periods ($1,134.07), and continuing for 34, 33, and so on, through one. If I sign a purchase order for new equipment to be rented at $500 per month over five years at 1 percent per month, then:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC319" class="react-file-line html-div" data-testid="code-cell" data-line-number="319" style="position:relative">$500 ¥ 44.955 = $22,478</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC320" class="react-file-line html-div" data-testid="code-cell" data-line-number="320" style="position:relative">Note that five years is 60 months in the period column of Table 2–4. Capital recovery Table 2–5 gives the factors for uniform payments, such as mortgages or loans that repay both principal and interest. To repay $75,000 at 15 percent annual interest over five years, the annual payments would be:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC321" class="react-file-line html-div" data-testid="code-cell" data-line-number="321" style="position:relative">$75,000 ¥ 0.298 = $22,350</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC322" class="react-file-line html-div" data-testid="code-cell" data-line-number="322" style="position:relative">Note that over the five years, total payments will equal $111,750 (5 ¥ $22,350), which includes the principal $75,000 plus interest of $36,750. Also note that a large difference is made by whether payments are due in advance or in arrears.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC323" class="react-file-line html-div" data-testid="code-cell" data-line-number="323" style="position:relative">A maintenance service manager should understand enough about these factors to do rough calculations and then get help from financial experts for fine-tuning. Even more important than the techniques used is the confidence in the assumptions. Control and finance personnel should be educated in your activities so they will know what items are sensitive and how accurate (or best judgment) the inputs are, and will be able to support your operations.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC324" class="react-file-line html-div" data-testid="code-cell" data-line-number="324" style="position:relative">
</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC325" class="react-file-line html-div" data-testid="code-cell" data-line-number="325" style="position:relative">Figure 2–7 The relationship between cost and amount of preventive maintenance.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC326" class="react-file-line html-div" data-testid="code-cell" data-line-number="326" style="position:relative">Trading Preventive for Corrective and Downtime</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC327" class="react-file-line html-div" data-testid="code-cell" data-line-number="327" style="position:relative">Figure 2–7 illustrates the relationships between preventive maintenance, corrective maintenance, and lost production revenues. The vertical scale is dollars. The horizontal scale is the percentage of total maintenance devoted to preventive maintenance. The percentage of preventive maintenance ranges from zero (no PMs) at the lower left intersection to nearly 100 percent preventive at the far right. Note that the curve does not go to 100 percent preventive maintenance because experience shows there will always be some failures that require corrective maintenance. Naturally, the more of any kind of maintenance that is done, the more it will cost to do those activities. The trade-off, however, is that doing more preventive maintenance should reduce both corrective maintenance and downtime costs. Note that the downtime cost in this illustration is greater than either preventive or corrective maintenance. Nuclear powergenerating stations and many production lines have downtime costs exceeding $10,000 per hour. At that rate, the downtime cost far exceeds any amount of maintenance, labor, or even materials that we can apply to the job. The most important effort is to get the equipment back up without much concern for overtime or expense budget. Normally, as more preventive tasks are done, there will be fewer breakdowns and therefore lower corrective maintenance and downtime costs. The challenge is to find the optimum balance point.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC328" class="react-file-line html-div" data-testid="code-cell" data-line-number="328" style="position:relative">	Financial Implications and Cost Justification	41</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC329" class="react-file-line html-div" data-testid="code-cell" data-line-number="329" style="position:relative">
</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC330" class="react-file-line html-div" data-testid="code-cell" data-line-number="330" style="position:relative">Figure 2–8 Preventive maintenance, condition monitoring, and lost revenue cost, $000.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC331" class="react-file-line html-div" data-testid="code-cell" data-line-number="331" style="position:relative">As shown in Figure 2–7, it is better to operate in a satisfactory region than to try for a precise optimum point. Graphically, every point on the total-cost curve represents the sum of the preventive costs plus corrective maintenance costs plus lost revenues costs.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC332" class="react-file-line html-div" data-testid="code-cell" data-line-number="332" style="position:relative">If you presently do no preventive maintenance tasks at all, then each dollar of effort for preventive tasks will probably gain savings of at least $10 in reduced corrective maintenance costs and increased revenues. As the curve shows, increasing the investment in preventive maintenance will produce increasingly smaller returns as the breakeven point is approached. The total-cost curve bottoms out, and total costs begin to increase again beyond the breakeven point. You may wish to experiment by going past the minimum-cost point some distance toward more preventive tasks. Even though costs are gradually increasing, subjective measures, including reduced confusion, safety, and better management control, that do not show easily in the cost calculations are still being gained with the increased preventive maintenance. How do you track these costs? Figure 2–8 shows a simple record-keeping spreadsheet that helps keep data on a month-by-month basis.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC333" class="react-file-line html-div" data-testid="code-cell" data-line-number="333" style="position:relative">It should be obvious that you must keep cost data for all maintenance efforts in order to evaluate financially the cost and benefits of preventive versus corrective maintenance and revenues. A computerized maintenance information system is best, but data can be maintained by hand for smaller organizations. One should not expect immediate results and should anticipate some initial variation. This delay could be caused by the momentum and resistance to change that is inherent in every electromechanical system, by delays in implementation through training and getting the word out to all personnel, by some personnel who continue to do things the old way, by statistical variations within any equipment and facility, and by data accuracy.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC334" class="react-file-line html-div" data-testid="code-cell" data-line-number="334" style="position:relative">If you operate electromechanical equipment and presently do not have a preventive maintenance program, you are well advised to invest at least half of your maintenance budget for the next three months in preventive maintenance tasks. You are probably thinking: “How do I put money into preventive and still do the corrective maintenance?” The answer is that you can’t spend the same money twice. At some point, you have to stand back and decide to invest in preventive maintenance that will stop the large number of failures and redirect attention toward doing the job right once. This will probably cost more money initially as the investment is made. Like any other investment, the return is expected to be much greater than the initial cost.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC335" class="react-file-line html-div" data-testid="code-cell" data-line-number="335" style="position:relative">One other point: it is useless to develop a good inspection and preventive task schedule if you don’t have the people to carry out that maintenance when required. Careful attention should be paid to the Mean Time to Preventive Maintenance (MTPM). Many people are familiar with Mean Time to Repair (MTTR), which is also the Mean Cor-</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC336" class="react-file-line html-div" data-testid="code-cell" data-line-number="336" style="position:relative">—</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC337" class="react-file-line html-div" data-testid="code-cell" data-line-number="337" style="position:relative">rective Time (M ct). It is interesting that the term MTPM is not found in any text-</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC338" class="react-file-line html-div" data-testid="code-cell" data-line-number="338" style="position:relative">books the author has seen, or even in the author’s own previous writings, although —	—</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC339" class="react-file-line html-div" data-testid="code-cell" data-line-number="339" style="position:relative">the term M pt is in use. It is easier simply to use Mean Corrective Time (M ct) and</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC340" class="react-file-line html-div" data-testid="code-cell" data-line-number="340" style="position:relative">—</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC341" class="react-file-line html-div" data-testid="code-cell" data-line-number="341" style="position:relative">Mean Preventive Time (M pt).</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC342" class="react-file-line html-div" data-testid="code-cell" data-line-number="342" style="position:relative">—</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC343" class="react-file-line html-div" data-testid="code-cell" data-line-number="343" style="position:relative">PM Time/Number of preventive maintenance events calculates M pt. That equation may be expressed in words as the sum of all preventive maintenance time divided by the number of preventive activities done during that time. If, for example, five oil changes and lube jobs on earthmovers took 1.5, 1, 1.5, 2, and 1.5 hours, the total is 7.5 hours, which divided by the five events equals an average of 1.5 hours each. A few main points, however, should be emphasized here:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC344" class="react-file-line html-div" data-testid="code-cell" data-line-number="344" style="position:relative">1. Mean Time Between Maintenance (MTBM) includes preventive and corrective maintenance tasks.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC345" class="react-file-line html-div" data-testid="code-cell" data-line-number="345" style="position:relative">2. Mean Maintenance Time is the weighted average of preventive and corrective tasks and any other maintenance actions, including modifications and performance improvements.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC346" class="react-file-line html-div" data-testid="code-cell" data-line-number="346" style="position:relative">—</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC347" class="react-file-line html-div" data-testid="code-cell" data-line-number="347" style="position:relative">3. Inherent Availability (Ai) considers only failure and M ct. Achieved availability (Aa) adds in PM, although in a perfect support environment. Operational Availability (A0) includes all actions in a realistic environment.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC348" class="react-file-line html-div" data-testid="code-cell" data-line-number="348" style="position:relative">3</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC349" class="react-file-line html-div" data-testid="code-cell" data-line-number="349" style="position:relative">ROLE OF MAINTENANCE ORGANIZATION</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC350" class="react-file-line html-div" data-testid="code-cell" data-line-number="350" style="position:relative">Too many maintenance functions continue to pride themselves on how fast they can react to a catastrophic failure or production interruption rather than on their ability to prevent these interruptions. Although few production engineers will admit their continued adherence to this breakdown mentality, most plants continue to operate in this mode.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC351" class="react-file-line html-div" data-testid="code-cell" data-line-number="351" style="position:relative">3.1 MAINTENANCE MISSION</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC352" class="react-file-line html-div" data-testid="code-cell" data-line-number="352" style="position:relative">Contrary to popular opinion, the role of maintenance is not to “fix” breakdown in record time; rather, it is to prevent all losses that are caused by equipment or systemrelated problems. The mission of the maintenance department in a world-class organization is to achieve and sustain the following:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC353" class="react-file-line html-div" data-testid="code-cell" data-line-number="353" style="position:relative">• Optimum availability</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC354" class="react-file-line html-div" data-testid="code-cell" data-line-number="354" style="position:relative">• Optimum operating conditions</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC355" class="react-file-line html-div" data-testid="code-cell" data-line-number="355" style="position:relative">• Maximum utilization of maintenance resources</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC356" class="react-file-line html-div" data-testid="code-cell" data-line-number="356" style="position:relative">• Optimum equipment life</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC357" class="react-file-line html-div" data-testid="code-cell" data-line-number="357" style="position:relative">• Minimum spares inventory</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC358" class="react-file-line html-div" data-testid="code-cell" data-line-number="358" style="position:relative">• Ability to react quickly</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC359" class="react-file-line html-div" data-testid="code-cell" data-line-number="359" style="position:relative">3.1.1 Optimum Availability</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC360" class="react-file-line html-div" data-testid="code-cell" data-line-number="360" style="position:relative">The production capacity of a plant is partly determined by the availability of production systems and their auxiliary equipment. The primary function of the maintenance organization is to ensure that all machinery, equipment, and systems within the plant are always online and in good operating condition.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC361" class="react-file-line html-div" data-testid="code-cell" data-line-number="361" style="position:relative">43</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC362" class="react-file-line html-div" data-testid="code-cell" data-line-number="362" style="position:relative">3.1.2 Optimum Operating Condition</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC363" class="react-file-line html-div" data-testid="code-cell" data-line-number="363" style="position:relative">Availability of critical process machinery is not enough to ensure acceptable plant performance levels. The maintenance organization must maintain all direct and indirect manufacturing machinery, equipment, and systems so that they will continuously be in optimum operating condition. Minor problems, no matter how slight, can result in poor product quality, reduced production speeds, or other factors that limit overall plant performance.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC364" class="react-file-line html-div" data-testid="code-cell" data-line-number="364" style="position:relative">3.1.3 Maximum Utilization of Maintenance Resources</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC365" class="react-file-line html-div" data-testid="code-cell" data-line-number="365" style="position:relative">The maintenance organization controls a substantial part of the total operating budget in most plants. In addition to an appreciable percentage of the total-plant labor budget, the maintenance manager often controls the spare parts inventory, authorizes the use of outside contract labor, and requisitions millions of dollars in repair parts or replacement equipment. Therefore, one goal of the maintenance organization should be effective use of these resources.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC366" class="react-file-line html-div" data-testid="code-cell" data-line-number="366" style="position:relative">3.1.4 Optimum Equipment Life</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC367" class="react-file-line html-div" data-testid="code-cell" data-line-number="367" style="position:relative">One way to reduce maintenance cost is to extend the useful life of plant equipment. The maintenance organization should implement programs that will increase the useful life of all plant assets.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC368" class="react-file-line html-div" data-testid="code-cell" data-line-number="368" style="position:relative">3.1.5 Minimum Spares Inventory</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC369" class="react-file-line html-div" data-testid="code-cell" data-line-number="369" style="position:relative">Reductions in spares inventory should be a major objective of the maintenance organization; however, the reduction cannot impair their ability to meet the first four goals. With the predictive maintenance technologies that are available today, maintenance can anticipate the need for specific equipment or parts far enough in advance to purchase them on an as-needed basis.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC370" class="react-file-line html-div" data-testid="code-cell" data-line-number="370" style="position:relative">3.1.6 Ability to React Quickly</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC371" class="react-file-line html-div" data-testid="code-cell" data-line-number="371" style="position:relative">All catastrophic failures cannot be avoided; therefore, the maintenance organization must be able to react quickly to the unexpected failure.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC372" class="react-file-line html-div" data-testid="code-cell" data-line-number="372" style="position:relative">3.2 EVALUATION OF THE MAINTENANCE ORGANIZATION</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC373" class="react-file-line html-div" data-testid="code-cell" data-line-number="373" style="position:relative">One means to quantify the maintenance philosophy in your plant is to analyze the maintenance tasks that have occurred over the past two to three years. Attention should be given to the indices that define management philosophy.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC374" class="react-file-line html-div" data-testid="code-cell" data-line-number="374" style="position:relative">One of the best indices of management attitude and the effectiveness of the maintenance function is the number of production interruptions caused by maintenancerelated problems. If production delays represent more than 30 percent of total</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC375" class="react-file-line html-div" data-testid="code-cell" data-line-number="375" style="position:relative">
</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC376" class="react-file-line html-div" data-testid="code-cell" data-line-number="376" style="position:relative">production hours, reactive or breakdown response is the dominant management philosophy. To be competitive in today’s market, delays caused by maintenance-related problems should represent less than 1 percent of the total production hours.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC377" class="react-file-line html-div" data-testid="code-cell" data-line-number="377" style="position:relative">Another indicator of management effectiveness is the amount of maintenance overtime required to maintain the plant. In a breakdown maintenance environment, overtime costs are a major, negative cost. If your maintenance department’s overtime represents more than 10 percent of the total labor budget, you definitely qualify as a breakdown operation. Some overtime is, and always will be, required. Special projects and the 1 percent of delays caused by machine failures will force some expenditure of overtime premiums, but these abnormal costs should be a small percentage of the total labor costs.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC378" class="react-file-line html-div" data-testid="code-cell" data-line-number="378" style="position:relative">Labor usage is another key to management effectiveness. Evaluate the percentage of maintenance labor, compared to total available labor hours that are expended on the actual repairs and maintenance prevention tasks. In reactive maintenance management, the percentage will be less than 50 percent. A well-managed maintenance organization should maintain consistent labor usage above 90 percent. In other words, at least 90 percent of the available maintenance labor hours should be effectively used to improve the reliability of critical plant systems, not spent waiting for something to break.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC379" class="react-file-line html-div" data-testid="code-cell" data-line-number="379" style="position:relative">3.2.1 Three Types of Maintenance</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC380" class="react-file-line html-div" data-testid="code-cell" data-line-number="380" style="position:relative">There are three main types of maintenance and three major divisions of preventive maintenance, as illustrated in Figure 3–1:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC381" class="react-file-line html-div" data-testid="code-cell" data-line-number="381" style="position:relative">• Maintenance improvement</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC382" class="react-file-line html-div" data-testid="code-cell" data-line-number="382" style="position:relative">• Corrective maintenance</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC383" class="react-file-line html-div" data-testid="code-cell" data-line-number="383" style="position:relative">• Preventive maintenance</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC384" class="react-file-line html-div" data-testid="code-cell" data-line-number="384" style="position:relative">• Reactive</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC385" class="react-file-line html-div" data-testid="code-cell" data-line-number="385" style="position:relative">• Condition monitoring</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC386" class="react-file-line html-div" data-testid="code-cell" data-line-number="386" style="position:relative">• Scheduled</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC387" class="react-file-line html-div" data-testid="code-cell" data-line-number="387" style="position:relative">Maintenance Improvement</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC388" class="react-file-line html-div" data-testid="code-cell" data-line-number="388" style="position:relative">Picture these divisions as the five fingers on your hand. Maintenance improvement efforts to reduce or eliminate the need for maintenance are like the thumb, the first and most valuable digit. We are often so involved in maintaining that we forget to plan and eliminate the need at its source. Reliability engineering efforts should emphasize elimination of failures that require maintenance. This is an opportunity to pre-act instead of react.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC389" class="react-file-line html-div" data-testid="code-cell" data-line-number="389" style="position:relative">For example, many equipment failures occur at inboard bearings that are located in dark, dirty, inaccessible locations. The oiler does not lubricate inaccessible bearings as often as those that are easy to reach. This is a natural tendency, but the need for</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC390" class="react-file-line html-div" data-testid="code-cell" data-line-number="390" style="position:relative">
</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC391" class="react-file-line html-div" data-testid="code-cell" data-line-number="391" style="position:relative">Figure 3–1 Structure of maintenance.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC392" class="react-file-line html-div" data-testid="code-cell" data-line-number="392" style="position:relative">lubrication could be reduced by using permanently lubricated, long-life bearings. If that is not practical, at least an automatic oiler could be installed. Amajor selling point of new automobiles is the elimination of ignition points that require replacement and adjustment, introduction of self-adjusting brake shoes and clutches, and extension of oil-change intervals.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC393" class="react-file-line html-div" data-testid="code-cell" data-line-number="393" style="position:relative">Corrective Maintenance</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC394" class="react-file-line html-div" data-testid="code-cell" data-line-number="394" style="position:relative">The little finger in our analogy to a human hand represents corrective maintenance (i.e., emergency, repair, remedial, unscheduled). At present, most maintenance is corrective. Repairs will always be needed. Better maintenance improvement and preventive maintenance, however, can reduce the need for emergency corrections. Ashaft that is obviously broken into pieces is relatively easy to maintain because little human decision is involved. Troubleshooting and diagnostic fault detection and isolation are major time consumers in maintenance. When the problem is obvious, it can usually be corrected easily. Intermittent failures and hidden defects are more timeconsuming, but with diagnostics, the causes can be isolated and then corrected. From a preventive maintenance perspective, the problems and causes that result in failures provide the targets for elimination by viable preventive maintenance. The challenge is to detect incipient problems before they lead to total failures and to correct the defects at the lowest possible cost. That leads us to the middle three fingers—the branches of preventive maintenance.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC395" class="react-file-line html-div" data-testid="code-cell" data-line-number="395" style="position:relative">Preventive Maintenance</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC396" class="react-file-line html-div" data-testid="code-cell" data-line-number="396" style="position:relative">As the name implies, preventive maintenance tasks are intended to prevent unscheduled downtime and premature equipment damage that would result in corrective or repair activities. This maintenance management approach is predominantly a timedriven schedule or recurring tasks, such as lubrication and adjustments that are designed to maintain acceptable levels of reliability and availability.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC397" class="react-file-line html-div" data-testid="code-cell" data-line-number="397" style="position:relative">Reactive. Reactive maintenance is done when equipment needs it. Inspection using human senses or instrumentation is necessary, with thresholds established to indicate when potential problems start. Human decisions are required to establish those standards in advance so that inspection or automatic detection can determine when the threshold limit has been exceeded. Obviously, a relatively slow deterioration before failure is detectable by condition monitoring, whereas rapid, catastrophic modes of failure may not be detected. Great advances in electronics and sensor technology are being made.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC398" class="react-file-line html-div" data-testid="code-cell" data-line-number="398" style="position:relative">Also needed is a change in human thought process. Inspection and monitoring should disassemble equipment only when a problem is detected. The following are general rules for on-condition maintenance:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC399" class="react-file-line html-div" data-testid="code-cell" data-line-number="399" style="position:relative">1. Inspect critical components.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC400" class="react-file-line html-div" data-testid="code-cell" data-line-number="400" style="position:relative">2. Regard safety as paramount.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC401" class="react-file-line html-div" data-testid="code-cell" data-line-number="401" style="position:relative">3. Repair defects.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC402" class="react-file-line html-div" data-testid="code-cell" data-line-number="402" style="position:relative">4. If it works, don’t fix it.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC403" class="react-file-line html-div" data-testid="code-cell" data-line-number="403" style="position:relative">Condition Monitoring. Statistics and probability theory are the basis for conditionmonitoring maintenance. Trend detection through data analysis often rewards the analyst with insight into the causes of failure and preventive actions that will help avoid future failures. For example, stadium lights burn out within a narrow period. If 10 percent of the lights have burned out, it may be accurately assumed that the rest will fail soon and should, most effectively, be replaced as a group rather than individually.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC404" class="react-file-line html-div" data-testid="code-cell" data-line-number="404" style="position:relative">Scheduled. Scheduled, fixed-interval preventive maintenance tasks should generally be used only if failures that cannot be detected in advance can be reduced, or if dictated by production requirements. The distinction should be drawn between fixed-interval maintenance and fixed-interval inspection that may detect a threshold condition and initiate condition-monitoring tasks. Examples of fixed-interval tasks include 3,000-mile oil changes and 48,000-mile spark plug changes on a car, whether it needs the changes or not. This may be wasteful because all equipment and their operating environments are not alike. What is right for one situation may not be right for another.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC405" class="react-file-line html-div" data-testid="code-cell" data-line-number="405" style="position:relative">The five-finger approach to maintenance emphasizes elimination and reduction of maintenance needs wherever possible, inspection and detection of pending failures before they happen, repair of defects, monitoring of performance conditions and failure causes, and accessing the equipment on a fixed-interval basis only if no better means exist.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC406" class="react-file-line html-div" data-testid="code-cell" data-line-number="406" style="position:relative">Advantages and Disadvantages</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC407" class="react-file-line html-div" data-testid="code-cell" data-line-number="407" style="position:relative">Overall, preventive maintenance has many advantages. It is beneficial, however, to overview the advantages and disadvantages so that the positive may be increased and the negative reduced. Note that in most cases the advantages and disadvantages vary with the type of preventive maintenance tasks and techniques used. Use of oncondition or condition-monitoring techniques is usually better than fixed intervals.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC408" class="react-file-line html-div" data-testid="code-cell" data-line-number="408" style="position:relative">Advantages. There are distinct advantages to preventive maintenance management. The predominant advantages include the following:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC409" class="react-file-line html-div" data-testid="code-cell" data-line-number="409" style="position:relative">• Management control. Unlike repair maintenance, which must react to failures, preventive maintenance can be planned. This means “pre-active” instead of “reactive” management. Workloads may be scheduled so that equipment is available for preventive activities at reasonable times.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC410" class="react-file-line html-div" data-testid="code-cell" data-line-number="410" style="position:relative">• Overtime. Overtime can be reduced or eliminated. Surprises are reduced. Work can be performed when convenient; however, proper distribution of the time-driven preventive maintenance tasks is required to ensure that all work is completed in a timely manner without excessive overtime.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC411" class="react-file-line html-div" data-testid="code-cell" data-line-number="411" style="position:relative">• Parts inventories. Because the preventive maintenance approach permits planning of which parts are going to be required and when, those material requirements may be anticipated to be sure they are on hand for the event. A smaller stock of parts is required in organizations that emphasize preventive tasks compared to the stocks necessary to cover breakdowns that would occur when preventive maintenance is not emphasized.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC412" class="react-file-line html-div" data-testid="code-cell" data-line-number="412" style="position:relative">• Standby equipment. With high demand for production and low equipment availability, reserve, standby equipment is often required in case of breakdowns. Some backup may still be required with preventive maintenance, but the need and investment will certainly be reduced.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC413" class="react-file-line html-div" data-testid="code-cell" data-line-number="413" style="position:relative">• Safety and pollution. If no preventive inspections or built-in detection devices are used, equipment can deteriorate to a point where it is unsafe or may spew forth pollutants. Performance will generally follow a saw-tooth pattern, as shown in Figure 3–2, which does well after maintenance and then degrades until the failure is noticed and it is brought back up to a high level. A good detection system catches degrading performance before it reaches too low a level.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC414" class="react-file-line html-div" data-testid="code-cell" data-line-number="414" style="position:relative">• Quality. For the same general reasons discussed previously, good preventive maintenance helps ensure quality output. Tolerances are maintained within control limits. Naturally, productivity is improved and the investment in preventive maintenance pays off with increased revenues.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC415" class="react-file-line html-div" data-testid="code-cell" data-line-number="415" style="position:relative">• Support to users. If properly publicized, preventive tasks help show equipment operators, production managers, and other equipment users that the maintenance function is striving to provide a high level of support. Note here that an effective program must be published so that everyone involved understands the value of performed tasks, the investment required, and their own roles in the system.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC416" class="react-file-line html-div" data-testid="code-cell" data-line-number="416" style="position:relative">
</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC417" class="react-file-line html-div" data-testid="code-cell" data-line-number="417" style="position:relative">Figure 3–2 Preventive maintenance to keep acceptable performance.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC418" class="react-file-line html-div" data-testid="code-cell" data-line-number="418" style="position:relative">• Cost–benefit relationship. Too often, organizations consider only costs without recognizing the benefit and profits that are the real goal. Preventive maintenance allows a three-way balance between corrective maintenance, preventive maintenance, and production revenues.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC419" class="react-file-line html-div" data-testid="code-cell" data-line-number="419" style="position:relative">Disadvantages. Despite all the good reasons for doing preventive maintenance, several potential problems must be recognized and minimized:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC420" class="react-file-line html-div" data-testid="code-cell" data-line-number="420" style="position:relative">• Potential damage. Every time a person touches a piece of equipment, damage can occur through neglect, ignorance, abuse, or incorrect procedures. Unfortunately, low-reliability people often service much highreliability equipment. The Challenger space shuttle failure, the Three Mile Island nuclear power plant disaster, and many less-publicized accidents have been affected by inept preventive maintenance. Most of us have experienced car or home appliance problems that were caused by something that was done or not done at a previous service call. This situation gives rise to the slogan: “If it works, don’t fix it.”</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC421" class="react-file-line html-div" data-testid="code-cell" data-line-number="421" style="position:relative">• Infant mortality. New parts and consumables have a higher probability of being defective or failing than exists with the materials that are already in use. Replacement parts are too often not subjected to the same quality assurance and reliability tests as parts that are put into new equipment.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC422" class="react-file-line html-div" data-testid="code-cell" data-line-number="422" style="position:relative">• Parts use. Replacing parts at preplanned preventive maintenance intervals, rather than waiting until a failure occurs, will obviously terminate that part’s useful life before failure and therefore require more parts. This is part of the trade-off among parts, labor, and downtime, of which the cost of parts will usually be the smallest component. It must, however, be controlled.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC423" class="react-file-line html-div" data-testid="code-cell" data-line-number="423" style="position:relative">• Initial costs. Given the time-value of money and inflation that causes a dollar spent today to be worth more than a dollar spent or received tomorrow, it should be recognized that the investment in preventive maintenance is made earlier than when those costs would be incurred if equipment were run until failure. Even though the cost will be incurred earlier—and may even be larger than corrective maintenance costs would be—the benefits in terms of equipment availability should be substantially greater from doing preventive tasks.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC424" class="react-file-line html-div" data-testid="code-cell" data-line-number="424" style="position:relative">• Access to equipment. One of the major challenges when production is at a high rate is for maintenance to gain access to equipment in order to perform preventive maintenance tasks. This access will be required more often than it is with breakdown-driven maintenance. A good program requires the support of production, with immediate notification of any potential problems and willingness to coordinate equipment availability for inspections and necessary tasks.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC425" class="react-file-line html-div" data-testid="code-cell" data-line-number="425" style="position:relative">The reasons for and against doing preventive maintenance are summarized in the following list. The disadvantages are most pronounced with fixed-interval maintenance tasks. Reactive and condition-monitoring tasks both emphasize the positive and reduce the negatives.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC426" class="react-file-line html-div" data-testid="code-cell" data-line-number="426" style="position:relative">Advantages</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC427" class="react-file-line html-div" data-testid="code-cell" data-line-number="427" style="position:relative">• Performed when convenient</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC428" class="react-file-line html-div" data-testid="code-cell" data-line-number="428" style="position:relative">• Increases equipment uptime</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC429" class="react-file-line html-div" data-testid="code-cell" data-line-number="429" style="position:relative">• Creates maximum production revenue</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC430" class="react-file-line html-div" data-testid="code-cell" data-line-number="430" style="position:relative">• Standardizes procedures, times, and costs</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC431" class="react-file-line html-div" data-testid="code-cell" data-line-number="431" style="position:relative">• Minimizes parts inventory</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC432" class="react-file-line html-div" data-testid="code-cell" data-line-number="432" style="position:relative">• Cuts overtime</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC433" class="react-file-line html-div" data-testid="code-cell" data-line-number="433" style="position:relative">• Balances workload</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC434" class="react-file-line html-div" data-testid="code-cell" data-line-number="434" style="position:relative">• Reduces need for standby equipment</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC435" class="react-file-line html-div" data-testid="code-cell" data-line-number="435" style="position:relative">• Improves safety and pollution control</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC436" class="react-file-line html-div" data-testid="code-cell" data-line-number="436" style="position:relative">• Facilitates packaging tasks and contracts</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC437" class="react-file-line html-div" data-testid="code-cell" data-line-number="437" style="position:relative">• Schedules resources on hand</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC438" class="react-file-line html-div" data-testid="code-cell" data-line-number="438" style="position:relative">• Stimulates pre-action instead of reaction</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC439" class="react-file-line html-div" data-testid="code-cell" data-line-number="439" style="position:relative">• Indicates support to user</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC440" class="react-file-line html-div" data-testid="code-cell" data-line-number="440" style="position:relative">• Assures consistent quality</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC441" class="react-file-line html-div" data-testid="code-cell" data-line-number="441" style="position:relative">• Promotes benefit/cost optimization</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC442" class="react-file-line html-div" data-testid="code-cell" data-line-number="442" style="position:relative">Disadvantages</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC443" class="react-file-line html-div" data-testid="code-cell" data-line-number="443" style="position:relative">• Exposes equipment to possible damage</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC444" class="react-file-line html-div" data-testid="code-cell" data-line-number="444" style="position:relative">• Failures in new parts</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC445" class="react-file-line html-div" data-testid="code-cell" data-line-number="445" style="position:relative">• Uses more parts</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC446" class="react-file-line html-div" data-testid="code-cell" data-line-number="446" style="position:relative">• Increases initial costs</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC447" class="react-file-line html-div" data-testid="code-cell" data-line-number="447" style="position:relative">• Requires more frequent access to equipment</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC448" class="react-file-line html-div" data-testid="code-cell" data-line-number="448" style="position:relative">3.3 DESIGNING A PREDICTIVE MAINTENANCE PROGRAM</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC449" class="react-file-line html-div" data-testid="code-cell" data-line-number="449" style="position:relative">An effective predictive maintenance program must include both condition-driven and time-driven tasks. These tasks are determined by the specific equipment and systems that constitute the plant. At a minimum, each plant should evalute:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC450" class="react-file-line html-div" data-testid="code-cell" data-line-number="450" style="position:relative">• Failure data</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC451" class="react-file-line html-div" data-testid="code-cell" data-line-number="451" style="position:relative">• Improving equipment reliability</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC452" class="react-file-line html-div" data-testid="code-cell" data-line-number="452" style="position:relative">• Improvement process</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC453" class="react-file-line html-div" data-testid="code-cell" data-line-number="453" style="position:relative">• Failures that can be prevented</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC454" class="react-file-line html-div" data-testid="code-cell" data-line-number="454" style="position:relative">• Maintenance to prevent failures</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC455" class="react-file-line html-div" data-testid="code-cell" data-line-number="455" style="position:relative">• Personnel</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC456" class="react-file-line html-div" data-testid="code-cell" data-line-number="456" style="position:relative">• Service Teams</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC457" class="react-file-line html-div" data-testid="code-cell" data-line-number="457" style="position:relative">3.3.1 Failure Data</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC458" class="react-file-line html-div" data-testid="code-cell" data-line-number="458" style="position:relative">Valid failure data provide the intelligence for an effective preventive maintenance program. After all, the objective is to prevent those failures from recurring. A failure reporting system should identify the problem, cause, and corrective action for every call. An action group, prophetically called the Failure Review and Corrective Actions Task Force (FRACAS), can be effective for involving responsible organizations in both detailed identification of problems and causes, and assignment of both short- and long-term corrective action. The following are typical factory and field problems and codes that shorten the computer data entry to four or fewer characters:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC459" class="react-file-line html-div" data-testid="code-cell" data-line-number="459" style="position:relative">	NOOP	Not OperableOTHR	Other	BELR	Below ratePM	Preventive task	INTR	IntermittentQUAL	Quality	LEAK	LeakSAFE	Safety	MOD	ModificationWEAT	Weather	NOIS	Noise</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC460" class="react-file-line html-div" data-testid="code-cell" data-line-number="460" style="position:relative">The following are typical cause codes:NPF	No problem found1. Not applicable60.	Program10. Controls70.	Materials20. Power71.	Normal wear21. External input power72.	Damaged22. Main power supply80.	Operator30. Motors90.	Environment40. Drivers99.	No cause found      50. Transports The typical action codes are:PM. Preventive maintenance	A/A	Adjust/alignREF	Refurbish	CAL	CalibrateREB	Rebuild	CONS	ConsumablesLUBE	Lubricate	DIAG	DiagnoseMOD	Modify	REMV	RemovePM	Preventive task	R/R	Remove and replaceRPR	Repair	R/RE	Remove and reinstallTRN	Train	INST	InstallNC	Not complete	INSP	InspectNK	Not knownThese parameters and their codes should be established to fit the needs of the specific organization. For example, an organization with many pneumatic and optical instruments would have sticky dials and dirty optics that would not concern an electronically oriented organization. Note also that the code letters are the same, whenever possible, as the commonly used word’s first letters. Preventive maintenance activities are recorded simply as PM/PM/PM. The cause codes, which may be more detailed, can use numbers and subsets of major groups, such as all power will be 20s, with external input power = 21, main power supply = 22, and so on.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC461" class="react-file-line html-div" data-testid="code-cell" data-line-number="461" style="position:relative">It is possible, of course, to write out the complete words; however, analysis—whether done by computer or manually—requires standard terms. Short letter and number codes strike a balance that aids short reports and rapid data entry.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC462" class="react-file-line html-div" data-testid="code-cell" data-line-number="462" style="position:relative">Use of the equipment at every failure should also be recorded. A key to conditionmonitoring preventive maintenance effectiveness is knowing how many hours, miles, gallons, activations, or other kind of use have occurred before an item failed. This requires hour meters and similar instrumentation on major equipment. Use on related equipment may often be determined by its relationship to the parent. For example, it may be determined that if a specific production line is operating for seven hours, then the input feeder operates five hours (5/7), the mixer two hours (2/7), and the packaging machine four hours (4/7).</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC463" class="react-file-line html-div" data-testid="code-cell" data-line-number="463" style="position:relative">It is also important to determine the valid relationship between the cause of the problem and the recording measurement. For example, failures of an automotive starter are directly related to the number of times the car engine is started and only indirectly to odometer miles. If startup or a particular activity stresses the equipment different from normal use, then those special activities should be recorded.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC464" class="react-file-line html-div" data-testid="code-cell" data-line-number="464" style="position:relative">Figure 3–3 is a combination work order and completion form. This form is printed by the computer on plain paper with the details of the work order on the top, space in the center for labor and materials for work orders that take a day or less, and a completion blank at the bottom to show when the work was started, when it was completed, the problem/cause/action codes, and meter reading. Labor on work orders that take more than one day is added daily from time reports and accumulated against the work order. Figure 3–4 shows the computer input screen for a simple service call report form that gathers the minimum information necessary for field reporting. Those forms may be used as input for a computer system, when a direct-entry system is not available.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC465" class="react-file-line html-div" data-testid="code-cell" data-line-number="465" style="position:relative">3.3.2 Improving Equipment Reliability</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC466" class="react-file-line html-div" data-testid="code-cell" data-line-number="466" style="position:relative">Total-plant performance management (TPPM) and similar quality programs promote a holistic approach that includes equipment performance as a major enhancement to productivity. To reinforce the five-fingered approach to effective maintenance outlined previously, the fundamental thumb is elimination of failures. Uptime of equipment is what counts. Maintainability and maintenance are most successful if we do not have failures to fix.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC467" class="react-file-line html-div" data-testid="code-cell" data-line-number="467" style="position:relative">WORK ORDERORDER#:  1926PAD#:  45524TYPE:	APRI:  9REQUESTED</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC468" class="react-file-line html-div" data-testid="code-cell" data-line-number="468" style="position:relative">BY:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC469" class="react-file-line html-div" data-testid="code-cell" data-line-number="469" style="position:relative">Larry SmithDEPARTMENT</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC470" class="react-file-line html-div" data-testid="code-cell" data-line-number="470" style="position:relative">Maint. PlanningTELEPHONE#</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC471" class="react-file-line html-div" data-testid="code-cell" data-line-number="471" style="position:relative">EXT.   356TGT START</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC472" class="react-file-line html-div" data-testid="code-cell" data-line-number="472" style="position:relative">5/30/00TGT COMPLETE</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC473" class="react-file-line html-div" data-testid="code-cell" data-line-number="473" style="position:relative">6/1/00DESCRIPTIONEQUIPMENTPM-A Recharge Freon in A/C 44ID:44NAME:BENDIX AIR CONDITIONERLOC:CPTR RM 16SPECIAL EQUIPMENTASSIGNED EMPLOYEEPRECAUTIONSCharger Kit23445ID:PRD-PROD PERMTJones, JoeNAME:DOC: A/C 544ACCOUNTING:123-555100%LABOR USED (ONLY FOR SINGLE-DAY JOBS)DATE:PERSON OR EQUIPMENTTOTAL HOURS-MINUTESWORKTVLDELAYOT$DATE:MATERIAL POSTINGPART#DESCRIPTIONQTY.$ UNIT$ TOTAL5/30/00603552Freon, A/C Charge Kit1$12.75$12.75TOTAL MATERIAL COST:$12.75COMPLETIONDATETIMECODES:CURRSTARTED:PBM:METERCOMPLETED:CAU:READ:ACT:SIGNATURE:DATE:Figure 3–3 Combination work order and completion form.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC474" class="react-file-line html-div" data-testid="code-cell" data-line-number="474" style="position:relative">
</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC475" class="react-file-line html-div" data-testid="code-cell" data-line-number="475" style="position:relative">Figure 3–4 Simple call report.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC476" class="react-file-line html-div" data-testid="code-cell" data-line-number="476" style="position:relative">
</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC477" class="react-file-line html-div" data-testid="code-cell" data-line-number="477" style="position:relative">Figure 3–5 Business improvement process.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC478" class="react-file-line html-div" data-testid="code-cell" data-line-number="478" style="position:relative">Successful maintenance organizations spend more time identifying trends and eliminating problems than they spend fixing repetitive breakdowns. Computerized maintenance management systems provide a tool to gather data and provide analysis that can lead to improvement.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC479" class="react-file-line html-div" data-testid="code-cell" data-line-number="479" style="position:relative">3.3.3 Improvement Process</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC480" class="react-file-line html-div" data-testid="code-cell" data-line-number="480" style="position:relative">Figure 3–5 diagrams a business improvement process. A maintenance organization should start by measuring its own performance. For example, just a breakout of a typical day in the life of a maintenance person is revealing. Many groups are chagrined to discover that maintenance staff actually works less than 30 percent of the time. Benchmark comparisons with similar organizations provide a basis for analyzing performance both on metrics and processes. The third step in goal setting is to identify realistic ideal levels of performance. These goals should have the following characteristics:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC481" class="react-file-line html-div" data-testid="code-cell" data-line-number="481" style="position:relative">• Written</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC482" class="react-file-line html-div" data-testid="code-cell" data-line-number="482" style="position:relative">• Measurable</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC483" class="react-file-line html-div" data-testid="code-cell" data-line-number="483" style="position:relative">• Understandable</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC484" class="react-file-line html-div" data-testid="code-cell" data-line-number="484" style="position:relative">• Challenging</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC485" class="react-file-line html-div" data-testid="code-cell" data-line-number="485" style="position:relative">• Achievable</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC486" class="react-file-line html-div" data-testid="code-cell" data-line-number="486" style="position:relative">The goals will have firm times, dollars, percentages, and dates. Everyone who will be challenged to meet the goals should be involved in their establishment. This may seem like a bureaucratic, warm-fuzzy approach, but the time it takes to achieve buy-in is earned back many times during accomplishment. Once the goals are set, any gaps between where performance is now versus where it needs to be can be identified. Then both short-term plans and long-term strategies can be implemented to reach the goals.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC487" class="react-file-line html-div" data-testid="code-cell" data-line-number="487" style="position:relative">Frequent measurement and feedback will revise performance to achieve the desired levels.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC488" class="react-file-line html-div" data-testid="code-cell" data-line-number="488" style="position:relative">3.3.4 Failures That Can Be Prevented</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC489" class="react-file-line html-div" data-testid="code-cell" data-line-number="489" style="position:relative">Failure modes, effects, and criticality analysis (FMECA) provide a method for determining which failures can be prevented. Necessary inputs are the frequency of occurrence for each problem and cause combination and what happens if a failure occurs. Criticality of the failure is considered for establishing priority of effort. FMECA is a bottom-up approach that looks at every component in the equipment and asks: “Will it fail? And if so, how and why?” Preventive maintenance investigators are interested in how a component will fail so that the mechanism for failure can be reduced or eliminated. For example, heat is the most common cause of failure for electromechanical components. Friction causes heat in assemblies moving relative to each other, often accompanied by material wear, and leads to many failures. Any moving component is likely to fail at a relatively high rate and is a fine candidate for preventive maintenance. The following are common causes of failure:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC490" class="react-file-line html-div" data-testid="code-cell" data-line-number="490" style="position:relative">AbrasionFrictionAbuseOperator negligenceAge deteriorationPunctureBond separationShockConsumable depletionStressContaminationTemperature extremesCorrosionVibrationDirt</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC491" class="react-file-line html-div" data-testid="code-cell" data-line-number="491" style="position:relative">FatigueWear3.3.5 Maintenance to Prevent Failures</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC492" class="react-file-line html-div" data-testid="code-cell" data-line-number="492" style="position:relative">Cleanliness is the watchword of preventive maintenance. Metal filings, fluids in the wrong places, ozone and other gases that deteriorate rubber components—all are capable of damaging equipment and causing it to fail. A machine shop, for example, that contains many electromechanical lathes, mills, grinders, and boring machines should have established procedures for ensuring that the equipment is frequently cleaned and properly lubricated. In most plants, the best tactic is to assign responsibility for cleaning and lubrication to the machine’s operator. There should be proper lubricants in grease guns and oilcans, and cleaning materials at every workstation. Every operator should be trained on proper operator preventive tasks. A checklist should be kept on the equipment for the operator to initial every time the lubrication is done.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC493" class="react-file-line html-div" data-testid="code-cell" data-line-number="493" style="position:relative">It is especially important that lubrication be done cleanly. Grease fittings, for example, should be cleaned with waste material both before and after the grease gun is used. Grease attracts and holds particles of dirt. If the fittings are not clean, the grease gun could force contaminants between the moving parts, which is precisely what should be avoided. This is one example of how preventive maintenance done poorly can be worse than no maintenance at all.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC494" class="react-file-line html-div" data-testid="code-cell" data-line-number="494" style="position:relative">3.3.6 Personnel</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC495" class="react-file-line html-div" data-testid="code-cell" data-line-number="495" style="position:relative">Another tactic for ensuring thorough lubrication is to have an oiler who can do all of the lubrication at the beginning of each shift. This may be better than having the operators do lubrication if the task is complicated or if the operators are not sufficiently skilled.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC496" class="react-file-line html-div" data-testid="code-cell" data-line-number="496" style="position:relative">Whether operators will do their own equipment lubrication, rather than an oiler, is determined by the following criteria:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC497" class="react-file-line html-div" data-testid="code-cell" data-line-number="497" style="position:relative">• The complexity of the task</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC498" class="react-file-line html-div" data-testid="code-cell" data-line-number="498" style="position:relative">• The motivation and ability of the operator</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC499" class="react-file-line html-div" data-testid="code-cell" data-line-number="499" style="position:relative">• The extent of pending failures that might be detected by the oiler but over-looked by operators</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC500" class="react-file-line html-div" data-testid="code-cell" data-line-number="500" style="position:relative">If operators can properly do the lubrication, then it should be made a part of their total responsibility, just as car drivers ensure that they have adequate gasoline in their vehicles. It is best if the operators are capable of doing their own preventive maintenance. Like many tasks, preventive maintenance should be delegated to the lowest possible level consistent with adequate knowledge and ability. If, however, operators may cause damage through negligence, willful neglect, or lack of ability, then a maintenance specialist should do lubrication. The tasks should be clearly defined. Operators may be able to do some items, whereas maintenance personnel will be required for others. Examples of how the work can be parceled out will be described later.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC501" class="react-file-line html-div" data-testid="code-cell" data-line-number="501" style="position:relative">Preventive tasks are often assigned to the newest maintenance trainee. In most cases, management is just asking for trouble if maintenance is regarded as low-status, undesirable work. If management believes in preventive maintenance, they should assign well-qualified personnel. Education and experience make a big difference in maintenance. Most organizations have at least one skilled maintenance person who can step onto the factory floor and sense—through sight, sound, smell, vibration, and temperature—the conditions in the factory. This person can tell in an instant that “The feeder on number 2 is hanging up a little this morning, so we’d better look at it.” This person should be encouraged to take a walk around the factory floor at the beginning of every shift to sense what is going on and inspect any questionable events. The human senses of an experienced person are the best detection systems available today.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC502" class="react-file-line html-div" data-testid="code-cell" data-line-number="502" style="position:relative">3.3.7 Service Teams</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC503" class="react-file-line html-div" data-testid="code-cell" data-line-number="503" style="position:relative">A concept that is successfully applied in both factory and field service organizations is teams of three or four persons. This type of organization can be especially effective if equipment must have high uptime but requires lengthy maintenance time at</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC504" class="react-file-line html-div" data-testid="code-cell" data-line-number="504" style="position:relative">
