</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC505" class="react-file-line html-div" data-testid="code-cell" data-line-number="505" style="position:relative">Number of Technicians</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC506" class="react-file-line html-div" data-testid="code-cell" data-line-number="506" style="position:relative">Figure 3–6 Total maintenance costs for varied number of technicans.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC507" class="react-file-line html-div" data-testid="code-cell" data-line-number="507" style="position:relative">failures or preventive maintenance activities. If individual technicians were assigned to specific equipment, the person might well be busy on a lengthy project when a call comes to fix another machine. In an individual situation where a single person is responsible for specific machines, either the down machine would have to wait until the technician completes the first job and gets to the second or if the second machine has greater priority, the first machine may be left inoperable. The technician then interrupts his or her task to take care of the second problem and must return later to complete the first, thus wasting time and effort. The optimum number of people can be calculated for any scenario, time, and effort. Figure 3–6 illustrates one situation in which two was the best team size.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC508" class="react-file-line html-div" data-testid="code-cell" data-line-number="508" style="position:relative">A good technique for teamwork is to rotate the preventive maintenance responsibility. The first week, Adam performs all the required tasks, while Brad, Chuck, and Donna make modifications and repairs. It may also help to assign Brad the short “doit-now” (DIN) tasks for the same week. The next week, Brad does preventive, and Donna handles DIN, while Chuck and Adam attend to emergencies. Rotating preventive maintenance tasks has the following advantages:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC509" class="react-file-line html-div" data-testid="code-cell" data-line-number="509" style="position:relative">• Responsibility is shared equally by all.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC510" class="react-file-line html-div" data-testid="code-cell" data-line-number="510" style="position:relative">• Doing a good preventive job one week should reduce the breakdown emer-gency repairs in following weeks; thus a technician can benefit from the results of his or her own preventive efforts.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC511" class="react-file-line html-div" data-testid="code-cell" data-line-number="511" style="position:relative">• Technicians’ skills and interests vary, so that what one person fails to noticeduring his or her week will probably be picked up by another person the next week.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC512" class="react-file-line html-div" data-testid="code-cell" data-line-number="512" style="position:relative">The time to start is now. Don’t let any more failures occur or information be lost. There is probably a lot of effort ahead, so get started implementing your program now.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC513" class="react-file-line html-div" data-testid="code-cell" data-line-number="513" style="position:relative"> </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC514" class="react-file-line html-div" data-testid="code-cell" data-line-number="514" style="position:relative">1. Standardization </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC515" class="react-file-line html-div" data-testid="code-cell" data-line-number="515" style="position:relative">a. Is equipment already in use that provides the desired function? </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC516" class="react-file-line html-div" data-testid="code-cell" data-line-number="516" style="position:relative">b. Is this the same as existing equipment? </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC517" class="react-file-line html-div" data-testid="code-cell" data-line-number="517" style="position:relative">c. Are there problems with existing equipment? 	 </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC518" class="react-file-line html-div" data-testid="code-cell" data-line-number="518" style="position:relative">d. Can we maintain this equipment with existing personnel? </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC519" class="react-file-line html-div" data-testid="code-cell" data-line-number="519" style="position:relative">e. Are maintenance requirements compatible with our current procedures? </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC520" class="react-file-line html-div" data-testid="code-cell" data-line-number="520" style="position:relative"> </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC521" class="react-file-line html-div" data-testid="code-cell" data-line-number="521" style="position:relative">2. Reliability and Maintainability</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC522" class="react-file-line html-div" data-testid="code-cell" data-line-number="522" style="position:relative">a. Can vendor prove the equipment will operate at least to our specifications?  </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC523" class="react-file-line html-div" data-testid="code-cell" data-line-number="523" style="position:relative">b. Warranty of all parts and labor for 90+ days? </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC524" class="react-file-line html-div" data-testid="code-cell" data-line-number="524" style="position:relative">c. Is design fault-tolerant? </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC525" class="react-file-line html-div" data-testid="code-cell" data-line-number="525" style="position:relative">d. Are tests go/no go? </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC526" class="react-file-line html-div" data-testid="code-cell" data-line-number="526" style="position:relative"> </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC527" class="react-file-line html-div" data-testid="code-cell" data-line-number="527" style="position:relative">3. Service Parts </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC528" class="react-file-line html-div" data-testid="code-cell" data-line-number="528" style="position:relative">a. Is recommended replacement list provided? </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC529" class="react-file-line html-div" data-testid="code-cell" data-line-number="529" style="position:relative">b. Is the dollar total of spares less than 10% of equipment cost? </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC530" class="react-file-line html-div" data-testid="code-cell" data-line-number="530" style="position:relative">c. Do we already have usable parts? </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC531" class="react-file-line html-div" data-testid="code-cell" data-line-number="531" style="position:relative">d. Can parts be purchased from other vendors? </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC532" class="react-file-line html-div" data-testid="code-cell" data-line-number="532" style="position:relative">e. Are any especially high quality or expensive parts required? </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC533" class="react-file-line html-div" data-testid="code-cell" data-line-number="533" style="position:relative"> </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC534" class="react-file-line html-div" data-testid="code-cell" data-line-number="534" style="position:relative">4. Training </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC535" class="react-file-line html-div" data-testid="code-cell" data-line-number="535" style="position:relative">a. Is special technician training required? </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC536" class="react-file-line html-div" data-testid="code-cell" data-line-number="536" style="position:relative">b. Will manufacturer provide training? </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC537" class="react-file-line html-div" data-testid="code-cell" data-line-number="537" style="position:relative">1. At no additional cost for first year? </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC538" class="react-file-line html-div" data-testid="code-cell" data-line-number="538" style="position:relative">2. At our location as required? </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC539" class="react-file-line html-div" data-testid="code-cell" data-line-number="539" style="position:relative"> Yes No Comments                                                                               </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC540" class="react-file-line html-div" data-testid="code-cell" data-line-number="540" style="position:relative">5. Documentation </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC541" class="react-file-line html-div" data-testid="code-cell" data-line-number="541" style="position:relative">a. All technical manuals provided? </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC542" class="react-file-line html-div" data-testid="code-cell" data-line-number="542" style="position:relative">1. Installation </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC543" class="react-file-line html-div" data-testid="code-cell" data-line-number="543" style="position:relative">2. Operation </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC544" class="react-file-line html-div" data-testid="code-cell" data-line-number="544" style="position:relative">3. Corrective and preventive maintenance</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC545" class="react-file-line html-div" data-testid="code-cell" data-line-number="545" style="position:relative">4. Parts 	  </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC546" class="react-file-line html-div" data-testid="code-cell" data-line-number="546" style="position:relative"> 	 </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC547" class="react-file-line html-div" data-testid="code-cell" data-line-number="547" style="position:relative">6. Special Tools and Test Equipment </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC548" class="react-file-line html-div" data-testid="code-cell" data-line-number="548" style="position:relative">a. Do we already have all required tools and test equipment? </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC549" class="react-file-line html-div" data-testid="code-cell" data-line-number="549" style="position:relative">b. Can at least 95% of all faults be detected by use of proposed equipment? </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC550" class="react-file-line html-div" data-testid="code-cell" data-line-number="550" style="position:relative">c. Are calibration procedures minimum and clear? </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC551" class="react-file-line html-div" data-testid="code-cell" data-line-number="551" style="position:relative"> 	 </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC552" class="react-file-line html-div" data-testid="code-cell" data-line-number="552" style="position:relative">7. Safety </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC553" class="react-file-line html-div" data-testid="code-cell" data-line-number="553" style="position:relative">a. Are all UL/SCA, OSHA, EPA and other applicable requirements met? </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC554" class="react-file-line html-div" data-testid="code-cell" data-line-number="554" style="position:relative">b. Are any special precautions required? </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC555" class="react-file-line html-div" data-testid="code-cell" data-line-number="555" style="position:relative">c. Can one person do all maintenance? Yes No Comments                                               Figure 3–7 Maintenance considerations checklist for purchasing agents and facilities engineers.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC556" class="react-file-line html-div" data-testid="code-cell" data-line-number="556" style="position:relative">3.3.8 How to Start</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC557" class="react-file-line html-div" data-testid="code-cell" data-line-number="557" style="position:relative">The necessary items for establishing an effective preventive maintenance program are as follows:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC558" class="react-file-line html-div" data-testid="code-cell" data-line-number="558" style="position:relative">• Every piece of equipment uniquely identified by prominent ID number orserial number and product type</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC559" class="react-file-line html-div" data-testid="code-cell" data-line-number="559" style="position:relative">• Accurate equipment history records</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC560" class="react-file-line html-div" data-testid="code-cell" data-line-number="560" style="position:relative">• Failure information by problem, cause, and action</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC561" class="react-file-line html-div" data-testid="code-cell" data-line-number="561" style="position:relative">• Experience data from similar equipment</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC562" class="react-file-line html-div" data-testid="code-cell" data-line-number="562" style="position:relative">• Manufacturer’s interval and procedure recommendations</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC563" class="react-file-line html-div" data-testid="code-cell" data-line-number="563" style="position:relative">• Service manuals</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC564" class="react-file-line html-div" data-testid="code-cell" data-line-number="564" style="position:relative">• Consumables and replaceable parts</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC565" class="react-file-line html-div" data-testid="code-cell" data-line-number="565" style="position:relative">• Skilled personnel</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC566" class="react-file-line html-div" data-testid="code-cell" data-line-number="566" style="position:relative">• Proper test instruments and tools</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC567" class="react-file-line html-div" data-testid="code-cell" data-line-number="567" style="position:relative">• Clear instructions with a checklist to be signed off</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC568" class="react-file-line html-div" data-testid="code-cell" data-line-number="568" style="position:relative">• User cooperation</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC569" class="react-file-line html-div" data-testid="code-cell" data-line-number="569" style="position:relative">• Management support</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC570" class="react-file-line html-div" data-testid="code-cell" data-line-number="570" style="position:relative">A typical initial challenge is to get proper documentation for all equipment. When a new building or plant is constructed, the architects and construction engineers should be required to provide complete documentation on all facilities and the equipment installed in them. Any major equipment that is installed after that should have complete documentation. Figure 3–7 is a checklist that should be given to anyone who purchases facilities and equipment that must be maintained. One of the items on this list is ensuring availability of complete documentation and preventive maintenance recommendations.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC571" class="react-file-line html-div" data-testid="code-cell" data-line-number="571" style="position:relative">Purchasing agents and facilities engineers are usually pleased to have such a checklist and will be cooperative if reminded occasionally about their major influence on life-cycle costs. This brings us back again to the principle of avoiding or minimizing the need for maintenance. Buying the right equipment in the beginning is the way to start. The best maintainability is eliminating the need for maintenance.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC572" class="react-file-line html-div" data-testid="code-cell" data-line-number="572" style="position:relative">If you are in the captive service business or concerned with designing equipment that can be well maintained, you should recognize that the preceding recommendation was aimed more at factory maintenance; but after all, that is an environment in which your equipment will often be used. It helps to view the program from the operator and serviceperson’s eyes to ensure that everyone’s needs are satisfied.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC573" class="react-file-line html-div" data-testid="code-cell" data-line-number="573" style="position:relative">
</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC574" class="react-file-line html-div" data-testid="code-cell" data-line-number="574" style="position:relative">4 BENEFITS OF PREDICTIVE MAINTENANCE</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC575" class="react-file-line html-div" data-testid="code-cell" data-line-number="575" style="position:relative">Predictive maintenance is not a substitute for the more traditional maintenance management methods. It is, however, a valuable addition to a comprehensive, totalplant maintenance program. Where traditional maintenance management programs rely on routine servicing of all machinery and fast response to unexpected failures, a predictive maintenance program schedules specific maintenance tasks as they are actually required by plant equipment. It cannot eliminate the continued need for either or both of the traditional maintenance programs (i.e., run-to-failure and preventive). Predictive maintenance can, however, reduce the number of unexpected failures and provide a more reliable scheduling tool for routine preventive maintenance tasks.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC576" class="react-file-line html-div" data-testid="code-cell" data-line-number="576" style="position:relative">The premise of predictive maintenance is that regular monitoring of the actual mechanical condition of machine-trains and operating efficiency of process systems will ensure the maximum interval between repairs; minimize the number and cost of unscheduled outages created by machine-train failures; and improve the overall availability of operating plants. Including predictive maintenance in a total-plant management program will optimize the availability of process machinery and greatly reduce the cost of maintenance. In reality, predictive maintenance is a condition-driven preventive maintenance program.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC577" class="react-file-line html-div" data-testid="code-cell" data-line-number="577" style="position:relative">The benefits that are derived from using predictive maintenance technologies depend on the way the program is implemented. If the predictive maintenance program is limited to preventing catastrophic failures of select plant systems, then that is the result that will be derived; however, exclusive focus on preventing failures may result in a substantial increase in maintenance costs. For example, a large integrated steel mill was able to reduce unscheduled machine failures by more than 30 percent, but a review of maintenance costs disclosed a 60 percent increase.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC578" class="react-file-line html-div" data-testid="code-cell" data-line-number="578" style="position:relative">60</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC579" class="react-file-line html-div" data-testid="code-cell" data-line-number="579" style="position:relative">4.1 PRIMARY USES OF PREDICTIVE MAINTENANCE</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC580" class="react-file-line html-div" data-testid="code-cell" data-line-number="580" style="position:relative">When used properly, predictive maintenance can provide almost unlimited benefits; however, when the scope of the program is artificially limited by the scope or work or restrictions imposed by the plant, the benefits may be substantially reduced. Typically, predictive maintenance is implemented for one of the following reasons:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC581" class="react-file-line html-div" data-testid="code-cell" data-line-number="581" style="position:relative">• As a maintenance management tool</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC582" class="react-file-line html-div" data-testid="code-cell" data-line-number="582" style="position:relative">• As a plant optimization tool</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC583" class="react-file-line html-div" data-testid="code-cell" data-line-number="583" style="position:relative">• As a reliability improvement tool</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC584" class="react-file-line html-div" data-testid="code-cell" data-line-number="584" style="position:relative">4.1.1 As a Maintenance Management Tool</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC585" class="react-file-line html-div" data-testid="code-cell" data-line-number="585" style="position:relative">Traditionally, predictive maintenance is used solely as a maintenance management tool. In most cases, this use is limited to preventing unscheduled downtime and/or catastrophic failures. Although this goal is important, predictive maintenance can provide substantially more benefits by expanding the scope or mission of the program. As a maintenance management tool, predictive maintenance can and should be used as a maintenance optimization tool. The program’s focus should be on eliminating unnecessary downtime, both scheduled and unscheduled; eliminating unnecessary preventive and corrective maintenance tasks; extending the useful life of critical systems; and reducing the total life-cycle cost of these systems.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC586" class="react-file-line html-div" data-testid="code-cell" data-line-number="586" style="position:relative">Benefits Derived from Maintenance-Only Use</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC587" class="react-file-line html-div" data-testid="code-cell" data-line-number="587" style="position:relative">A survey of 1,500 plants that had implemented predictive maintenance programs solely as a maintenance management tool indicated a substantial reduction in potential benefits. Results of the survey disclosed that 85.9 percent of the plants are currently using one or more of the traditional predictive maintenance technologies as an active part of their maintenance management activities and that the remaining 14.1 percent planned to start a program within the next three years. Five years ago, the reverse was true, with only 15 percent of surveyed plants using these technologies. One can conclude from this statistic that most plants have recognized the potential of predictive maintenance and have made an attempt to incorporate it into their maintenance management program.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC588" class="react-file-line html-div" data-testid="code-cell" data-line-number="588" style="position:relative">Reasons for Implementation</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC589" class="react-file-line html-div" data-testid="code-cell" data-line-number="589" style="position:relative">The reason that plants implement predictive maintenance programs is also changing. In earlier surveys, the dominant reasons for which predictive maintenance was implemented focused on traditional maintenance issues, such as lower maintenance costs and reductions in unscheduled downtime caused by catastrophic machine failure. Although the companies polled in our May 2000 survey continue to cite these two factors as primary considerations, several nonmaintenance reasons have been added.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC590" class="react-file-line html-div" data-testid="code-cell" data-line-number="590" style="position:relative">Product Quality. Almost 77 percent (76.7%) of the respondents cited improved product quality as a dominant reason their program was implemented. A few years ago, few plants recognized the ability of predictive technology to detect and correct product-quality problems.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC591" class="react-file-line html-div" data-testid="code-cell" data-line-number="591" style="position:relative">Asset Protection. More than 60 percent (60.8%) of those interviewed included asset protection as the reason for implementation. Although asset management and protection is partially a maintenance issue, its inclusion as justification for a predictive maintenance program is a radical change from just a few years ago.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC592" class="react-file-line html-div" data-testid="code-cell" data-line-number="592" style="position:relative">ISO Certification. Almost 36 percent (35.8%) included ISO certification as a reason for implementing predictive maintenance. The primary focus of ISO 9000 is product quality. As a result, the certification process includes criteria that seek to ensure equipment reliability and consistent production of first-quality products. Predictive maintenance helps maintain consistent quality performance levels of critical plant production systems. Although ISO certification does not include specific requirements for predictive maintenance, its inclusion in the plant program will greatly improve the probability of certification and will ensure long-term compliance with ISO program requirements.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC593" class="react-file-line html-div" data-testid="code-cell" data-line-number="593" style="position:relative">Management Directive. Almost one-third (30.7 percent) of respondents stated that the primary reason for implementation was top management directives. More senior-level managers have recognized the absolute need for a tool to improve the overall reliability of critical plant systems. Many recognize the ability of predictive maintenance technologies as this critical management tool.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC594" class="react-file-line html-div" data-testid="code-cell" data-line-number="594" style="position:relative">Lower Insurance Rates. Insurance considerations were cited by 25 percent of those interviewed. Most plants have insurance policies that protect them against interruptions in production. These policies are primarily intended to protect the plant against losses caused by fire, flood, breakdowns, or other prolonged interruptions in the plant’s ability to operate. Over the past 10 years, insurance companies have begun to recognize the ability of predictive maintenance technology to reduce the frequency and severity of machine- and process-related production interruptions. As a result, the more progressive insurance companies now offer a substantially lower premium for production interruption insurance to plants that have a viable predictive maintenance program.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC595" class="react-file-line html-div" data-testid="code-cell" data-line-number="595" style="position:relative">Predictive Maintenance Costs</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC596" class="react-file-line html-div" data-testid="code-cell" data-line-number="596" style="position:relative">The average maintenance budget of the plants interviewed was $12,053,000, but included those with budgets ranging from less than $100,000 to more than $100 million. The average plant invests 15.8 percent of its annual maintenance budget in predictive maintenance programs, but one-third (33%) of the plants interviewed in our May 2000 survey allocate less than 10 percent to predictive maintenance.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC597" class="react-file-line html-div" data-testid="code-cell" data-line-number="597" style="position:relative">According to the survey, the average cost of a predictive maintenance program is $1.9 million annually. This cost includes procuring instrumentation but consists primarily of the recurring labor cost required to sustain these programs. The burdened cost— including fringe benefits, overhead, taxes, and other nonpayroll costs—of labor varies depending on the location and type of plant. For example, the annual cost of an entrylevel predictive analyst in a Chicago steel mill is about $70,000 per employee. The same analyst in a small food processing plant located in the South may be as low as $30,000.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC598" class="react-file-line html-div" data-testid="code-cell" data-line-number="598" style="position:relative">In the survey, the full range of predictive maintenance program costs varied from a low of $72,318 to a high of almost $4 million ($3.98 million) and included plants with total maintenance budgets from less than $100,000 to more than $100 million annually. This range of costs is to be expected because the survey included a variety of industries, ranging from food and kindred products that would tend to have fewer personnel assigned to predictive maintenance to large, integrated process plants that require substantially more personnel.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC599" class="react-file-line html-div" data-testid="code-cell" data-line-number="599" style="position:relative">The real message this measurement provides is that the recurring cost associated with data collection and analyses of a predictive maintenance program can be substantial and that the savings or improvements generated by the program must, at a minimum, offset these costs.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC600" class="react-file-line html-div" data-testid="code-cell" data-line-number="600" style="position:relative">Contract Predictive Maintenance Costs</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC601" class="react-file-line html-div" data-testid="code-cell" data-line-number="601" style="position:relative">The survey indicates that most programs use a combination of in-house and contract personnel to sustain their predictive maintenance program. A series of questions designed to quantify the use of outside contractors was included in the survey and provided the following results.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC602" class="react-file-line html-div" data-testid="code-cell" data-line-number="602" style="position:relative">The average plant spends $386,500 each year for contract predictive maintenance services. Obviously, the actual expenditure varies with size and management commitment of each individual plant. According to the survey, annual expenditures ranged from nothing to more than $1 million. The types of contract services include the following:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC603" class="react-file-line html-div" data-testid="code-cell" data-line-number="603" style="position:relative">Vibration Monitoring. The results of our survey shows that 67.4 percent of the vibration monitoring programs are staffed with in-house personnel, and an additional 10.4 percent use a combination of plant personnel and outside contractors. The remaining 22.2 percent of these programs are outsourced to contract vibration-monitoring vendors.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC604" class="react-file-line html-div" data-testid="code-cell" data-line-number="604" style="position:relative">In part, the decision to outsource may be justified. In smaller plants the labor requirements for a full-plant predictive maintenance program may not be enough to warrant a full-time, in-house analyst. In this situation outsourcing is often a viable option. Other plants that can justify full-time, in-house personnel elect to use outside contractors in the belief that a cost saving is gained by this approach. Although the plant can eliminate the burden, such as retirement benefits, taxes, and overhead, associated with in-house labor, this approach is questionable. If the contractual agreement with the vendor guarantees the same quality, commitment, and continuity that is typical of an in-house program, this approach can work; however, this is often not the case. Turnover and inconsistent results are too often the norm for contract predictive maintenance programs. There are good, well-qualified vendors, but there are also many contract predictive maintenance vendors who are totally unqualified to provide even minimum levels of performance.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC605" class="react-file-line html-div" data-testid="code-cell" data-line-number="605" style="position:relative">Lube Oil Analysis. The ratio is reversed for lubricating oils analysis. Sixty-eight percent of these programs are staffed with contractors, and only 15.1 percent use only in-plant personnel. An additional 17 percent of these programs use a combination of personnel. This statistic is a little surprising both in the number of users and approach taken.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC606" class="react-file-line html-div" data-testid="code-cell" data-line-number="606" style="position:relative">Until recently, lube oil analysis was limited to manual laboratory techniques that would normally preclude the use of in-house staff. As a result, most of the analysis required for this type of program was contracted to a material-testing laboratory. With this type of arrangement, we would have expected the survey to show a higher ratio of in-plant personnel involved in the program. Typically, in-house personnel are responsible for regular collections of lubricating oil samples, which are then sent to outside laboratories for analysis. This assumption is supported by the labor distribution of the tribology programs included in this survey. The mix includes 36 percent in-house and 56 percent outside services. One would assume from these statistics that in-house personnel acquire samples and rely on the outside laboratories for wear particle, ferrographic, or spectrographic analyses.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC607" class="react-file-line html-div" data-testid="code-cell" data-line-number="607" style="position:relative">In the purely technical sense, lubricating oils analysis is not a predictive maintenance tool. Rather, it is a positive means of selecting and using lubricants in various plant applications. This technique evaluates the condition of the lubricants, not the condition of a machine or mechanical system. Although the sample may indicate that a defect or problem exists in a mechanical system, it does little to isolate the root-cause of the problem. One could conclude from the survey results that too many plants are using lubricating oils analysis incorrectly.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC608" class="react-file-line html-div" data-testid="code-cell" data-line-number="608" style="position:relative">Thermography. Thermography programs are almost equally divided between inhouse and contract programs. In-house personnel staff 45.9 percent, outside contractors provide 42.5 percent, and a combination of personnel account for 11.6 percent. The higher-than-expected reliance on outside contractors may be caused by the high initial investment cost of state-of-the-art infrared scanning systems. A typical fullcolor system will cost about $60,000 and may be prohibitive in smaller plants.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC609" class="react-file-line html-div" data-testid="code-cell" data-line-number="609" style="position:relative">Derived Benefits</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC610" class="react-file-line html-div" data-testid="code-cell" data-line-number="610" style="position:relative">Our survey attempted to quantify the benefits that have been derived from predictive maintenance programs. Almost 91 percent (90.9%) of participants reported measurable savings as a result of their predictive maintenance program. On average, reductions in maintenance costs and downtime have recovered 113 percent of the total cost invested in these programs. Based on these statistics, the typical program will generate a net improvement of 13 percent. When compared to the average maintenance budget of survey participants ($12,053,000), the average annual savings are about $1.6 million.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC611" class="react-file-line html-div" data-testid="code-cell" data-line-number="611" style="position:relative">A successful predictive maintenance program, according to most publications, should generate a return on investment of between 10:1 and 12:1. In other words, the plant should save $10 to $12 for every dollar invested. The survey results clearly indicate that this is not the case. Based on the statistics, the average return on investment was only 1.13:1, slightly better than breakeven. If this statistic were true, few financial managers would authorize an investment in predictive maintenance.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC612" class="react-file-line html-div" data-testid="code-cell" data-line-number="612" style="position:relative">The statistics generated by the survey may be misleading. If you look carefully at the responses, you will see that 26.2 percent of respondents indicated that their programs recovered invested costs; 13 percent did not know; and 50.8 percent did not recover costs. From these statistics, one would have to question the worth of predictive technology; however, before you judge its worth, consider the remaining 10 percent. These plants not only recovered costs but also generated additional savings that increased bottom-line plant profitability. Almost half of these plants generated a profit five times greater than their total incurred cost, a return on investment of 5:1. Although this return is well below the reported norm of successful predictive maintenance programs, it does have a substantial, positive effect on profitability.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC613" class="react-file-line html-div" data-testid="code-cell" data-line-number="613" style="position:relative">The statistics also confirm our belief that few plants are taking full advantage of predictive maintenance capabilities. When fully utilized, these technologies can generate a return on investment well above 100:1 or $100 for every dollar invested. As we have stated many times, the technology is available, but it must be used properly to gain maximum benefits. The survey results clearly show that this is not yet occurring for many companies.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC614" class="react-file-line html-div" data-testid="code-cell" data-line-number="614" style="position:relative">Which Technology Is Most Beneficial</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC615" class="react-file-line html-div" data-testid="code-cell" data-line-number="615" style="position:relative">Each of the participants was asked to rank each of the traditional predictive maintenance technologies based on its benefits to improved performance. Vibration analysis was selected as the most beneficial by 54.6 percent of respondents. This statistic is not surprising for two reasons. First, most of the equipment, machines, and systems that constitute a typical plant are mechanical and well suited for vibration monitoring. The second reason has two parts. First, vibration-monitoring technology and instruments have evolved much faster than some of the other technologies. In the past 10 years, data collection instrumentation and its associated software packages have evolved to a point that almost anyone can use this technology effectively. The same is not true of predictive technologies, which still require manual collection and analysis.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC616" class="react-file-line html-div" data-testid="code-cell" data-line-number="616" style="position:relative">The second part is that most users view vibration monitoring as being relatively easy. Simply follow the data collection route displayed on a portable data collector; download acquired data to a PC; print an exception report; and repeat the process a few weeks or months later. Don’t laugh. This is exactly the way many vibrationmonitoring programs are done. Will this approach reduce the number and frequency of unscheduled delays? Yes, it will, but it will do little or nothing to reduce costs, improve availability, or increase bottom-line profits. The unfortunate part is that too many programs are judged solely on the number of measurement points acquired each month, how many points are in alarm, or the number of unscheduled delays. As a result, a program is viewed as being successful even though it is actually increasing costs.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC617" class="react-file-line html-div" data-testid="code-cell" data-line-number="617" style="position:relative">What Would You Change?</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC618" class="react-file-line html-div" data-testid="code-cell" data-line-number="618" style="position:relative">Perhaps the most interesting results of the survey were the responses to questions pertaining to improvements or changes that should be made to these existing programs. The responses included the following:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC619" class="react-file-line html-div" data-testid="code-cell" data-line-number="619" style="position:relative">Do More Often. One of the favorite ploys used by upper management to reduce the perceived cost of predictive maintenance is to reduce the frequency of use. Instead of monitoring equipment on a frequency equal to its criticality, they elect to limit the frequency to quarterly, semi-annually, or even less. This approach will ensure failure or at best restrict the benefits of the program. To be effective, predictive maintenance technologies must be used. Limiting the evaluation cycle to abnormally long intervals destroys the program’s ability to detect minor changes in critical plant equipments’ operating condition.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC620" class="react-file-line html-div" data-testid="code-cell" data-line-number="620" style="position:relative">The proper monitoring frequency varies depending on the specific technology used and the criticality of the plant system. For example, plant systems that are essential for continued plant operation should be monitored continuously. Systems with lesser importance may require monthly or annual evaluation frequencies.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC621" class="react-file-line html-div" data-testid="code-cell" data-line-number="621" style="position:relative">When vibration monitoring is used, the maximum effective frequency is every 30 days. If the frequency is greater, the program effectiveness will be reduced in direct proportion to the analysis interval. In most cases, programs that use a monitoring frequency greater than 30 days for noncritical plant systems will never recover the recurring costs generated by the program. Thirty days is the maximum interval recommended for this program type. As the criticality of the plant system increases, so should the monitoring frequency.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC622" class="react-file-line html-div" data-testid="code-cell" data-line-number="622" style="position:relative">Some applications for thermography, such as roof surveys, should have an interval of 12 to 36 months. Nothing is gained by increasing the survey frequency in these types of applications; however, other applications, such as monitoring electrical equipment and other critical plant systems, should follow a much more frequent schedule. Similar to vibration monitoring, the monitoring frequency for thermographic programs should be based on the criticality of the system. Normal intervals range from weekly on essential systems to bimonthly on less critical equipment.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC623" class="react-file-line html-div" data-testid="code-cell" data-line-number="623" style="position:relative">Lubricating oil analysis, when used properly, does not require the same frequency as other predictive maintenance technologies. Because this technique is used solely to evaluate the operating condition of lubricants, a quarterly or semi-annual evaluation is often sufficient. Too many programs use a monthly sampling frequency in the mistaken belief that lube oil analysis will detect machine problems. If it were the only technology used, this belief may have some validity; however, other techniques, such as vibration monitoring, will provide a much more cost-effective means of early detection. Lube oil analysis is not an effective machinery diagnostic tool. Although some failure mechanisms will release detectable contaminants, such as bearing Babbitt, into the lubricant, this analysis technique cannot isolate the root-cause of the problem.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC624" class="react-file-line html-div" data-testid="code-cell" data-line-number="624" style="position:relative">Nothing. Almost 13 percent of those interviewed stated that their predictive maintenance program did not require any change. This response is a little frightening. When one considers that only 10 percent of the surveyed programs generated a positive contribution to plant performance and more than 50 percent failed to recover the actual cost of their programs, it is difficult to believe that the programs do not need to be improved.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC625" class="react-file-line html-div" data-testid="code-cell" data-line-number="625" style="position:relative">This response probably partly results from an indication that too many plant personnel do not fully understand predictive maintenance technology. In one of my columns, I used the example of a program that was judged to be highly successful by plant personnel, including senior management. After 6 years of a total-plant vibrationmonitoring program, unscheduled delays had been reduced by about 30 percent. Based exclusively on this statistic, the program was deemed successful, but when evaluated from a standpoint of the frequency of scheduled downtime and annual procurement of maintenance spares, another story emerged. Scheduled downtime for maintenance increased by almost 40 percent and annual cost of replacement parts by more than 80 percent. As an example, before implementing the predictive maintenance program, the plant purchased about $4.1 million of bearings each year. In the sixth year of the program, annual bearing replacement costs exceeded $14 million. Clearly the program was not successful in all respects.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC626" class="react-file-line html-div" data-testid="code-cell" data-line-number="626" style="position:relative">Don’t Know. Almost 9 percent of those interviewed could not answer this question. Coupled with the previous response, this can probably be attributed to a lack of viable program evaluation tools. How do you measure the success of a predictive maintenance program? Is it the number of points monitored? Or the change in the overall vibration level of monitored machinery? Both of these criteria are too often the only measurement of a program’s effectiveness.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC627" class="react-file-line html-div" data-testid="code-cell" data-line-number="627" style="position:relative">The true measure of success is capacity. An effective program will result in a positive increase in first-time-through capacity—this is the only true measure of success. The converse of the increase in capacity is program cost. This criterion should include all incremental cost caused by the program, not just the labor required to maintain the program. For example, the frequency of scheduled or planned repairs may increase as a result of the program. This increase will generate additional or incremental charges that must be added to the program cost.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC628" class="react-file-line html-div" data-testid="code-cell" data-line-number="628" style="position:relative">The problem that most programs face is that existing performance tracking programs do not provide an accurate means of evaluation. Plant data are too often fragmented, distorted, or conflicting and are not usable as a measurement of program success. This problem is not limited to effective measurement of predictive maintenance programs, but severely restricts the ability to manage all plant functions.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC629" class="react-file-line html-div" data-testid="code-cell" data-line-number="629" style="position:relative">The ability to effectively use predictive maintenance technologies strictly depends on your ability to measure change. Therefore, it is essential that the plant implements and maintains an effective plant performance evaluation program. Universal use of a viable set of measurement criteria is essential.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC630" class="react-file-line html-div" data-testid="code-cell" data-line-number="630" style="position:relative">More Management Involvement. Only 1 percent of the survey participants stated that more management involvement was needed. Of all the survey responses, this is the greatest surprise. Lack of management commitment and involvement is the primary reason that most predictive maintenance programs fail. Based on the other responses, this view may be a result of the respondents’ failure to recognize the real reason for ineffective programs. Most of the responses, including increasing the monitoring frequency, have their roots in a lack of management involvement. Why else would the frequency be too great?</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC631" class="react-file-line html-div" data-testid="code-cell" data-line-number="631" style="position:relative">When you consider that 30.7 percent of these programs were implemented because of management directives, one would conclude that management commitment is automatic. Unfortunately, this is too often not the case. Like most of those interviewed, plant management does not have a complete understanding of predictive maintenance. They do not understand the absolute necessity of regular, timely monitoring cycles; the labor required to gain maximum benefits; or the need to fully use the information generated by the program. As a result, too many programs are only partially implemented. Staffing, training, and universal use of data are restricted in a misguided attempt to minimize cost.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC632" class="react-file-line html-div" data-testid="code-cell" data-line-number="632" style="position:relative">Conclusions</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC633" class="react-file-line html-div" data-testid="code-cell" data-line-number="633" style="position:relative">The survey revealed many positive changes in the application and use of predictive maintenance technology. More participants are beginning to understand that this tool offers more than just the ability to prevent catastrophic failure of plant machinery. In addition, more plants are adopting these technologies and either have or plan to implement them in their plants. Apparently, few question the merit of these technologies as a tool to improve product quality, increase capacity, and reduce costs. These are all positive indications that predictive maintenance has gained credibility and will continue to be used by a growing number of plants.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC634" class="react-file-line html-div" data-testid="code-cell" data-line-number="634" style="position:relative">The bad news is that too many plants are not fully utilizing predictive maintenance. Many of you have heard about or read my adamant opinion that predictive maintenance is not working. The survey results confirm this viewpoint. When fewer than 10 percent of the programs generate a positive return on investment, it would be difficult to disagree with this point. Is this a failure of the technology or are we doing something wrong?</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC635" class="react-file-line html-div" data-testid="code-cell" data-line-number="635" style="position:relative">In my opinion, the latter is the sole reason that predictive maintenance has failed to consistently achieve its full potential. The technology is real, and the evolution of microprocessor-based instrumentation and dedicated software programs has simplified the use of these technologies to a point that almost anyone can effectively use them. The failure is not because of technology limitations. We simply are not using the tools effectively.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC636" class="react-file-line html-div" data-testid="code-cell" data-line-number="636" style="position:relative">In most cases, the reason for failure is a lack of planning and preparation before implementing the program. Many predictive maintenance system vendors suggest that implementing a predictive maintenance program is easy and requires little effort to set up. Nothing could be further from the truth. There are no easy solutions to the high costs of maintenance. The amount of time and effort required to select predictive methods that will provide the most cost-effective means to (1) evaluate the operating condition of critical plant systems; (2) establish a program plan; (3) create a viable database; and (4) establish a baseline value is substantial. The actual time and labor required will vary depending on plant size and the complexity of process systems. For a small company, the time required to develop a viable program will be about three person-months. For large, integrated process plants, this initial effort may be as much as 15 person-years. Are the benefits worth this level of effort? In almost every instance, the answer is an absolute yes.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC637" class="react-file-line html-div" data-testid="code-cell" data-line-number="637" style="position:relative">4.1.2 As a Plant Optimization Tool</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC638" class="react-file-line html-div" data-testid="code-cell" data-line-number="638" style="position:relative">Predictive maintenance technologies can provide even more benefit when used as a plant optimization tool. For example, these technologies can be used to establish the best production procedures and practices for all critical production systems within a plant. Few of today’s plants are operating within the original design limits of their production systems. Over time, the products that these lines produce have changed. Competitive and market pressure have demanded increasingly higher production rates. As a result, the operating procedures that were appropriate for the as-designed systems are no longer valid. Predictive technologies can be used to map the actual operating conditions of these critical systems and to provide the data needed to establish valid procedures that will meet the demand for higher production rates without a corresponding increase in maintenance cost and reduced useful life. Simply stated, these technologies permit plant personnel to quantify the cause-and-effect relationship of various modes of operation. This ability to actually measure the effect of different operating modes on the reliability and resultant maintenance costs should provide the means to make sound business decisions.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC639" class="react-file-line html-div" data-testid="code-cell" data-line-number="639" style="position:relative">4.1.3 As a Reliability Improvement Tool</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC640" class="react-file-line html-div" data-testid="code-cell" data-line-number="640" style="position:relative">As a reliability improvement tool, predictive maintenance technologies cannot be beat. The ability to measure even slight deviations from normal operating parameters permits appropriate plant personnel (e.g., reliability engineers, maintenance planners) to plan and schedule minor adjustments to prevent degradation of the machine or system, thereby eliminating the need for major rebuilds and the associated downtime.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC641" class="react-file-line html-div" data-testid="code-cell" data-line-number="641" style="position:relative">Predictive maintenance technologies are not limited to simple electromechanical machines. These technologies can be used effectively on almost every critical system or component within a typical plant. For example, time-domain vibration can be used to quantify the response characteristics of valves, cylinders, linear-motion machines, and complex systems, such as oscillators on continuous casters. In effect, this type of predictive maintenance can be used on any machine where timing is critical.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC642" class="react-file-line html-div" data-testid="code-cell" data-line-number="642" style="position:relative">The same is true for thermography. In addition to its traditional use as a tool to survey roofs and building structures for leaks or heat loss, this tool can be used for a variety of reliability-related applications. It is ideal for any system where surface temperature indicates the system’s operating condition. The applications are almost endless, but few plants even attempt to use infrared as a reliability tool.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC643" class="react-file-line html-div" data-testid="code-cell" data-line-number="643" style="position:relative">4.1.4 The Difference</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC644" class="react-file-line html-div" data-testid="code-cell" data-line-number="644" style="position:relative">Other than the mission or intent of how predictive maintenance is used in your plant, the real difference between the limited benefits of a traditional predictive maintenance program and the maximum benefits that these technologies could provide is the diagnostic logic that is used. In traditional predictive maintenance applications, analysts typically receive between 5 and 15 days of formal instruction. This training is always limited to the particular technique (e.g., vibration, thermography) and excludes all other knowledge that might help them understand the true operating condition of the machine, equipment, or system they are attempting to analyze.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC645" class="react-file-line html-div" data-testid="code-cell" data-line-number="645" style="position:relative">The obvious fallacy in this is that none of the predictive technologies can be used as stand-alone tools to accurately evaluate the operating condition of critical production systems. Therefore, analysts must use a variety of technologies to achieve anything more than simple prevention of catastrophic failures. At a minimum, analysts should have a practical knowledge of machine design, operating dynamics, and the use of at least the three major predictive technologies (i.e., vibration, thermography, and tribology). Without this minimum knowledge, they cannot be expected to provide accurate evaluations or cost-effective corrective actions.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC646" class="react-file-line html-div" data-testid="code-cell" data-line-number="646" style="position:relative">In summary, there are two fundamental requirements of a truly successful predictive maintenance program: (1) a mission that focuses the program on total-plant optimization and (2) proper training for technicians and analysts. The mission or scope of the program must be driven by life-cycle cost, maximum reliability, and best practices from all functional organizations within the plant. If the program is properly structured, the second requirement is to give the personnel responsible for the program the tools and skills required for proper execution.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC647" class="react-file-line html-div" data-testid="code-cell" data-line-number="647" style="position:relative">4.1.5 Benefits of a Total-Plant Predictive Program</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC648" class="react-file-line html-div" data-testid="code-cell" data-line-number="648" style="position:relative">A survey of 500 plants that have implemented predictive maintenance methods indicates substantial improvements in reliability, availability, and operating costs. The successful programs included in the survey include a cross-section of industries and provide an overview of the types of improvements that can be expected. Based on the survey results, major improvements can be achieved in maintenance costs, unscheduled machine failures, repair downtime, spare parts inventory, and both direct and indirect overtime premiums. In addition, the survey indicated a dramatic improvement in machine life, production, operator safety, product quality, and overall profitability.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC649" class="react-file-line html-div" data-testid="code-cell" data-line-number="649" style="position:relative">Based on the survey, the actual costs normally associated with the maintenance operation were reduced by more than 50 percent. The comparison of maintenance costs included the actual labor and overhead of the maintenance department. It also included the actual materials cost of repair parts, tools, and other equipment required to maintain plant equipment. The analysis did not include lost production time, variances in direct labor, or other costs that should be directly attributed to inefficient maintenance practices.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC650" class="react-file-line html-div" data-testid="code-cell" data-line-number="650" style="position:relative">The addition of regular monitoring of the actual condition of process machinery and systems reduced the number of catastrophic, unexpected machine failures by an average of 55 percent. The comparison used the frequency of unexpected machine failures before implementing the predictive maintenance program to the failure rate during the two-year period following the addition of condition monitoring to the program. Projections of the survey results indicate that reductions of 90 percent can be achieved using regular monitoring of the actual machine condition.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC651" class="react-file-line html-div" data-testid="code-cell" data-line-number="651" style="position:relative">Predictive maintenance was shown to reduce the actual time required to repair or rebuild plant equipment. The average improvement in mean-time-to-repair (MTTR) was a reduction of 60 percent. To determine the average improvement, actual repair times before the predictive maintenance program were compared to the actual time to repair after one year of operation using predictive maintenance management techniques. The regular monitoring and analysis of machine condition identified the specific failed component(s) in each machine and enabled the maintenance staff to plan each repair. The ability to predetermine the specific repair parts, tools, and labor skills required provided the dramatic reduction in both repair time and costs.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC652" class="react-file-line html-div" data-testid="code-cell" data-line-number="652" style="position:relative">The ability to predict machine-train and equipment failures and the specific failure mode provided the means to reduce spare parts inventories by more than 30 percent. Rather than carry repair parts in inventory, the surveyed plants had sufficient lead time to order repair or replacement parts as needed. The comparison included the actual cost of spare parts and the inventory carrying costs for each plant.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC653" class="react-file-line html-div" data-testid="code-cell" data-line-number="653" style="position:relative">Prevention of catastrophic failures and early detection of incipient machine and systems problems increased the useful operating life of plant machinery by an average of 30 percent. The increase in machine life was a projection based on five years of operation after implementation of a predictive maintenance program. The calculation included frequency of repairs, severity of machine damage, and actual condition of machinery after repair. A condition-based predictive maintenance program prevents serious damage to machinery and other plant systems. This reduction in damage severity increases the operating life of plant equipment.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC654" class="react-file-line html-div" data-testid="code-cell" data-line-number="654" style="position:relative">A side benefit of predictive maintenance is the automatic ability to monitor the meantime-between-failures (MTBF). These data provide the means to determine the most cost-effective time to replace machinery rather than continue to absorb high maintenance costs. The MTBF of plant equipment is reduced each time a major repair or rebuild occurs. Predictive maintenance will automatically display the reduction of MTBF over the life of the machine. When the MTBF reaches the point that continued operation and maintenance costs exceed replacement cost, the machine should be replaced.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC655" class="react-file-line html-div" data-testid="code-cell" data-line-number="655" style="position:relative">In each of the surveyed plants, the availability of process systems was increased after implementation of a condition-based predictive maintenance program. The average increase in the 500 plants was 30 percent. The reported improvement was based strictly on machine availability and did not include improved process efficiency; however, a full predictive program that includes process parameters monitoring can also improve the operating efficiency and therefore productivity of manufacturing and process plants. One example of this type of improvement is a food manufacturing plant that decided to build additional plants to meet peak demands. An analysis of existing plants, using predictive maintenance techniques, indicated that a 50 percent increase in production output could be achieved simply by increasing the operating efficiency of the existing production process.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC656" class="react-file-line html-div" data-testid="code-cell" data-line-number="656" style="position:relative">The survey determined that advanced notice of machine-train and systems problems had reduced the potential for destructive failure, which could cause personal injury or death. The determination was based on catastrophic failures where personal injury would most likely occur. Several insurance companies are offering premium reductions to plants that have a condition-based predictive maintenance program in effect. Several other benefits can be derived from a viable predictive maintenance management program: verification of new equipment condition, verification of repairs and rebuild work, and product quality improvement.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC657" class="react-file-line html-div" data-testid="code-cell" data-line-number="657" style="position:relative">Predictive maintenance techniques can be used during site acceptance testing to determine the installed condition of machinery, equipment, and plant systems. This provides the means to verify the purchased condition of new equipment before acceptance. Problems detected before acceptance can be resolved while the vendor has a reason—that is, the invoice has not been paid—to correct any deficiencies. Many industries are now requiring that all new equipment include a reference vibration signature provided with purchase. The reference signature is then compared with the baseline taken during site acceptance testing. Any abnormal deviation from the reference signature is grounds for rejection, without penalty of the new equipment. Under this agreement, the vendor is required to correct or replace the rejected equipment. These techniques can also be used to verify the repairs or rebuilds on existing plant machinery.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC658" class="react-file-line html-div" data-testid="code-cell" data-line-number="658" style="position:relative">Vibration analysis, a key predictive maintenance tool, can be used to determine whether the repairs corrected existing problems and/or created additional abnormal behavior before the system is restarted. This ability eliminates the need for the second outage that is often required to correct improper or incomplete repairs.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC659" class="react-file-line html-div" data-testid="code-cell" data-line-number="659" style="position:relative">Data acquired as part of a predictive maintenance program can be used to schedule and plan plant outages. Many industries attempt to correct major problems or schedule preventive maintenance rebuilds during annual maintenance outages. Predictive data can provide the information required to plan the specific repairs and other activities during the outage. One example of this benefit is a maintenance outage scheduled to rebuild a ball mill in an aluminum foundry. The normal outage, before predictive maintenance techniques were implemented in the plant, to completely rebuild the ball mill was three weeks, and the repair cost averaged $300,000.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC660" class="react-file-line html-div" data-testid="code-cell" data-line-number="660" style="position:relative">The addition of predictive maintenance techniques as an outage-scheduling tool reduced the outage to five days and resulted in a total savings of $200,000. The predictive maintenance data eliminated the need for many of the repairs that would normally have been included in the maintenance outage. Based on the ball mill’s actual condition, these repairs were not needed. The additional ability to schedule the required repairs, gather required tools, and plan the work reduced the time required from three weeks to five days.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC661" class="react-file-line html-div" data-testid="code-cell" data-line-number="661" style="position:relative">The overall benefits of predictive maintenance management have proven to substantially improve the overall operation of both manufacturing and processing plants. In all surveyed cases, the benefits derived from using condition-based management have offset the capital equipment costs required to implement the program within the first three months. Use of microprocessor-based predictive maintenance techniques has further reduced the annual operating cost of predictive maintenance methods so that any plant can achieve cost-effective implementation of this type of maintenance management program.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC662" class="react-file-line html-div" data-testid="code-cell" data-line-number="662" style="position:relative">
</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC663" class="react-file-line html-div" data-testid="code-cell" data-line-number="663" style="position:relative">5</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC664" class="react-file-line html-div" data-testid="code-cell" data-line-number="664" style="position:relative">MACHINE-TRAIN MONITORING</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC665" class="react-file-line html-div" data-testid="code-cell" data-line-number="665" style="position:relative">PARAMETERS</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC666" class="react-file-line html-div" data-testid="code-cell" data-line-number="666" style="position:relative">This chapter discusses normal failure modes, monitoring techniques that can prevent premature failures, and the measurement points required for monitoring common machine-train components. Understanding the specific location and orientation of each measurement point is critical to diagnosing incipient problems.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC667" class="react-file-line html-div" data-testid="code-cell" data-line-number="667" style="position:relative">The frequency-domain, or FFT, signature acquired at each measurement point is an actual representation of the individual machine-train component’s motion at that point on the machine. Without knowing the specific location and orientation, it is difficult— if not impossible—to correctly identify incipient problems. In simple terms, the FFT signature is a photograph of the mechanical motion of a machine-train in a specific direction and at a specific point and time.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC668" class="react-file-line html-div" data-testid="code-cell" data-line-number="668" style="position:relative">The vibration-monitoring process requires a large quantity of data to be collected, temporarily stored, and downloaded to a more powerful computer for permanent storage and analysis. In addition, there are many aspects to collecting meaningful data. Data collection generally is accomplished using microprocessor-based data collection equipment referred to as vibration analyzers; however, before analyzers can be used, it is necessary to set up a database with the data collection and analysis parameters. The term narrowband refers to a specific frequency window that is monitored because of the knowledge that potential problems may occur as a result of known machine components or characteristics in this frequency range.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC669" class="react-file-line html-div" data-testid="code-cell" data-line-number="669" style="position:relative">The orientation of each measurement point is an important consideration during the database setup and analysis. Each measurement point on every machine-train in a predictive maintenance program has an optimum orientation. For example, a helical gear set creates specific force vectors during normal operation. As the gear set degrades, these force vectors transmit the maximum vibration components. If only one radial</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC670" class="react-file-line html-div" data-testid="code-cell" data-line-number="670" style="position:relative">74</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC671" class="react-file-line html-div" data-testid="code-cell" data-line-number="671" style="position:relative">
</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC672" class="react-file-line html-div" data-testid="code-cell" data-line-number="672" style="position:relative">AO = Axial Orientation, HO = Horizontal Orientation, VO = Vertical Orientation Figure 5–1 Recommended measurement point logic.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC673" class="react-file-line html-div" data-testid="code-cell" data-line-number="673" style="position:relative">reading is acquired for each bearing housing, it should be oriented in the plane that provides the greatest vibration amplitude.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC674" class="react-file-line html-div" data-testid="code-cell" data-line-number="674" style="position:relative">For continuity, each machine-train should be set up on a “common-shaft” with the outboard driver bearing designated as the first data point. Measurement points should be numbered sequentially, starting with the outboard driver bearing and ending with the outboard bearing of the final driven component. This point is illustrated in Figure 5–1. Any numbering convention may be used, but it should be consistent, which provides two benefits:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC675" class="react-file-line html-div" data-testid="code-cell" data-line-number="675" style="position:relative">1. Immediate identification of the location of a particular data point duringthe analysis/diagnostic phase.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC676" class="react-file-line html-div" data-testid="code-cell" data-line-number="676" style="position:relative">2. Grouping the data points by “common shaft” enables the analyst to evaluate all parameters affecting each component of a machine-train.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC677" class="react-file-line html-div" data-testid="code-cell" data-line-number="677" style="position:relative">5.1 DRIVERS</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC678" class="react-file-line html-div" data-testid="code-cell" data-line-number="678" style="position:relative">All machines require some form of motive power, which is referred to as a driver. This section includes the monitoring parameters for the two most common drivers:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC679" class="react-file-line html-div" data-testid="code-cell" data-line-number="679" style="position:relative">electric motors and steam turbines.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC680" class="react-file-line html-div" data-testid="code-cell" data-line-number="680" style="position:relative">5.1.1 Electric Motors</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC681" class="react-file-line html-div" data-testid="code-cell" data-line-number="681" style="position:relative">Electric motors are the most common source of motive power for machine-trains. As a result, more of them are evaluated using microprocessor-based vibration-monitoring systems than any other driver. The vibration frequencies of the following parameters are monitored to evaluate operating condition. This information is used to establish a database.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC682" class="react-file-line html-div" data-testid="code-cell" data-line-number="682" style="position:relative">• Bearing frequencies</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC683" class="react-file-line html-div" data-testid="code-cell" data-line-number="683" style="position:relative">• Imbalance</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC684" class="react-file-line html-div" data-testid="code-cell" data-line-number="684" style="position:relative">• Line frequency</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC685" class="react-file-line html-div" data-testid="code-cell" data-line-number="685" style="position:relative">• Loose rotor bars</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC686" class="react-file-line html-div" data-testid="code-cell" data-line-number="686" style="position:relative">• Running speed</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC687" class="react-file-line html-div" data-testid="code-cell" data-line-number="687" style="position:relative">• Slip frequency</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC688" class="react-file-line html-div" data-testid="code-cell" data-line-number="688" style="position:relative">• V-belt intermediate drives</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC689" class="react-file-line html-div" data-testid="code-cell" data-line-number="689" style="position:relative">Bearing Frequencies</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC690" class="react-file-line html-div" data-testid="code-cell" data-line-number="690" style="position:relative">Electric motors may incorporate either sleeve or rolling-element bearings. A narrowband window should be established to monitor both the normal rotational and defect frequencies associated with the type of bearing used for each application.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC691" class="react-file-line html-div" data-testid="code-cell" data-line-number="691" style="position:relative">Imbalance</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC692" class="react-file-line html-div" data-testid="code-cell" data-line-number="692" style="position:relative">Electric motors are susceptible to a variety of forcing functions that cause instability or imbalance. The narrowbands established to monitor the fundamental and other harmonics of actual running speed are useful in identifying mechanical imbalance, but other indices should also be used.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC693" class="react-file-line html-div" data-testid="code-cell" data-line-number="693" style="position:relative">One such index is line frequency, which provides indications of instability. Modulations, or harmonics, of line frequency may indicate the motor’s inability to find and hold magnetic center. Variations in line frequency also increase the amplitude of the fundamental and other harmonics of running speed.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC694" class="react-file-line html-div" data-testid="code-cell" data-line-number="694" style="position:relative">Axial movement and the resulting presence of a third harmonic of running speed is another indication of instability or imbalance within the motor. The third harmonic is present whenever axial thrusting of a rotating element occurs.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC695" class="react-file-line html-div" data-testid="code-cell" data-line-number="695" style="position:relative">Line Frequency</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC696" class="react-file-line html-div" data-testid="code-cell" data-line-number="696" style="position:relative">Many electrical problems—or problems associated with the quality of the incoming power and internal to the motor—can be isolated by monitoring the line frequency. Line frequency refers to the frequency of the alternating current being supplied to the motor. In the case of 60-cycle power, the fundamental or first harmonic (60Hz), second harmonic (120Hz), and third harmonic (180Hz) should be monitored.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC697" class="react-file-line html-div" data-testid="code-cell" data-line-number="697" style="position:relative">Loose Rotor Bars</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC698" class="react-file-line html-div" data-testid="code-cell" data-line-number="698" style="position:relative">Loose rotor bars are a common failure mode of electric motors. Two methods can be used to identify them. The first method uses high-frequency vibration components that result from oscillating rotor bars. Typically, these frequencies are well above the normal maximum frequency used to establish the broadband signature. If this is the case, a high-pass filter such as high-frequency domain can be used to monitor the condition of the rotor bars.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC699" class="react-file-line html-div" data-testid="code-cell" data-line-number="699" style="position:relative">The second method uses the slip frequency to monitor for loose rotor bars. The passing frequency created by this failure mode energizes modulations associated with slip. This method is preferred because these frequency components are within the normal bandwidth used for vibration analysis.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC700" class="react-file-line html-div" data-testid="code-cell" data-line-number="700" style="position:relative">Running Speed</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC701" class="react-file-line html-div" data-testid="code-cell" data-line-number="701" style="position:relative">The running speed of electric motors, both alternating current (AC) and direct current (DC), varies. Therefore, for monitoring purposes, these motors should be classified as variable-speed machines. A narrowband window should be established to track the true running speed.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC702" class="react-file-line html-div" data-testid="code-cell" data-line-number="702" style="position:relative">Slip Frequency</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC703" class="react-file-line html-div" data-testid="code-cell" data-line-number="703" style="position:relative">Slip frequency is the difference between synchronous speed and actual running speed of the motor. A narrowband filter should be established to monitor electrical line frequency. The window should have enough resolution to clearly identify the frequency and the modulations, or sidebands that represent slip frequency. Normally, these modulations are spaced at the difference between synchronous and actual speed, and the number of sidebands is equal to the number of poles in the motor.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC704" class="react-file-line html-div" data-testid="code-cell" data-line-number="704" style="position:relative">V-Belt Intermediate Drives</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC705" class="react-file-line html-div" data-testid="code-cell" data-line-number="705" style="position:relative">Electric motors with V-belt intermediate drive display the same failure modes as those described previously; however, the unique V-belt frequencies should be monitored to determine if improper belt tension or misalignment is evident.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC706" class="react-file-line html-div" data-testid="code-cell" data-line-number="706" style="position:relative">In addition, electric motors used with V-belt intermediate drive assemblies are susceptible to premature wear on the bearings. Typically, electric motors are not designed to compensate for the sideloads associated with V-belt drives. In this type of application, special attention should be paid to monitoring motor bearings.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC707" class="react-file-line html-div" data-testid="code-cell" data-line-number="707" style="position:relative">The primary data-measurement point on the inboard bearing housing should be located in the plane opposing the induced load (sideload), with the secondary point at 90 degrees. The outboard primary data-measurement point should be in a plane opposite the inboard bearing, with the secondary at 90 degrees.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC708" class="react-file-line html-div" data-testid="code-cell" data-line-number="708" style="position:relative">5.1.2 Steam Turbines</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC709" class="react-file-line html-div" data-testid="code-cell" data-line-number="709" style="position:relative">There are wide variations in the size of steam turbines, which range from large utility units to small package units designed as drivers for pumps, and so on. The following section describes in general terms the monitoring guidelines. Parameters that should be monitored are bearings, blade pass, mode shape (shaft deflection), and speed (both running and critical).</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC710" class="react-file-line html-div" data-testid="code-cell" data-line-number="710" style="position:relative">Bearings</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC711" class="react-file-line html-div" data-testid="code-cell" data-line-number="711" style="position:relative">Turbines use both rolling-element and Babbitt bearings. Narrowbands should be established to monitor both the normal rotational frequencies and failure modes of the specific bearings used in each turbine.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC712" class="react-file-line html-div" data-testid="code-cell" data-line-number="712" style="position:relative">Blade Pass</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC713" class="react-file-line html-div" data-testid="code-cell" data-line-number="713" style="position:relative">Turbine rotors consist of a series of vanes or blades mounted on individual wheels. Each of the wheel units, which are referred to as a stage of compression, has a different number of blades. Narrowbands should be established to monitor the blade-pass frequency of each wheel. Loss of a blade or flexing of blades or wheels is detected by these narrowbands.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC714" class="react-file-line html-div" data-testid="code-cell" data-line-number="714" style="position:relative">Mode Shape (Shaft Deflection)</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC715" class="react-file-line html-div" data-testid="code-cell" data-line-number="715" style="position:relative">Most turbines have relatively long bearing spans and highly flexible shafts. These factors, coupled with variations in process flow conditions, make turbine rotors highly susceptible to shaft deflection during normal operation. Typically, turbines operate in either the second or third mode and should have narrowbands at the second (2X) and third (3X) harmonics of shaft speed to monitor for mode shape.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC716" class="react-file-line html-div" data-testid="code-cell" data-line-number="716" style="position:relative">Speed</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC717" class="react-file-line html-div" data-testid="code-cell" data-line-number="717" style="position:relative">All turbines are variable-speed drivers and operate near or above one of the rotor’s critical speeds. Narrowbands should be established that track each of the critical speeds defined for the turbine’s rotor. In most applications, steam turbines operate above the first critical speed and in some cases above the second. A movable narrowband window should be established to track the fundamental (1X), second (2X), and third (3X) harmonics of actual shaft speed. The best method is to use orders analysis and a tachometer to adjust the window location.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC718" class="react-file-line html-div" data-testid="code-cell" data-line-number="718" style="position:relative">Normally, the critical speeds are determined by the mechanical design and should not change; however, changes in the rotor configuration or a buildup of calcium or other foreign materials on the rotor will affect them. The narrowbands should be wide enough to permit some increase or decrease.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC719" class="react-file-line html-div" data-testid="code-cell" data-line-number="719" style="position:relative">5.2 INTERMEDIATE DRIVES</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC720" class="react-file-line html-div" data-testid="code-cell" data-line-number="720" style="position:relative">Intermediate drives transmit power from the primary driver to a driven unit or units. Included in this classification are chains, couplings, gearboxes, and V-belts.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC721" class="react-file-line html-div" data-testid="code-cell" data-line-number="721" style="position:relative">5.2.1 Chains</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC722" class="react-file-line html-div" data-testid="code-cell" data-line-number="722" style="position:relative">In terms of its vibration characteristics, a chain-drive assembly is much like a gear set. The meshing of the sprocket teeth and chain links generates a vibration profile that is almost identical to that of a gear set. The major difference between these two machine-train components is that the looseness or slack in the chain tends to modulate and amplify the tooth-mesh energy. Most of the forcing functions generated by a chain-drive assembly can be attributed to the forces generated by tooth-mesh. The typical frequencies associated with chain-drive assembly monitoring are those of running speed, tooth-mesh, and chain speed.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC723" class="react-file-line html-div" data-testid="code-cell" data-line-number="723" style="position:relative">Running Speed</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC724" class="react-file-line html-div" data-testid="code-cell" data-line-number="724" style="position:relative">Chain-drives normally are used to provide positive power transmission between a driver and driven unit where direct coupling cannot be accomplished. Chain-drives generally have two distinct running speeds: driver or input speed and driven or output speed. Each of the shaft speeds is clearly visible in the vibration profile, and a discrete narrowband window should be established to monitor each of the running speeds.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC725" class="react-file-line html-div" data-testid="code-cell" data-line-number="725" style="position:relative">These speeds can be calculated using the ratio of the drive to driven sprocket. For example, where the drive sprocket has a circumference of 10 inches and the driven sprocket a circumference of 5 inches, the output speed will be two times the input speed. Tooth-mesh narrowband windows should be created for both the drive and driven tooth-meshing frequencies. The windows should be broad enough to capture the sidebands or modulations that this type of passing frequency generates. The frequency of the sprocket-teeth meshing with the chain links, or passing frequency, is calculated by the following formula:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC726" class="react-file-line html-div" data-testid="code-cell" data-line-number="726" style="position:relative">Tooth - Mesh Frequency = Number of Sprocket Teeth ¥ Shaft Speed</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC727" class="react-file-line html-div" data-testid="code-cell" data-line-number="727" style="position:relative">Unlike gear sets, a chain-drive system can have two distinctive tooth-mesh frequencies. Because the drive and driven sprockets do not directly mesh, the meshing frequency generated by each sprocket is visible in the vibration profile.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC728" class="react-file-line html-div" data-testid="code-cell" data-line-number="728" style="position:relative">Chain Speed</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC729" class="react-file-line html-div" data-testid="code-cell" data-line-number="729" style="position:relative">The chain acts much like a driven gear and has a speed that is unique to its length. The chain speed is calculated by the following equation:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC730" class="react-file-line html-div" data-testid="code-cell" data-line-number="730" style="position:relative">Number of Drive Sprocket Teeth ¥ Shaft Speed</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC731" class="react-file-line html-div" data-testid="code-cell" data-line-number="731" style="position:relative">Chain Speed = </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC732" class="react-file-line html-div" data-testid="code-cell" data-line-number="732" style="position:relative">Number of Links in Chain</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC733" class="react-file-line html-div" data-testid="code-cell" data-line-number="733" style="position:relative">For example:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC734" class="react-file-line html-div" data-testid="code-cell" data-line-number="734" style="position:relative">	25 teeth ¥100rpm	2500</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC735" class="react-file-line html-div" data-testid="code-cell" data-line-number="735" style="position:relative">	Chain Speed =	=	=10cpm =10rpm</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC736" class="react-file-line html-div" data-testid="code-cell" data-line-number="736" style="position:relative">	250 links	250</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC737" class="react-file-line html-div" data-testid="code-cell" data-line-number="737" style="position:relative">5.2.2 Couplings</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC738" class="react-file-line html-div" data-testid="code-cell" data-line-number="738" style="position:relative">Couplings cannot be monitored directly, but they generate forcing functions that affect the vibration profile of both the driver and driven machine-train component. Each coupling should be evaluated to determine the specific mechanical forces and failure modes they generate. This section discusses flexible couplings, gear couplings, jackshafts, and universal joints.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC739" class="react-file-line html-div" data-testid="code-cell" data-line-number="739" style="position:relative">Flexible Couplings</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC740" class="react-file-line html-div" data-testid="code-cell" data-line-number="740" style="position:relative">Most flexible couplings use an elastomer or spring-steel device to provide power transmission from the driver to the driven unit. Both coupling types create unique mechanical forces that directly affect the dynamics and vibration profile of the machine-train.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC741" class="react-file-line html-div" data-testid="code-cell" data-line-number="741" style="position:relative">The most obvious force with flexible couplings is endplay or movement in the axial plane. Both the elastomer and spring-steel devices have memory, which forces the axial position of both the drive and driven shafts to a neutral position. Because of their flexibility, these devices cause the shaft to move constantly in the axial plane. This is exhibited as harmonics of shaft speed. In most cases, the resultant profile is a signature that contains the fundamental (1X) frequency and second (2X) and third (3X) harmonics.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC742" class="react-file-line html-div" data-testid="code-cell" data-line-number="742" style="position:relative">Gear Couplings</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC743" class="react-file-line html-div" data-testid="code-cell" data-line-number="743" style="position:relative">When properly installed and maintained, gear-type couplings do not generate a unique forcing function or vibration profile; however, excessive wear, variations in speed or torque, or overlubrication results in a forcing function.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC744" class="react-file-line html-div" data-testid="code-cell" data-line-number="744" style="position:relative">Excessive wear or speed variation generates a gear-mesh profile that corresponds to the number of teeth in the gear coupling multiplied by the rotational speed of the driver. Because these couplings use a mating gear to provide power transmission, variations in speed or excessive clearance permit excitation of the gear-mesh profile.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC745" class="react-file-line html-div" data-testid="code-cell" data-line-number="745" style="position:relative">Jackshafts</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC746" class="react-file-line html-div" data-testid="code-cell" data-line-number="746" style="position:relative">Some machine-trains use an extended or spacer shaft, called a jackshaft, to connect the driver and a driven unit. This type of shaft may use any combination of flexible coupling, universal joint, or splined coupling to provide the flexibility required to make the connection. Typically, this type of intermediate drive is used either to absorb torsional variations during speed changes or to accommodate misalignment between the two machine-train components.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC747" class="react-file-line html-div" data-testid="code-cell" data-line-number="747" style="position:relative">Because of the length of these shafts and the flexible couplings or joints used to transmit torsional power, jackshafts tend to flex during normal operation. Flexing results in a unique vibration profile that defines its operating mode shape.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC748" class="react-file-line html-div" data-testid="code-cell" data-line-number="748" style="position:relative">In relatively low-speed applications, the shaft tends to operate in the first mode or with a bow between the two joints. This mode of operation generates an elevated vibration frequency at the fundamental (1X) turning speed of the jackshaft. In higherspeed applications, or where the flexibility of the jackshaft increases, it deflects into an “S” shape between the two joints. This “S” or second-mode shape generates an elevated frequency at both the fundamental (1X) frequency and the second harmonic (2X) of turning speed. In extreme cases, the jackshaft deflects further and operates in the third mode. When this happens, it generates distinct frequencies at the fundamental (1X), second harmonic (2X), and third harmonic (3X) of turning speed.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC749" class="react-file-line html-div" data-testid="code-cell" data-line-number="749" style="position:relative">As a rule, narrowband windows should be established to monitor at least these three distinct frequencies (i.e., 1X, 2X, and 3X). In addition, narrowbands should be established to monitor the discrete frequencies generated by the couplings or joints used to connect the jackshaft to the driver and driven unit.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC750" class="react-file-line html-div" data-testid="code-cell" data-line-number="750" style="position:relative">Universal Joints</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC751" class="react-file-line html-div" data-testid="code-cell" data-line-number="751" style="position:relative">A variety of universal joints is used to transmit torsional power. In most cases, this type of intermediate drive is used when some misalignment between the drive and driven unit is necessary. Because of the misalignment, the universal’s pivot points generate a unique forcing function that influences both the dynamics and vibration profile generated by a machine-train.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC752" class="react-file-line html-div" data-testid="code-cell" data-line-number="752" style="position:relative">Figure 5–2 illustrates a typical double-pivot universal joint. This type of joint, which is similar to those used in automobiles, generates a unique frequency at four times (4X) the rotational speed of the shaft. Each of the pivot-point bearings generates a passing frequency each time the shaft completes a revolution.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC753" class="react-file-line html-div" data-testid="code-cell" data-line-number="753" style="position:relative">5.2.3 Gearboxes</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC754" class="react-file-line html-div" data-testid="code-cell" data-line-number="754" style="position:relative">Gear sets are used to change speed or rotating direction of the primary driver. The basic monitoring parameters for all gearboxes include bearings, gear-mesh frequencies, and running speeds.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC755" class="react-file-line html-div" data-testid="code-cell" data-line-number="755" style="position:relative">Bearings</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC756" class="react-file-line html-div" data-testid="code-cell" data-line-number="756" style="position:relative">Avariety of bearing types is used in gearboxes. Narrowband windows should be established to monitor the rotational and defect frequencies generated by the specific type of bearing used in each application.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC757" class="react-file-line html-div" data-testid="code-cell" data-line-number="757" style="position:relative">
</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC758" class="react-file-line html-div" data-testid="code-cell" data-line-number="758" style="position:relative">Figure 5–2 Typical double-pivot universal joint.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC759" class="react-file-line html-div" data-testid="code-cell" data-line-number="759" style="position:relative">Special attention should be given to the thrust bearings, which are used in conjunction with helical gears. Because helical gears generate a relatively strong axial force, each gear shaft must have a thrust bearing located on the backside of the gear to absorb the thrust load. Therefore, all helical gear sets should be monitored for shaft run-out.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC760" class="react-file-line html-div" data-testid="code-cell" data-line-number="760" style="position:relative">The thrust, or positioning, bearing of a herringbone or double-helical gear has little or no normal axial loading; however, a coupling lockup can cause severe damage to the thrust bearing. Double-helical gears usually have only one thrust bearing, typically on the bullgear. Therefore, the thrust-bearing rotor should be monitored with at least one axial data-measurement point.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC761" class="react-file-line html-div" data-testid="code-cell" data-line-number="761" style="position:relative">The gear mesh should be in a plane opposing the preload, creating the primary datameasurement point on each shaft. A secondary data-measurement point should be located at 90 degrees to the primary point.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC762" class="react-file-line html-div" data-testid="code-cell" data-line-number="762" style="position:relative">Gear-Mesh Frequencies</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC763" class="react-file-line html-div" data-testid="code-cell" data-line-number="763" style="position:relative">Each gear set generates a unique profile of frequency components that should be monitored. The fundamental gear-mesh frequency is equal to the number of teeth in the pinion or drive gear multiplied by the rotational shaft speed. In addition, each gear set generates a series of modulations, or sidebands, that surround the fundamental gearmesh frequency. In a normal gear set, these modulations are spaced at the same frequency as the rotational shaft speed and appear on both sides of the fundamental gear mesh.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC764" class="react-file-line html-div" data-testid="code-cell" data-line-number="764" style="position:relative">A narrowband window should be established to monitor the fundamental gear-mesh profile. The lower and upper limits of the narrowband should include the modulations generated by the gear set. The number of sidebands will vary depending on the resolution used to acquire data. In most cases, the narrowband limits should be about 10 percent above and below the fundamental gear-mesh frequency.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC765" class="react-file-line html-div" data-testid="code-cell" data-line-number="765" style="position:relative">A second narrowband window should be established to monitor the second harmonic (2X) of gear mesh. Gear misalignment and abnormal meshing of gear sets result in multiple harmonics of the fundamental gear-mesh profile. This second window provides the ability to detect potential alignment or wear problems in the gear set.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC766" class="react-file-line html-div" data-testid="code-cell" data-line-number="766" style="position:relative">Running Speeds</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC767" class="react-file-line html-div" data-testid="code-cell" data-line-number="767" style="position:relative">A narrowband window should be established to monitor each of the running speeds generated by the gear sets within the gearbox. The actual number of running speeds varies depending on the number of gear sets. For example, a single-reduction gearbox has two speeds: input and output. A double-reduction gearbox has three speeds: input, intermediate, and output. Intermediate and output speeds are determined by calculations based on input speed and the ratio of each gear set. Figure 5–3 illustrates a typical double-reduction gearbox.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC768" class="react-file-line html-div" data-testid="code-cell" data-line-number="768" style="position:relative">
</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC769" class="react-file-line html-div" data-testid="code-cell" data-line-number="769" style="position:relative">If the input speed is 1,800 rotations per minute (rpm), then the intermediate and output speeds are calculated using the following:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC770" class="react-file-line html-div" data-testid="code-cell" data-line-number="770" style="position:relative">Input Speed ¥ Number of Input Gear Teeth</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC771" class="react-file-line html-div" data-testid="code-cell" data-line-number="771" style="position:relative">Intermediate Speed = </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC772" class="react-file-line html-div" data-testid="code-cell" data-line-number="772" style="position:relative">Number of Intermedia Gear Teeth</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC773" class="react-file-line html-div" data-testid="code-cell" data-line-number="773" style="position:relative">Intermediate Speed ¥ Number of Intermediate Gear Teeth</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC774" class="react-file-line html-div" data-testid="code-cell" data-line-number="774" style="position:relative">Output Speed = </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC775" class="react-file-line html-div" data-testid="code-cell" data-line-number="775" style="position:relative">Number of Output Gear Teeth</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC776" class="react-file-line html-div" data-testid="code-cell" data-line-number="776" style="position:relative">5.2.4 V-Belts</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC777" class="react-file-line html-div" data-testid="code-cell" data-line-number="777" style="position:relative">V-belts are common intermediate drives for fans, blowers, and other types of machinery. Unlike some other power-transmission mechanisms, V-belts generate unique forcing functions that must be understood and evaluated as part of a vibration analysis. The key monitoring parameters for V-belt–driven machinery are fault frequency and running speed.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC778" class="react-file-line html-div" data-testid="code-cell" data-line-number="778" style="position:relative">Most of the forcing functions generated by V-belt drives can be attributed to the elastic or rubberband effect of the belt material. This elasticity is needed to provide the traction required to transmit power from the drive sheave (i.e., pulley) to the driven sheave. Elasticity causes belts to act like springs, increasing vibration in the direction of belt wrap, but damping it in the opposite direction. As a result, </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC779" class="react-file-line html-div" data-testid="code-cell" data-line-number="779" style="position:relative">Table 5–1 Belt-Drive Failure: Symptoms, Causes, and Corrective Actions</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC780" class="react-file-line html-div" data-testid="code-cell" data-line-number="780" style="position:relative">SymptomCauseCorrective ActionHigh 1X rotational frequency inUnbalanced or eccentricBalance or replace sheave.radial direction.sheave.High 1X belt frequency withDefects in belt.Replace belt.harmonics. Impacting at belt frequency in waveform.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC781" class="react-file-line html-div" data-testid="code-cell" data-line-number="781" style="position:relative">High 1X belt frequency.Unbalanced belt.Replace belt.Sinusoidal waveform with period of belt frequency.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC782" class="react-file-line html-div" data-testid="code-cell" data-line-number="782" style="position:relative">High 1X rotational frequency inLoose, misaligned, orAlign sheaves, retension oraxial plane. 1X and possibly 2X radial.mismatched belts.replace belts as needed.Source: Integrated Systems, Inc.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC783" class="react-file-line html-div" data-testid="code-cell" data-line-number="783" style="position:relative">belt elasticity tends to accelerate wear and the failure rate of both the driver and driven unit.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC784" class="react-file-line html-div" data-testid="code-cell" data-line-number="784" style="position:relative">Fault Frequencies</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC785" class="react-file-line html-div" data-testid="code-cell" data-line-number="785" style="position:relative">Belt-drive fault frequencies are the frequencies of the driver, the driven unit, and the belt. In particular, frequencies at one times the respective shaft speeds indicate faults with the balance, concentricity, and alignment of the sheaves. The belt frequency and its harmonics indicate problems with the belt. Table 5–1 summarizes the symptoms and causes of belt-drive failures, as well as corrective actions.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC786" class="react-file-line html-div" data-testid="code-cell" data-line-number="786" style="position:relative">Running Speeds</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC787" class="react-file-line html-div" data-testid="code-cell" data-line-number="787" style="position:relative">Belt-drive ratios may be calculated if the pitch diameters (see Figure 5–5) of the sheaves are known. This coefficient, which is used to determine the driven speed given the drive speed, is obtained by dividing the pitch diameter of the drive sheave by the pitch diameter of the driven sheave. These relationships are expressed by the following equations:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC788" class="react-file-line html-div" data-testid="code-cell" data-line-number="788" style="position:relative">Drive Sheave Diameter</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC789" class="react-file-line html-div" data-testid="code-cell" data-line-number="789" style="position:relative">Drive Reduction = </div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC790" class="react-file-line html-div" data-testid="code-cell" data-line-number="790" style="position:relative">Driven Sheave Diameter</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC791" class="react-file-line html-div" data-testid="code-cell" data-line-number="791" style="position:relative">Drive Speed, rpm = Driven Speed, rpm ¥ÊË Driven Sheave DiameterDrive Sheave Diameter ˆ¯</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC792" class="react-file-line html-div" data-testid="code-cell" data-line-number="792" style="position:relative">Using these relationships, the sheave rotational speeds can be determined; however, obtaining the other component speeds requires a bit more effort. The rotational speed of the belt cannot directly be determined using the information presented so far. To calculate belt rotational speed (rpm), the linear belt speed must first be determined by finding the linear speed (in./min.) of the sheave at its pitch diameter. In other words, multiply the pitch circumference (PC) by the rotational speed of the sheave, where:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC793" class="react-file-line html-div" data-testid="code-cell" data-line-number="793" style="position:relative">Pitch Circumference in( )=p ¥ Pitch Diameter in( )</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC794" class="react-file-line html-div" data-testid="code-cell" data-line-number="794" style="position:relative">	Linear Speed in min()= Pitch Circumference in( )¥ Sheave Speed rpm(	)</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC795" class="react-file-line html-div" data-testid="code-cell" data-line-number="795" style="position:relative">To find the exact rotational speed of the belt (rpm), divide the linear speed by the length of the belt:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC796" class="react-file-line html-div" data-testid="code-cell" data-line-number="796" style="position:relative">	Linear Speed in min(	)</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC797" class="react-file-line html-div" data-testid="code-cell" data-line-number="797" style="position:relative">	Belt Rotational Speed rpm(	)=</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC798" class="react-file-line html-div" data-testid="code-cell" data-line-number="798" style="position:relative">Belt Length in( )</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC799" class="react-file-line html-div" data-testid="code-cell" data-line-number="799" style="position:relative">To approximate the rotational speed of the belt, the linear speed may be calculated using the pitch diameters and the center-to-center distance (see Figure 5–4) between the sheaves. This method is accurate only if there is no belt sag. Otherwise, the belt rotational speed obtained using this method is slightly higher than the actual value.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC800" class="react-file-line html-div" data-testid="code-cell" data-line-number="800" style="position:relative">In the special case where the drive and driven sheaves have the same diameter, the formula for determining the belt length is as follows:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC801" class="react-file-line html-div" data-testid="code-cell" data-line-number="801" style="position:relative">The following equation is used to approximate the belt length where the sheaves have different diameters:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC802" class="react-file-line html-div" data-testid="code-cell" data-line-number="802" style="position:relative">Drive PC + Driven PC</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC803" class="react-file-line html-div" data-testid="code-cell" data-line-number="803" style="position:relative">	Belt Length =	+(2 ¥ Center Distance)</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC804" class="react-file-line html-div" data-testid="code-cell" data-line-number="804" style="position:relative">2</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC805" class="react-file-line html-div" data-testid="code-cell" data-line-number="805" style="position:relative">
</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC806" class="react-file-line html-div" data-testid="code-cell" data-line-number="806" style="position:relative">Belt Length = Pitch Circumference + (2 ¥ Center Distance)</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC807" class="react-file-line html-div" data-testid="code-cell" data-line-number="807" style="position:relative">Figure 5–4 Pitch diameter and center-to-center distance between belt sheaves.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC808" class="react-file-line html-div" data-testid="code-cell" data-line-number="808" style="position:relative">5.3 DRIVEN COMPONENTS</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC809" class="react-file-line html-div" data-testid="code-cell" data-line-number="809" style="position:relative">This module cannot effectively discuss all possible combinations of driven components that may be found in a plant; however, the guidelines provided in this section can be used to evaluate most of the machine-trains and process systems that are typically included in a microprocessor-based vibration-monitoring program.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC810" class="react-file-line html-div" data-testid="code-cell" data-line-number="810" style="position:relative">5.3.1 Compressors</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC811" class="react-file-line html-div" data-testid="code-cell" data-line-number="811" style="position:relative">There are two basic types of compressors: centrifugal and positive displacement. Both of these major classifications can be further divided into subtypes, depending on their operating characteristics. This section provides an overview of the more common centrifugal and positive-displacement compressors.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC812" class="react-file-line html-div" data-testid="code-cell" data-line-number="812" style="position:relative">Centrifugal</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC813" class="react-file-line html-div" data-testid="code-cell" data-line-number="813" style="position:relative">There are two types of commonly used centrifugal compressors: inline and bullgear.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC814" class="react-file-line html-div" data-testid="code-cell" data-line-number="814" style="position:relative">Inline. The inline centrifugal compressor functions in exactly the same manner as a centrifugal pump. The only difference between the pump and the compressor is that the compressor has smaller clearances between the rotor and casing. Therefore, inline centrifugal compressors should be monitored and evaluated in the same manner as centrifugal pumps and fans. As with these driven components, the inline centrifugal compressor consists of a single shaft with one or more impeller(s) mounted on the shaft. All components generate simple rotating forces that can be monitored and evaluated with ease. Figure 5–5 shows a typical inline centrifugal compressor.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC815" class="react-file-line html-div" data-testid="code-cell" data-line-number="815" style="position:relative">
</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC816" class="react-file-line html-div" data-testid="code-cell" data-line-number="816" style="position:relative">Figure 5–5 Typical inline centrifugal compressor.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC817" class="react-file-line html-div" data-testid="code-cell" data-line-number="817" style="position:relative">
</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC818" class="react-file-line html-div" data-testid="code-cell" data-line-number="818" style="position:relative">Figure 5–6 Cutaway of bullgear centrifugal compressor.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC819" class="react-file-line html-div" data-testid="code-cell" data-line-number="819" style="position:relative">Bullgear. The bullgear centrifugal compressor (Figure 5–6) is a multistage unit that uses a large helical gear mounted onto the compressor’s driven shaft and two or more pinion gears, which drive the impellers. These impellers act in series, whereby compressed air or gas from the first-stage impeller discharge is directed by flow channels within the compressor’s housing to the second-stage inlet. The discharge of the second stage is channeled to the inlet of the third stage. This channeling occurs until the air or gas exits the final stage of the compressor.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC820" class="react-file-line html-div" data-testid="code-cell" data-line-number="820" style="position:relative">Generally, the driver and bullgear speed is 3,600rpm or less, and the pinion speeds are as high as 60,000rpm (see Figure 5–7). These machines are produced as a package, with the entire machine-train mounted on a common foundation that also includes a panel with control and monitoring instrumentation.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC821" class="react-file-line html-div" data-testid="code-cell" data-line-number="821" style="position:relative">Positive Displacement</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC822" class="react-file-line html-div" data-testid="code-cell" data-line-number="822" style="position:relative">Positive-displacement compressors, also referred to as dynamic-type compressors, confine successive volumes of fluid within a closed space. The pressure of the fluid increases as the volume of the closed space decreases. Positive-displacement compressors can be reciprocating or screw-type.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC823" class="react-file-line html-div" data-testid="code-cell" data-line-number="823" style="position:relative">Reciprocating. Reciprocating compressors are positive-displacement types having one or more cylinders. Each cylinder is fitted with a piston driven by a crankshaft through a connecting rod. As the name implies, compressors within this classification displace a fixed volume of air or gas with each complete cycle of the compressor.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC824" class="react-file-line html-div" data-testid="code-cell" data-line-number="824" style="position:relative">Reciprocating compressors have unique operating dynamics that directly affect their vibration profiles. Unlike most centrifugal machinery, reciprocating machines combine rotating and linear motions that generate complex vibration signatures.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC825" class="react-file-line html-div" data-testid="code-cell" data-line-number="825" style="position:relative">Helical Gear</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC826" class="react-file-line html-div" data-testid="code-cell" data-line-number="826" style="position:relative">Figure 5–7 Internal bullgear drive’s pinion gears at each stage.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC827" class="react-file-line html-div" data-testid="code-cell" data-line-number="827" style="position:relative">Crankshaft frequencies. All reciprocating compressors have one or more crankshaft(s) that provide the motive power to a series of pistons, which are attached by piston arms. These crankshafts rotate in the same manner as the shaft in a centrifugal machine; however, their dynamics are somewhat different. The crankshafts generate all of the normal frequencies of a rotating shaft (i.e., running speed, harmonics of running speed, and bearing frequencies), but the amplitudes are much</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC828" class="react-file-line html-div" data-testid="code-cell" data-line-number="828" style="position:relative">higher.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC829" class="react-file-line html-div" data-testid="code-cell" data-line-number="829" style="position:relative">In addition, the relationship of the fundamental (1X) frequency and its harmonics changes. In a normal rotating machine, the 1X frequency normally contains between 60 and 70 percent of the overall, or broadband, energy generated by the machine-train. In reciprocating machines, however, this profile changes. Two-cycle reciprocating machines, such as single-action compressors, generate a high second harmonic (2X) and multiples of the second harmonic. While the fundamental (1X) is clearly present, it is at a much lower level.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC830" class="react-file-line html-div" data-testid="code-cell" data-line-number="830" style="position:relative">Frequency shift caused by pistons. The shift in vibration profile is the result of the linear motion of the pistons used to provide compression of the air or gas. As each piston moves through a complete cycle, it must change direction two times. This reversal of direction generates the higher second harmonic (2X) frequency component.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC831" class="react-file-line html-div" data-testid="code-cell" data-line-number="831" style="position:relative">
</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC832" class="react-file-line html-div" data-testid="code-cell" data-line-number="832" style="position:relative">Figure 5–8 Two-cycle, or single-action, air compressor cylinders.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC833" class="react-file-line html-div" data-testid="code-cell" data-line-number="833" style="position:relative">In a two-cycle machine, all pistons complete a full cycle each time the crankshaft completes one revolution. Figure 5–8 illustrates the normal action of a two-cycle, or single-action, compressor. Inlet and discharge valves are located in the clearance space and connected through ports in the cylinder head to the inlet and discharge connections.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC834" class="react-file-line html-div" data-testid="code-cell" data-line-number="834" style="position:relative">During the suction stroke, the compressor piston starts its downward stroke and the air under pressure in the clearance space rapidly expands until the pressure falls below that on the opposite side of the inlet valve (Point B). This difference in pressure causes the inlet valve to open into the cylinder until the piston reaches the bottom of its stroke (Point C).</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC835" class="react-file-line html-div" data-testid="code-cell" data-line-number="835" style="position:relative">During the compression stroke, the piston starts upward, compression begins, and at Point D has reached the same pressure as the compressor intake. The spring-loaded inlet valve then closes. As the piston continues upward, air is compressed until the pressure in the cylinder becomes great enough to open the discharge valve against the pressure of the valve springs and the pressure of the discharge line (Point E). From this point, to the end of the stroke (Point E to Point A), the air compressed within the cylinder is discharged at practically constant pressure.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC836" class="react-file-line html-div" data-testid="code-cell" data-line-number="836" style="position:relative">The impact energy generated by each piston as it changes direction is clearly visible in the vibration profile. Because all pistons complete a full cycle each time the crankshaft completes one full revolution, the total energy of all pistons is displayed at the fundamental (1X) and second harmonic (2X) locations. In a four-cycle machine, two complete revolutions (720 degrees) are required for all cylinders to complete a full cycle.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC837" class="react-file-line html-div" data-testid="code-cell" data-line-number="837" style="position:relative">Piston orientations. Crankshafts on positive-displacement reciprocating compressors have offsets from the shaft centerline that provide the stroke length for each piston. The orientation of the offsets has a direct effect on the dynamics and vibration amplitudes of the compressor. In an opposed-piston compressor where pistons are 180 degrees apart, the impact forces as the pistons change directions are reduced. As one piston reaches top dead center, the opposing piston also is at top dead center. The impact forces, which are 180 degrees out-of-phase, tend to cancel out or balance each other as the two pistons change directions.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC838" class="react-file-line html-div" data-testid="code-cell" data-line-number="838" style="position:relative">Another configuration, called an unbalanced design, has piston orientations that are neither in-phase nor 180 degrees out-of-phase. In these configurations, the impact forces generated as each piston changes direction are not balanced by an equal and opposite force. As a result, the impact energy and the vibration amplitude are greatly increased.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC839" class="react-file-line html-div" data-testid="code-cell" data-line-number="839" style="position:relative">Horizontal reciprocating compressors (see Figure 5–9) should have X-Y data points on both the inboard and outboard main crankshaft bearings, if possible, to monitor the connecting rod or plunger frequencies and forces.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC840" class="react-file-line html-div" data-testid="code-cell" data-line-number="840" style="position:relative">Screw. Screw compressors have two rotors with interlocking lobes and act as positive-displacement compressors (see Figure 5–10). This type of compressor is designed for baseload, or steady-state, operation and is subject to extreme instability if either the inlet or discharge conditions change. Two helical gears mounted on the outboard ends of the male and female shafts synchronize the two rotor lobes.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC841" class="react-file-line html-div" data-testid="code-cell" data-line-number="841" style="position:relative">Analysis parameters should be established to monitor the key indices of the compressor’s dynamics and failure modes. These indices should include bearings, gear mesh, rotor passing frequencies, and running speed; however, because of its sensitivity to process instability and the normal tendency to thrust, the most critical monitoring parameter is axial movement of the male and female rotors.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC842" class="react-file-line html-div" data-testid="code-cell" data-line-number="842" style="position:relative">Bearings. Screw compressors use both Babbitt and rolling-element bearings. Because of the thrust created by process instability and the normal dynamics of the two rotors, all screw compressors use heavy-duty thrust bearings. In most cases, they are located on the outboard end of the two rotors, but some designs place them on the inboard end. The actual location of the thrust bearings must be known and used as a primary measurement-point location.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC843" class="react-file-line html-div" data-testid="code-cell" data-line-number="843" style="position:relative">Gear mesh. The helical timing gears generate a meshing frequency equal to the number of teeth on the male shaft multiplied by the actual shaft speed. A narrowband window should be created to monitor the actual gear mesh and its modulations. The limits of the window should be broad enough to compensate for a variation in speed between full load and no load.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC844" class="react-file-line html-div" data-testid="code-cell" data-line-number="844" style="position:relative">
</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC845" class="react-file-line html-div" data-testid="code-cell" data-line-number="845" style="position:relative">Figure 5–9 Horizontal, reciprocating compressor.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC846" class="react-file-line html-div" data-testid="code-cell" data-line-number="846" style="position:relative">
</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC847" class="react-file-line html-div" data-testid="code-cell" data-line-number="847" style="position:relative">Figure 5–10 Screw compressor—steady-state applications only.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC848" class="react-file-line html-div" data-testid="code-cell" data-line-number="848" style="position:relative">The gear set should be monitored for axial thrusting. Because of the compressor’s sensitivity to process instability, the gears are subjected to extreme variations in induced axial loading. Coupled with the helical gear’s normal tendency to thrust, the change in axial vibration is an early indicator of incipient problems.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC849" class="react-file-line html-div" data-testid="code-cell" data-line-number="849" style="position:relative">Rotor passing. The male and female rotors act much like any bladed or gear unit. The number of lobes on the male rotor multiplied by the actual male shaft speed determines the rotor-passing frequency. In most cases, there are more lobes on the female than on the male. To ensure inclusion of all passing frequencies, the rotor-passing frequency of the female shaft also should be calculated. The passing frequency is equal to the number of lobes on the female rotor multiplied by the actual female shaft speed.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC850" class="react-file-line html-div" data-testid="code-cell" data-line-number="850" style="position:relative">Running speeds. The input, or male, rotor in screw compressors generally rotates at a no-load speed of either 1,800 or 3,600rpm. The female, or driven, rotor operates at higher no-load speeds ranging between 3,600 to 9,000rpm. Narrowband windows should be established to monitor the actual running speed of the male and female rotors. The windows should have an upper limit equal to the no-load design speed and a lower limit that captures the slowest, or fully loaded, speed. Generally, the lower limits are between 15 and 20 percent lower than no-load.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC851" class="react-file-line html-div" data-testid="code-cell" data-line-number="851" style="position:relative">5.3.2 Fans</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC852" class="react-file-line html-div" data-testid="code-cell" data-line-number="852" style="position:relative">Fans have many different industrial applications and designs vary; however, all fans fall into two major categories: centerline and cantilever. The centerline configuration has the rotating element located at the midpoint between two rigidly supported bearings. The cantilever or overhung fan has the rotating element located outboard of two fixed bearings. Figure 5–11 illustrates the difference between the two fan classifications.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC853" class="react-file-line html-div" data-testid="code-cell" data-line-number="853" style="position:relative">The following parameters are monitored in a typical predictive maintenance program for fans: aerodynamic instability, running speeds, and shaft mode shape, or shaft deflection.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC854" class="react-file-line html-div" data-testid="code-cell" data-line-number="854" style="position:relative">Aerodynamic Instability</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC855" class="react-file-line html-div" data-testid="code-cell" data-line-number="855" style="position:relative">Fans are designed to operate in a relatively steady-state condition. The effective control range is typically 15 to 30 percent of their full range. Operation outside of the</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC856" class="react-file-line html-div" data-testid="code-cell" data-line-number="856" style="position:relative">Figure 5–11 Major fan classifications.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC857" class="react-file-line html-div" data-testid="code-cell" data-line-number="857" style="position:relative">effective control range results in extreme turbulence within the fan, which causes a significant increase in vibration. In addition, turbulent flow caused by restricted inlet airflow, leaks, and a variety of other factors increases rotor instability and the overall vibration generated by a fan.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC858" class="react-file-line html-div" data-testid="code-cell" data-line-number="858" style="position:relative">Both of these abnormal forcing functions (i.e., turbulent flow and operation outside of the effective control range) increase the level of vibration; however, when the instability is relatively minor, the resultant vibration occurs at the vanepass frequency. As it become more severe, the broadband energy also increases significantly.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC859" class="react-file-line html-div" data-testid="code-cell" data-line-number="859" style="position:relative">A narrowband window should be created to monitor the vane-pass frequency of each fan. The vane-pass frequency is equal to the number of vanes or blades on the fan’s rotor multiplied by the actual running speed of the shaft. The lower and upper limits of the narrowband should be set about 10 percent above and below (±10%) the calculated vane-pass frequency. This compensates for speed variations and includes the broadband energy generated by instability.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC860" class="react-file-line html-div" data-testid="code-cell" data-line-number="860" style="position:relative">Running Speeds</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC861" class="react-file-line html-div" data-testid="code-cell" data-line-number="861" style="position:relative">Fan running speed varies with load. If fixed filters are used to establish the bandwidth and narrowband windows, the running speed upper limit should be set to the synchronous speed of the motor, and the lower limit set at the full-load speed of the motor. This setting provides the full range of actual running speeds that should be observed in a routine monitoring program.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC862" class="react-file-line html-div" data-testid="code-cell" data-line-number="862" style="position:relative">Shaft Mode Shape (Shaft Deflection)</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC863" class="react-file-line html-div" data-testid="code-cell" data-line-number="863" style="position:relative">The bearing-support structure is often inadequate for proper shaft support because of its span and stiffness. As a result, most fans tend to operate with a shaft that deflects from its true centerline. Typically, this deflection results in a vibration frequency at the second (2X) or third (3X) harmonic of shaft speed.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC864" class="react-file-line html-div" data-testid="code-cell" data-line-number="864" style="position:relative">Anarrowband window should be established to monitor the fundamental (1X), second (2X), and third (3X) harmonic of shaft speed. With these windows, the energy associated with shaft deflection, or mode shape, can be monitored.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC865" class="react-file-line html-div" data-testid="code-cell" data-line-number="865" style="position:relative">5.3.3 Generators</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC866" class="react-file-line html-div" data-testid="code-cell" data-line-number="866" style="position:relative">As with electric-motor rotors, generator rotors always seek the magnetic center of their casings. As a result, they tend to thrust in the axial direction. In almost all cases, this axial movement, or endplay, generates a vibration profile that includes the fundamental (1X), second (2X), and third (3X) harmonic of running speed. Key monitoring parameters for generators include bearings, casing and shaft, line frequency, and running speed.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC867" class="react-file-line html-div" data-testid="code-cell" data-line-number="867" style="position:relative">Bearings</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC868" class="react-file-line html-div" data-testid="code-cell" data-line-number="868" style="position:relative">Large generators typically use Babbitt bearings, which are nonrotating, lined metal sleeves (also referred to as fluid-film bearings) that depend on a lubricating film to prevent wear; however, these bearings are subjected to abnormal wear each time a generator is shut off or started. In these situations, the entire weight of the rotating element rests directly on the lower half of the bearings. When the generator is started, the shaft climbs the Babbitt liner until gravity forces the shaft to drop to the bottom of the bearing. This alternating action of climb and fall is repeated until the shaft speed increases to the point that a fluid-film is created between the shaft and Babbitt liner.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC869" class="react-file-line html-div" data-testid="code-cell" data-line-number="869" style="position:relative">Subharmonic frequencies (i.e., less than the actual shaft speed) are the primary evaluation tool for fluid-film bearings, and they must be monitored closely. A narrowband window that captures the full range of vibration frequency components between electronic noise and running speed is an absolute necessity.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC870" class="react-file-line html-div" data-testid="code-cell" data-line-number="870" style="position:relative">Casing and Shaft</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC871" class="react-file-line html-div" data-testid="code-cell" data-line-number="871" style="position:relative">Most generators have relatively soft support structures. Therefore, they require shaft vibration-monitoring measurement points in addition to standard casing measurement points. This requires the addition of permanently mounted proximity, or displacement, transducers that can measure actual shaft movement.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC872" class="react-file-line html-div" data-testid="code-cell" data-line-number="872" style="position:relative">The third (3X) harmonic of running speed is a critical monitoring parameter. Most, if not all, generators tend to move in the axial plane as part of their normal dynamics. Increases in axial movement, which appear in the third harmonic, are early indicators of problems.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC873" class="react-file-line html-div" data-testid="code-cell" data-line-number="873" style="position:relative">Line Frequency</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC874" class="react-file-line html-div" data-testid="code-cell" data-line-number="874" style="position:relative">Many electrical problems cause an increase in the amplitude of line frequency, typically 60Hz, and its harmonics. Therefore, a narrowband should be established to monitor the 60, 120, and 180Hz frequency components.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC875" class="react-file-line html-div" data-testid="code-cell" data-line-number="875" style="position:relative">Running Speed</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC876" class="react-file-line html-div" data-testid="code-cell" data-line-number="876" style="position:relative">Actual running speed remains relatively constant on most generators. While load changes create slight variations in actual speed, the change in speed is minor. Generally, a narrowband window with lower and upper limits of ±10 percent of design speed is sufficient.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC877" class="react-file-line html-div" data-testid="code-cell" data-line-number="877" style="position:relative">5.3.4 Process Rolls</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC878" class="react-file-line html-div" data-testid="code-cell" data-line-number="878" style="position:relative">Process rolls are commonly found in paper machines and other continuous process applications. Process rolls generate few unique vibration frequencies. In most cases, the only vibration frequencies generated are running speed and bearing rotational frequencies; however, rolls are highly prone to loads induced by the process. In most cases, rolls carry some form of product or a mechanism that, in turn, carries a product. For example, a simple conveyor has rolls that carry a belt, which carries product from one location to another. The primary monitoring parameters for process rolls include bearings, load distribution, and misalignment.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC879" class="react-file-line html-div" data-testid="code-cell" data-line-number="879" style="position:relative">Bearings</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC880" class="react-file-line html-div" data-testid="code-cell" data-line-number="880" style="position:relative">Both nonuniform loading and roll misalignment change the bearing load zones. In general, either of these failure modes results in an increase in outer-race loading. This is caused by the failure mode forcing the full load onto one quadrant of the bearing’s outer race. Therefore, the ball-pass outer-race frequency should be monitored closely on all process rolls. Any increase in this unique frequency is a prime indication of a load, tension, or misaligned roll problem.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC881" class="react-file-line html-div" data-testid="code-cell" data-line-number="881" style="position:relative">Load Distribution</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC882" class="react-file-line html-div" data-testid="code-cell" data-line-number="882" style="position:relative">By design, process rolls should be uniformly loaded across their entire bearing span (see Figure 5–12). Improper tracking and/or tension of the belt, or product carried by the rolls, will change the loading characteristics.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC883" class="react-file-line html-div" data-testid="code-cell" data-line-number="883" style="position:relative">The loads induced by the belt increase the pressure on the loaded bearing and decrease the pressure on the unloaded bearing. An evaluation of process rolls should include a cross-comparison of the overall vibration levels and the vibration signature of each roll’s inboard and outboard bearing.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC884" class="react-file-line html-div" data-testid="code-cell" data-line-number="884" style="position:relative">Misalignment</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC885" class="react-file-line html-div" data-testid="code-cell" data-line-number="885" style="position:relative">Misalignment of process rolls is a common problem. On a continuous process line, most rolls are mounted in several levels. The distance between the rolls and the change in elevation make it extremely difficult to maintain proper alignment. In a vibration analysis, roll misalignment generates a signature similar to classical parallel misalignment. It generates dominant frequencies at the fundamental (1X) and second (2X) harmonic of running speed.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC886" class="react-file-line html-div" data-testid="code-cell" data-line-number="886" style="position:relative">5.3.5 Pumps</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC887" class="react-file-line html-div" data-testid="code-cell" data-line-number="887" style="position:relative">A wide variety of pumps is used by industry, which can be grouped into two types: centrifugal and positive displacement. Pumps are highly susceptible to processinduced or installation-induced loads. Some pump designs are more likely to have axial- or thrust-induced load problems. Induced loads created by hydraulic forces also are a serious problem in most pump applications. Recommended monitoring for each type of pump is essentially the same, regardless of specific design or manufacturer; however, process variables such as flow, pressure, load, and so on must be taken into account.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC888" class="react-file-line html-div" data-testid="code-cell" data-line-number="888" style="position:relative">
</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC889" class="react-file-line html-div" data-testid="code-cell" data-line-number="889" style="position:relative">Figure 5–12 Rolls should be uniformly loaded.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC890" class="react-file-line html-div" data-testid="code-cell" data-line-number="890" style="position:relative">Centrifugal</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC891" class="react-file-line html-div" data-testid="code-cell" data-line-number="891" style="position:relative">Centrifugal pumps can be divided into two basic types: end-suction and horizontal split-case. These two major classifications can be further broken down into singlestage and multistage. Each of these classifications has common monitoring parameters, but each also has unique features that alter their forcing functions and the resultant vibration profile. The common monitoring parameters for all centrifugal pumps include axial thrusting, vane-pass, and running speed.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC892" class="react-file-line html-div" data-testid="code-cell" data-line-number="892" style="position:relative">Axial Thrusting. End-suction and multistage pumps with inline impellers are prone to excessive axial thrusting. In the end-suction pump, the centerline axial inlet configuration is the primary source of thrust. Restrictions in the suction piping, or low suction pressures, create a strong imbalance that forces the rotating element toward the inlet.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC893" class="react-file-line html-div" data-testid="code-cell" data-line-number="893" style="position:relative">Multistage pumps with inline impellers generate a strong axial force on the outboard end of the pump. Most of these pumps have oversized thrust bearings (e.g., Kingsbury bearings) that restrict the amount of axial movement; however, bearing wear caused by constant rotor thrusting is a dominant failure mode. The axial movement of the shaft should be monitored when possible.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC894" class="react-file-line html-div" data-testid="code-cell" data-line-number="894" style="position:relative">Hydraulic Instability (Vane Pass). Hydraulic or flow instability is common in centrifugal pumps. In addition to the restrictions of the suction and discharge discussed previously, the piping configuration in many applications creates instability. Although flow through the pump should be laminar, sharp turns or other restrictions in the inlet piping can create turbulent flow conditions. Forcing functions such as these results in hydraulic instability, which displaces the rotating element within the pump.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC895" class="react-file-line html-div" data-testid="code-cell" data-line-number="895" style="position:relative">In a vibration analysis, hydraulic instability is displayed at the vane-pass frequency of the pump’s impeller. Vane-pass frequency is equal to the number of vanes in the impeller multiplied by the actual running speed of the shaft. Therefore, a narrowband window should be established to monitor the vane-pass frequency of all centrifugal pumps.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC896" class="react-file-line html-div" data-testid="code-cell" data-line-number="896" style="position:relative">Running Speed. Most pumps are considered constant speed, but the true speed changes with variations in suction pressure and back-pressure caused by restrictions in the discharge piping. The narrowband should have lower and upper limits sufficient to compensate for these speed variations. Generally, the limits should be set at speeds equal to the full-load and no-load ratings of the driver.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC897" class="react-file-line html-div" data-testid="code-cell" data-line-number="897" style="position:relative">There is a potential for unstable flow through pumps, which is created by both the design-flow pattern and the radial deflection caused by back-pressure in the discharge piping. Pumps tend to operate at their second-mode shape or deflection pattern. This operation mode generates a unique vibration frequency at the second harmonic (2X) of running speed. In extreme cases, the shaft may be deflected further and operate in its third (3X) mode shape. Therefore, both of these frequencies should be monitored.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC898" class="react-file-line html-div" data-testid="code-cell" data-line-number="898" style="position:relative">Positive Displacement</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC899" class="react-file-line html-div" data-testid="code-cell" data-line-number="899" style="position:relative">Avariety of positive-displacement pumps is commonly used in industrial applications. Each type has unique characteristics that must be understood and monitored; however, most of the major types have common parameters that should be monitored.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC900" class="react-file-line html-div" data-testid="code-cell" data-line-number="900" style="position:relative">With the exception of piston-type pumps, most of the common positive-displacement pumps use rotating elements to provide a constant-volume, constant-pressure output. As a result, these pumps can be monitored with the following parameters: hydraulic instability, passing frequencies, and running speed.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC901" class="react-file-line html-div" data-testid="code-cell" data-line-number="901" style="position:relative">Hydraulic Instability (Vane Pass). Positive-displacement pumps are subject to flow instability, which is created either by process restrictions or by the internal pumping process. Increases in amplitude at the passing frequencies, as well as harmonics of both shafts’ running speed and the passing frequencies, typically result from instability.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC902" class="react-file-line html-div" data-testid="code-cell" data-line-number="902" style="position:relative">Passing Frequencies. With the exception of piston-type pumps, all positivedisplacement pumps have one or more passing frequencies generated by the gears, lobes, vanes, or wobble-plates used in different designs to increase the pressure of the pumped liquid. These passing frequencies can be calculated in the same manner as the blade or vane-passing frequencies in centrifugal pumps (i.e., multiplying the number of gears, lobes, vanes, or wobble plates times the actual running speed of the shaft).</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC903" class="react-file-line html-div" data-testid="code-cell" data-line-number="903" style="position:relative">Running Speeds. All positive-displacement pumps have one or more rotating shafts that provide power transmission from the primary driver. Narrowband windows should be established to monitor the actual shaft speeds, which are in most cases essentially constant. Upper and lower limits set at ±10 percent of the actual shaft speed are usually sufficient.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC904" class="react-file-line html-div" data-testid="code-cell" data-line-number="904" style="position:relative">
</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC905" class="react-file-line html-div" data-testid="code-cell" data-line-number="905" style="position:relative">6 PREDICTIVE MAINTENANCE TECHNIQUES</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC906" class="react-file-line html-div" data-testid="code-cell" data-line-number="906" style="position:relative">A variety of technologies can, and should be, used as part of a comprehensive predictive maintenance program. Because mechanical systems or machines account for most plant equipment, vibration monitoring is generally the key component of most predictive maintenance programs; however, vibration monitoring cannot provide all of the information required for a successful predictive maintenance program. This technique is limited to monitoring the mechanical condition and not other critical parameters required to maintain reliability and efficiency of machinery. It is a very limited tool for monitoring critical process and machinery efficiencies and other parameters that can severely limit productivity and product quality.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC907" class="react-file-line html-div" data-testid="code-cell" data-line-number="907" style="position:relative">Therefore, a comprehensive predictive maintenance program must include other monitoring and diagnostic techniques. These techniques include vibration monitoring, thermography, tribology, process parameters, visual inspection, ultrasonics, and other nondestructive testing techniques. This chapter provides a brief description of each of the techniques that should be included in a full-capabilities predictive maintenance program for typical plants. Subsequent chapters provide a more detailed description of these techniques and how they should be used as part of an effective maintenance management tool.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC908" class="react-file-line html-div" data-testid="code-cell" data-line-number="908" style="position:relative">6.1 VIBRATION MONITORING</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC909" class="react-file-line html-div" data-testid="code-cell" data-line-number="909" style="position:relative">Because most plants consist of electromechanical systems, vibration monitoring is the primary predictive maintenance tool. Over the past 10 years, most of these programs have adopted the use of microprocessor-based, single-channel data collectors and Windows®-based software to acquire, manage, trend, and evaluate the vibration energy created by these electromechanical systems. Although this approach is a valuable predictive maintenance methodology, these systems’ limitations may restrict potential benefits.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC910" class="react-file-line html-div" data-testid="code-cell" data-line-number="910" style="position:relative">99</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC911" class="react-file-line html-div" data-testid="code-cell" data-line-number="911" style="position:relative">6.1.1 Technology Limitations</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC912" class="react-file-line html-div" data-testid="code-cell" data-line-number="912" style="position:relative">Computer-based systems have several limitations. In addition, some system characteristics, particularly simplified data acquisition and analysis, provide both advantages and disadvantages.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC913" class="react-file-line html-div" data-testid="code-cell" data-line-number="913" style="position:relative">Simplified Data Acquisition and Analysis</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC914" class="react-file-line html-div" data-testid="code-cell" data-line-number="914" style="position:relative">While providing many advantages, simplified data acquisition and analysis can also be a liability. If the database is improperly configured, the automated capabilities of these analyzers will yield faulty diagnostics that can allow catastrophic failure of critical plant machinery.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC915" class="react-file-line html-div" data-testid="code-cell" data-line-number="915" style="position:relative">Because technician involvement is reduced to a minimum, the normal tendency is to use untrained or partially trained personnel for this repetitive function. Unfortunately, the lack of training results in less awareness and knowledge of visual and audible clues that can, and should be, an integral part of the monitoring program.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC916" class="react-file-line html-div" data-testid="code-cell" data-line-number="916" style="position:relative">Single-Channel Data</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC917" class="react-file-line html-div" data-testid="code-cell" data-line-number="917" style="position:relative">Most of the microprocessor-based vibration-monitoring systems collect singlechannel, steady-state data that cannot be used for all applications. Single-channel data are limited to the analysis of simple machinery that operates at relatively constant speed.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC918" class="react-file-line html-div" data-testid="code-cell" data-line-number="918" style="position:relative">Although most microprocessor-based instruments are limited to a single input channel, in some cases, a second channel is incorporated in the analyzer; however, this second channel generally is limited to input from a tachometer, or a once-per-revolution input signal. This second channel cannot be used for vibration data capture.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC919" class="react-file-line html-div" data-testid="code-cell" data-line-number="919" style="position:relative">This limitation prohibits the use of most microprocessor-based vibration analyzers for complex machinery or machines with variable speeds. Single-channel data acquisition technology assumes the vibration profile generated by a machine-train remains constant throughout the data acquisition process. This is generally true in applications where machine speed remains relatively constant (i.e., within 5 to 10rpm). In this case, its use does not severely limit diagnostic accuracy and can be effectively used in a predictive maintenance program.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC920" class="react-file-line html-div" data-testid="code-cell" data-line-number="920" style="position:relative">Steady-State Data</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC921" class="react-file-line html-div" data-testid="code-cell" data-line-number="921" style="position:relative">Most of the microprocessor-based instruments are designed to handle steady-state vibration data. Few have the ability to reliably capture transient events such as rapid speed or load changes. As a result, their use is limited in situations where these changes occur.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC922" class="react-file-line html-div" data-testid="code-cell" data-line-number="922" style="position:relative">In addition, vibration data collected with a microprocessor-based analyzer are filtered and conditioned to eliminate nonrecurring events and their associated vibra-</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC923" class="react-file-line html-div" data-testid="code-cell" data-line-number="923" style="position:relative">
</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC924" class="react-file-line html-div" data-testid="code-cell" data-line-number="924" style="position:relative">Figure 6–1 Vibration is dynamic and amplitudes constantly change.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC925" class="react-file-line html-div" data-testid="code-cell" data-line-number="925" style="position:relative">tion profiles. Anti-aliasing filters are incorporated into the analyzers specifically to remove spurious signals such as impacts or transients. Although the intent behind the use of anti-aliasing filters is valid, their use can distort a machine’s vibration profile.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC926" class="react-file-line html-div" data-testid="code-cell" data-line-number="926" style="position:relative">Because vibration data are dynamic and the amplitudes constantly change, as shown in Figure 6–1, most predictive maintenance system vendors strongly recommend averaging the data. They typically recommend acquiring 3 to 12 samples of the vibration profile and averaging the individual profiles into a composite signature. This approach eliminates the variation in vibration amplitude of the individual frequency components that make up the machine’s signature; however, these variations, referred to as beats, can be a valuable diagnostic tool. Unfortunately, they are not available from microprocessor-based instruments because of averaging and other system limitations.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC927" class="react-file-line html-div" data-testid="code-cell" data-line-number="927" style="position:relative">The most serious limitations created by averaging and the anti-aliasing filters are the inability to detect and record impacts that often occur within machinery. These impacts generally are indications of abnormal behavior and are often the key to detecting and identifying incipient problems.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC928" class="react-file-line html-div" data-testid="code-cell" data-line-number="928" style="position:relative">Frequency-Domain Data</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC929" class="react-file-line html-div" data-testid="code-cell" data-line-number="929" style="position:relative">Most predictive maintenance programs rely almost exclusively on frequency-domain vibration data. The microprocessor-based analyzers gather time-domain data and automatically convert it using Fast Fourier Transform (FFT) to frequency-domain data. A frequency-domain signature shows the machine’s individual frequency components, or peaks.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC930" class="react-file-line html-div" data-testid="code-cell" data-line-number="930" style="position:relative">While frequency-domain data analysis is much easier to learn than time-domain data analysis, it cannot isolate and identify all incipient problems within the machine or its installed system. Because of this limitation, additional techniques (e.g., time-domain, multichannel, and real-time analysis) must be used in conjunction with frequencydomain data analysis to obtain a complete diagnostic picture.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC931" class="react-file-line html-div" data-testid="code-cell" data-line-number="931" style="position:relative">Low-Frequency Response</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC932" class="react-file-line html-div" data-testid="code-cell" data-line-number="932" style="position:relative">Many of the microprocessor-based vibration-monitoring analyzers cannot capture accurate data from low-speed machinery or machinery that generates lowfrequency vibration. Specifically, some of the commercially available analyzers cannot be used where frequency components are below 600 cycles per minute (cpm) or 10Hz.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC933" class="react-file-line html-div" data-testid="code-cell" data-line-number="933" style="position:relative">Two major problems restricting the ability to acquire accurate vibration data at low frequencies are electronic noise and the response characteristics of the transducer. The electronic noise of the monitored machine and the “noise floor” of the electronics within the vibration analyzer tend to override the actual vibration components found in low-speed machinery.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC934" class="react-file-line html-div" data-testid="code-cell" data-line-number="934" style="position:relative">Analyzers especially equipped to handle noise are required for most industrial applications. At least three commercially available microprocessor-based analyzers are capable of acquiring data below 600cpm. These systems use special filters and data acquisition techniques to separate real vibration frequencies from electronic noise. In addition, transducers with the required low-frequency response must be used.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC935" class="react-file-line html-div" data-testid="code-cell" data-line-number="935" style="position:relative">Averaging</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC936" class="react-file-line html-div" data-testid="code-cell" data-line-number="936" style="position:relative">All machine-trains are subject to random, nonrecurring vibrations as well as periodic vibrations. Therefore, it is advisable to acquire several sets of data and average them to eliminate the spurious signals. Averaging also improves the repeatability of the data because only the continuous signals are retained.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC937" class="react-file-line html-div" data-testid="code-cell" data-line-number="937" style="position:relative">Typically, a minimum of three samples should be collected for an average; however, the factor that determines the actual number is time. One sample takes 3 to 5 seconds, a four-sample average takes 12 to 20 seconds, and a 1,000-sample average takes 50 to 80 minutes to acquire. Therefore, the final determination is the amount of time that can be spent at each measurement point. In general, three to four samples are acceptable for good statistical averaging and keeping the time required per measurement point within reason. Exceptions to this recommendation include low-speed machinery, transient-event capture, and synchronous averaging.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC938" class="react-file-line html-div" data-testid="code-cell" data-line-number="938" style="position:relative">Overlap Averaging</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC939" class="react-file-line html-div" data-testid="code-cell" data-line-number="939" style="position:relative">Many of the microprocessor-based vibration-monitoring systems offer the ability to increase their data acquisition speed. This option is referred to as overlap averaging. Although this approach increases speed, it is not generally recommended for vibration analysis. Overlap averaging reduces the data accuracy and must be used with caution. Its use should be avoided except where fast transients or other unique machine-train characteristics require an artificial means of reducing the data acquisition and processing time.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC940" class="react-file-line html-div" data-testid="code-cell" data-line-number="940" style="position:relative">When sampling time is limited, a better approach is to reduce or eliminate averaging altogether in favor of acquiring a single data block, or sample. This reduces the acquisition time to its absolute minimum. In most cases, the single-sample time interval is less than the minimum time required to obtain two or more data blocks using the maximum overlap-averaging sampling technique. In addition, single-sample data are more accurate.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC941" class="react-file-line html-div" data-testid="code-cell" data-line-number="941" style="position:relative">Table 6–1 describes overlap-averaging options. Note that the approach described in this table assumes that the vibration profile of monitored machines is constant.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC942" class="react-file-line html-div" data-testid="code-cell" data-line-number="942" style="position:relative">Excluding Machine Dynamics</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC943" class="react-file-line html-div" data-testid="code-cell" data-line-number="943" style="position:relative">Perhaps the most serious diagnostic error made by typical vibration-monitoring programs is the exclusive use of vibration-based failure modes as the diagnostic logic.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC944" class="react-file-line html-div" data-testid="code-cell" data-line-number="944" style="position:relative">Table 6–1 Overlap Averaging Options</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC945" class="react-file-line html-div" data-testid="code-cell" data-line-number="945" style="position:relative">Overlap, %Description0No overlap. Data trace update rate is the same as the block-processing rate. This rate is governed by the physical requirements that are internally driven by the frequency range of the requested data.25Terminates data acquisition when 75% of each block of new data is acquired. The last 25% of the previous sample (of the 75%) will be added to the new sample before processing is begun. Therefore, 75% of each sample is new.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC946" class="react-file-line html-div" data-testid="code-cell" data-line-number="946" style="position:relative">As a result, accuracy may be reduced by as much as 25% for each data set.50The last 50% of the previous block is added to a new 50% or half-block of data for each sample. When the required number of samples is acquired and processed, the analyzer averages the data set. Accuracy may be reduced to 50%.75Each block of data is limited to 25% new data and the last 75% of the previous block.90Each block contains 10% new data and the last 90% of the previous block. Accuracy of average data using 90% overlap is uncertain. Since each block used to create the average contains only 10% of actual data and 90% of a block that was extrapolated from a 10% sample, the result cannot be representative of the real vibration generated by the machine-train.Source: Integrated Systems, Inc.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC947" class="react-file-line html-div" data-testid="code-cell" data-line-number="947" style="position:relative">For example, most of the logic trees state that when the dominant energy contained in a vibration signature is at the fundamental running speed, then a state of unbalance exists. Although some forms of unbalance will create this profile, the rules of machine dynamics clearly indicate that all failure modes on a rotating machine will increase the amplitude of the fundamental or actual running speed.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC948" class="react-file-line html-div" data-testid="code-cell" data-line-number="948" style="position:relative">Without a thorough understanding of machine dynamics, it is virtually impossible to accurately diagnose the operating condition of critical plant production systems. For example, gear manufacturers do not finish the backside (i.e., nondrive side) of gear teeth. Therefore, any vibration acquired from a gear set when it is braking will be an order of magnitude higher than when it is operating on the power side of the gear.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC949" class="react-file-line html-div" data-testid="code-cell" data-line-number="949" style="position:relative">Another example is even more common. Most analysts ignore the effect of load on a rotating machine. If you were to acquire a vibration reading from a centrifugal compressor when it is operating at full load, it may generate an overall level of 0.1ipspeak. The same measurement point will generate a reading in excess of 0.4ips-peak when the compressor is operating at 50 percent load. The difference is the spring constant that is being applied to the rotating element. The spring constant or stiffness at 100 percent load is twice that of that when operating at 50 percent; however, spring constant is a quadratic function. A reduction of 50 percent in the spring constant will increase the vibration level by a factor of four.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC950" class="react-file-line html-div" data-testid="code-cell" data-line-number="950" style="position:relative">To achieve maximum benefits from vibration monitoring, the analyst must understand the limitations of the instrumentation and the basic operating dynamics of machinery. Without this knowledge, the benefits will be dramatically reduced.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC951" class="react-file-line html-div" data-testid="code-cell" data-line-number="951" style="position:relative">Application Limitations</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC952" class="react-file-line html-div" data-testid="code-cell" data-line-number="952" style="position:relative">The greatest mistake made by traditional application of vibration monitoring is in its application. Most programs limit the use of this predictive maintenance technology to simple rotating machinery and not to the critical production systems that produce the plant’s capacity. As a result, the auxiliary equipment is kept in good operating condition, but the plant’s throughput is unaffected.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC953" class="react-file-line html-div" data-testid="code-cell" data-line-number="953" style="position:relative">Vibration monitoring is not limited to simple rotating equipment. The microprocessor-based systems used for vibration analysis can be used effectively on all electromechanical equipment—no matter how complex or what form the mechanical motion may take. For example, it can be used to analyze hydraulic and pneumatic cylinders that are purely linear motion. To accomplish this type of analysis, the analyst must use the time-domain function that is built into these instruments. Proper operation of cylinders is determined by the time it takes for the cylinder to finish one complete motion. The time required for the cylinder to extend is shorter than its return stroke. This is a function of the piston area and inlet pressure. By timing the transient from fully retracted or extended to the opposite position, the analyst can detect packing leakage, scored cylinder walls, and other failure modes.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC954" class="react-file-line html-div" data-testid="code-cell" data-line-number="954" style="position:relative">Vibration monitoring must be focused on the critical production systems. Each of these systems must be evaluated as a single machine and not as individual components. For example, a paper machine, annealing line, or any other production system must be analyzed as a complete machine—not as individual gearboxes, rolls, or other components. This methodology permits the analyst to detect abnormal operation within the complex system. Problems such as tracking, tension, and product-quality deviations can be easily detected and corrected using this method.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC955" class="react-file-line html-div" data-testid="code-cell" data-line-number="955" style="position:relative">When properly used, vibration monitoring and analysis is the most powerful predictive maintenance tool available. It must be focused on critical production systems, not simple rotating machinery. Diagnostic logic must be driven by the operating dynamics of machinery—not simplified vibration failure modes.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC956" class="react-file-line html-div" data-testid="code-cell" data-line-number="956" style="position:relative">The proof is in the results. The survey conducted by Plant Services in July 1999 indicated that less than 50 percent of the vibration-monitoring programs generated enough quantifiable benefits to offset the recurring cost of the program. Only 3 percent generated a return on investment of 5 percent. When properly used, vibration-based predictive maintenance can generate return on investment of 100:1 or better.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC957" class="react-file-line html-div" data-testid="code-cell" data-line-number="957" style="position:relative">6.2 THERMOGRAPHY</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC958" class="react-file-line html-div" data-testid="code-cell" data-line-number="958" style="position:relative">Thermography is a predictive maintenance technique that can be used to monitor the condition of plant machinery, structures, and systems, not just electrical equipment. It uses instrumentation designed to monitor the emission of infrared energy (i.e., surface temperature) to determine operating condition. By detecting thermal anomalies (i.e., areas that are hotter or colder than they should be), an experienced technician can locate and define a multitude of incipient problems within the plant.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC959" class="react-file-line html-div" data-testid="code-cell" data-line-number="959" style="position:relative">Infrared technology is predicated on the fact that all objects having a temperature above absolute zero emit energy or radiation. Infrared radiation is one form of this emitted energy. Infrared emissions, or below red, are the shortest wavelengths of all radiated energy and are invisible without special instrumentation. The intensity of infrared radiation from an object is a function of its surface temperature; however, temperature measurement using infrared methods is complicated because three sources of thermal energy can be detected from any object: energy emitted from the object itself, energy reflected from the object, and energy transmitted by the object. Only the emitted energy is important in a predictive maintenance program. Reflected and transmitted energies will distort raw infrared data. Therefore, the reflected and transmitted energies must be filtered out of acquired data before a meaningful analysis can be completed.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC960" class="react-file-line html-div" data-testid="code-cell" data-line-number="960" style="position:relative">Variations in surface condition, paint or other protective coatings, and many other variables can affect the actual emissivity factor for plant equipment. In addition to reflected and transmitted energy, the user of thermographic techniques must also consider the atmosphere between the object and the measurement instrument. Water vapor and other gases absorb infrared radiation. Airborne dust, some lighting, and other variables in the surrounding atmosphere can distort measured infrared radiation. Because the atmospheric environment is constantly changing, using thermographic techniques requires extreme care each time infrared data are acquired.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC961" class="react-file-line html-div" data-testid="code-cell" data-line-number="961" style="position:relative">Most infrared-monitoring systems or instruments provide filters that can be used to avoid the negative effects of atmospheric attenuation of infrared data; however, the plant user must recognize the specific factors that affect the accuracy of the infrared data and apply the correct filters or other signal conditioning required to negate that specific attenuating factor or factors.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC962" class="react-file-line html-div" data-testid="code-cell" data-line-number="962" style="position:relative">Collecting optics, radiation detectors, and some form of indicator are the basic elements of an industrial infrared instrument. The optical system collects radiant energy and focuses it on a detector, which converts it into an electrical signal. The instrument’s electronics amplifies the output signal and processes it into a form that can be displayed.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC963" class="react-file-line html-div" data-testid="code-cell" data-line-number="963" style="position:relative">6.2.1 Types of Thermographic Systems</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC964" class="react-file-line html-div" data-testid="code-cell" data-line-number="964" style="position:relative">Three types of instruments are generally used as part of an effective predictive maintenance program: infrared thermometers, line scanners, and infrared imaging systems.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC965" class="react-file-line html-div" data-testid="code-cell" data-line-number="965" style="position:relative">Infrared Thermometers</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC966" class="react-file-line html-div" data-testid="code-cell" data-line-number="966" style="position:relative">Infrared thermometers or spot radiometers are designed to provide the actual surface temperature at a single, relatively small point on a machine or surface. Within a predictive maintenance program, the point-of-use infrared thermometer can be used in conjunction with many of the microprocessor-based vibration instruments to monitor the temperature at critical points on plant machinery or equipment. This technique is typically used to monitor bearing cap temperatures, motor winding temperatures, spot checks of process piping temperatures, and similar applications. It is limited in that the temperature represents a single point on the machine or structure; however, when used in conjunction with vibration data, point-of-use infrared data can be a valuable tool.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC967" class="react-file-line html-div" data-testid="code-cell" data-line-number="967" style="position:relative">Line Scanners</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC968" class="react-file-line html-div" data-testid="code-cell" data-line-number="968" style="position:relative">This type of infrared instrument provides a one-dimensional scan or line of comparative radiation. Although this type of instrument provides a somewhat larger field of view (i.e., area of machine surface), it is limited in predictive maintenance applications.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC969" class="react-file-line html-div" data-testid="code-cell" data-line-number="969" style="position:relative">Infrared Imaging</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC970" class="react-file-line html-div" data-testid="code-cell" data-line-number="970" style="position:relative">Unlike other infrared techniques, thermal or infrared imaging provides the means to scan the infrared emissions of complete machines, process, or equipment in a very short time. Most of the imaging systems function much like a video camera. The user can view the thermal emission profile of a wide area by simply looking through the instrument’s optics.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC971" class="react-file-line html-div" data-testid="code-cell" data-line-number="971" style="position:relative">A variety of thermal imaging instruments are on the market, ranging from relatively inexpensive, black-and-white scanners to full-color, microprocessor-based systems. Many of the less expensive units are designed strictly as scanners and cannot store and recall thermal images. This inability to store and recall previous thermal data will limit a long-term predictive maintenance program.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC972" class="react-file-line html-div" data-testid="code-cell" data-line-number="972" style="position:relative">Point-of-use infrared thermometers are commercially available and relatively inexpensive. The typical cost for this type of infrared instrument is less than $1,000. Infrared imaging systems will have a price range between $8,000 for a black-andwhite scanner without storage capability to over $60,000 for a microprocessor-based, color imaging system.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC973" class="react-file-line html-div" data-testid="code-cell" data-line-number="973" style="position:relative">Training is critical with any of the imaging systems. The variables that can destroy the accuracy and repeatability of thermal data must be compensated for each time infrared data are acquired. In addition, interpretation of infrared data requires extensive training and experience.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC974" class="react-file-line html-div" data-testid="code-cell" data-line-number="974" style="position:relative">Inclusion of thermography into a predictive maintenance program will enable you to monitor the thermal efficiency of critical process systems that rely on heat transfer or retention, electrical equipment, and other parameters that will improve both the reliability and efficiency of plant systems. Infrared techniques can be used to detect problems in a variety of plant systems and equipment, including electrical switchgear, gearboxes, electrical substations, transmissions, circuit breaker panels, motors, building envelopes, bearings, steam lines, and process systems that rely on heat retention or transfer.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC975" class="react-file-line html-div" data-testid="code-cell" data-line-number="975" style="position:relative">6.2.2 Infrared Thermography Safety</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC976" class="react-file-line html-div" data-testid="code-cell" data-line-number="976" style="position:relative">Equipment included in an infrared thermography inspection is usually energized; therefore, a lot of attention must be given to safety. The following are basic rules for safety while performing an infrared inspection:</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC977" class="react-file-line html-div" data-testid="code-cell" data-line-number="977" style="position:relative">• Plant safety rules must be followed at all times.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC978" class="react-file-line html-div" data-testid="code-cell" data-line-number="978" style="position:relative">• A safety person must be used at all times. Because proper use of infraredimaging systems requires the technician to use a viewfinder, similar to a video camera, to view the machinery to be scanned, he or she is blind to the surrounding environment. Therefore, a safety person is required to ensure safe completion.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC979" class="react-file-line html-div" data-testid="code-cell" data-line-number="979" style="position:relative">• Notify area personnel before entering the area for scanning.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC980" class="react-file-line html-div" data-testid="code-cell" data-line-number="980" style="position:relative">• A qualified electrician from the area should be assigned to open and closeall electrical panels.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC981" class="react-file-line html-div" data-testid="code-cell" data-line-number="981" style="position:relative">• Where safe and possible, all equipment to be scanned will be online andunder normal load with a clear line of sight to the item.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC982" class="react-file-line html-div" data-testid="code-cell" data-line-number="982" style="position:relative">• Equipment whose covers are interlocked without an interlock defect mech-anism should be shut down when allowable. If safe, their control covers should be opened and equipment restarted.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC983" class="react-file-line html-div" data-testid="code-cell" data-line-number="983" style="position:relative">When used correctly, thermography is a valuable predictive maintenance and/or reliability tool; however, the derived benefits are directly proportional to how it is used. If it is limited to annual surveys of roofs and/or quarterly inspections of electrical systems, the resultant benefits are limited. When used to regularly monitor all critical process or production systems where surface temperature or temperature distribution indicates reliability or operating condition, thermography can yield substantial benefits. To gain the maximum benefits from your investment in infrared systems, you must use its full power. Concentrate your program on those critical systems that generate capacity in your plant.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC984" class="react-file-line html-div" data-testid="code-cell" data-line-number="984" style="position:relative">6.3 TRIBOLOGY</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC985" class="react-file-line html-div" data-testid="code-cell" data-line-number="985" style="position:relative">Tribology is the general term that refers to design and operating dynamics of the bearing-lubrication-rotor support structure of machinery. Two primary techniques are being used for predictive maintenance: lubricating oil analysis and wear particle analysis.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC986" class="react-file-line html-div" data-testid="code-cell" data-line-number="986" style="position:relative">6.3.1 Lube Oil Analysis</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC987" class="react-file-line html-div" data-testid="code-cell" data-line-number="987" style="position:relative">Lubricating oil analysis, as the name implies, is an analysis technique that determines the condition of lubricating oils used in mechanical and electrical equipment. It is not a tool for determining the operating condition of machinery or detecting potential failure modes. Too many plants are attempting to accomplish the latter and are disappointed in the benefits that are derived. Simply stated, lube oil analysis should be limited to a proactive program to conserve and extend the useful life of lubricants. Although some forms of lubricating oil analysis may provide an accurate quantitative breakdown of individual chemical elements—both oil additive and contaminants contained in the oil—the technology cannot be used to identify the specific failure mode or root-cause of incipient problems within the machines serviced by the lube oil system.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC988" class="react-file-line html-div" data-testid="code-cell" data-line-number="988" style="position:relative">The primary applications for lubricating oil analysis are quality control, reduction of lubricating oil inventories, and determination of the most cost-effective interval for oil change. Lubricating, hydraulic, and dielectric oils can be periodically analyzed using these techniques to determine their condition. The results of this analysis can be used to determine if the oil meets the lubricating requirements of the machine or application. Based on the results of the analysis, lubricants can be changed or upgraded to meet the specific operating requirements.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC989" class="react-file-line html-div" data-testid="code-cell" data-line-number="989" style="position:relative">In addition, detailed analysis of the chemical and physical properties of different oils used in the plant can, in some cases, allow consolidation or reduction of the number and types of lubricants required to maintain plant equipment. Elimination of unnecessary duplication can reduce required inventory levels and therefore maintenance costs.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC990" class="react-file-line html-div" data-testid="code-cell" data-line-number="990" style="position:relative">As a predictive maintenance tool, lubricating oil analysis can be used to schedule oil change intervals based on the actual condition of the oil. In midsize to large plants, a reduction in the number of oil changes can amount to a considerable annual reduction in maintenance costs. Relatively inexpensive sampling and testing can show when the oil in a machine has reached a point that warrants change.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC991" class="react-file-line html-div" data-testid="code-cell" data-line-number="991" style="position:relative">6.3.2 Wear Particle Analysis</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC992" class="react-file-line html-div" data-testid="code-cell" data-line-number="992" style="position:relative">Wear particle analysis is related to oil analysis only in that the particles to be studied are collected by drawing a sample of lubricating oil. Whereas lubricating oil analysis determines the actual condition of the oil sample, wear particle analysis provides direct information about the wearing condition of the machine-train. Particles in the lubricant of a machine can provide significant information about the machine’s condition. This information is derived from the study of particle shape, composition, size, and quantity.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC993" class="react-file-line html-div" data-testid="code-cell" data-line-number="993" style="position:relative">Analysis of Particulate Matter</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC994" class="react-file-line html-div" data-testid="code-cell" data-line-number="994" style="position:relative">Two methods are used to prepare samples of wear particles. The first method, called spectroscopy or spectrographic analysis, uses graduated filters to separate solids into sizes. Normal spectrographic analysis is limited to particulate contamination with a size of 10 microns or less. Larger contaminants are ignored. This fact can limit the benefits that can be derived from the technique. The second method, called ferrographic analysis, separates wear particles using a magnet. Obviously, the limitation to this approach is that only magnetic particles are removed for analysis. Nonmagnetic materials, such as copper, aluminum, and so on that make up many of the wear materials in typical machinery are therefore excluded from the sample.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC995" class="react-file-line html-div" data-testid="code-cell" data-line-number="995" style="position:relative">Wear particle analysis is an excellent failure analysis tool and can be used to understand the root-cause of catastrophic failures. The unique wear patterns observed on failed parts, as well as those contained in the oil reservoir, provide a positive means of isolating the failure mode.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC996" class="react-file-line html-div" data-testid="code-cell" data-line-number="996" style="position:relative">6.3.3 Limitations of Tribology</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC997" class="react-file-line html-div" data-testid="code-cell" data-line-number="997" style="position:relative">Three major limitations are associated with using tribology analysis in a predictive maintenance program: equipment costs, acquiring accurate oil samples, and interpretation of data.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC998" class="react-file-line html-div" data-testid="code-cell" data-line-number="998" style="position:relative">Capital Cost</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC999" class="react-file-line html-div" data-testid="code-cell" data-line-number="999" style="position:relative">The capital cost of spectrographic analysis instrumentation is normally too high to justify in-plant testing. Typical cost for a microprocessor-based spectrographic system is between $30,000 and $60,000. Because of this, most predictive maintenance programs rely on third-party analysis of oil samples.</div></div></div><div class="react-code-text react-code-line-contents" style="min-height:auto"><div><div id="LC1000" class="react-file-line html-div" data-testid="code-cell" data-line-number="1000" style="position:relative">Recurring Cost</div></div></div></div></div><div class="Box-sc-g0xbh4-0 gkZUDI"><a class="prc-Link-Link-85e08" href="https://github.com/kendam/LLM-MES/raw/refs/heads/main/data/Training/an-introduction-to-predictive-maintenance-mobley-second-edition.txt">View remainder of file in raw view</a></div></div><div id="copilot-button-container"></div></div><div id="highlighted-line-menu-container"></div></div></div><button hidden="" data-testid="hotkey-button" data-hotkey-scope="read-only-cursor-text-area"></button><button hidden=""></button></section></div></div></div> <!-- --> <!-- --> </div></div></div><div class="Box-sc-g0xbh4-0"></div></div></div></div></div><div id="find-result-marks-container" class="Box-sc-g0xbh4-0 cCoXib"></div><button hidden="" data-testid="" data-hotkey-scope="read-only-cursor-text-area"></button><button hidden=""></button></div> <!-- --> <!-- --> <script type="application/json" id="__PRIMER_DATA_:R0:__">{"resolvedServerColorMode":"day"}</script></div>
</react-app>
</turbo-frame>



  </div>

</turbo-frame>

    </main>
  </div>

  </div>

          <footer class="footer pt-8 pb-6 f6 color-fg-muted p-responsive" role="contentinfo" >
  <h2 class='sr-only'>Footer</h2>

  


  <div class="d-flex flex-justify-center flex-items-center flex-column-reverse flex-lg-row flex-wrap flex-lg-nowrap">
    <div class="d-flex flex-items-center flex-shrink-0 mx-2">
      <a aria-label="Homepage" title="GitHub" class="footer-octicon mr-2" href="https://github.com">
        <svg aria-hidden="true" height="24" viewBox="0 0 24 24" version="1.1" width="24" data-view-component="true" class="octicon octicon-mark-github">
    <path d="M12.5.75C6.146.75 1 5.896 1 12.25c0 5.089 3.292 9.387 7.863 10.91.575.101.79-.244.79-.546 0-.273-.014-1.178-.014-2.142-2.889.532-3.636-.704-3.866-1.35-.13-.331-.69-1.352-1.18-1.625-.402-.216-.977-.748-.014-.762.906-.014 1.553.834 1.769 1.179 1.035 1.74 2.688 1.25 3.349.948.1-.747.402-1.25.733-1.538-2.559-.287-5.232-1.279-5.232-5.678 0-1.25.445-2.285 1.178-3.09-.115-.288-.517-1.467.115-3.048 0 0 .963-.302 3.163 1.179.92-.259 1.897-.388 2.875-.388.977 0 1.955.13 2.875.388 2.2-1.495 3.162-1.179 3.162-1.179.633 1.581.23 2.76.115 3.048.733.805 1.179 1.825 1.179 3.09 0 4.413-2.688 5.39-5.247 5.678.417.36.776 1.05.776 2.128 0 1.538-.014 2.774-.014 3.162 0 .302.216.662.79.547C20.709 21.637 24 17.324 24 12.25 24 5.896 18.854.75 12.5.75Z"></path>
</svg>
</a>
      <span>
        &copy; 2025 GitHub,&nbsp;Inc.
      </span>
    </div>

    <nav aria-label="Footer">
      <h3 class="sr-only" id="sr-footer-heading">Footer navigation</h3>

      <ul class="list-style-none d-flex flex-justify-center flex-wrap mb-2 mb-lg-0" aria-labelledby="sr-footer-heading">

          <li class="mx-2">
            <a data-analytics-event="{&quot;category&quot;:&quot;Footer&quot;,&quot;action&quot;:&quot;go to Terms&quot;,&quot;label&quot;:&quot;text:terms&quot;}" href="https://docs.github.com/site-policy/github-terms/github-terms-of-service" data-view-component="true" class="Link--secondary Link">Terms</a>
          </li>

          <li class="mx-2">
            <a data-analytics-event="{&quot;category&quot;:&quot;Footer&quot;,&quot;action&quot;:&quot;go to privacy&quot;,&quot;label&quot;:&quot;text:privacy&quot;}" href="https://docs.github.com/site-policy/privacy-policies/github-privacy-statement" data-view-component="true" class="Link--secondary Link">Privacy</a>
          </li>

          <li class="mx-2">
            <a data-analytics-event="{&quot;category&quot;:&quot;Footer&quot;,&quot;action&quot;:&quot;go to security&quot;,&quot;label&quot;:&quot;text:security&quot;}" href="https://github.com/security" data-view-component="true" class="Link--secondary Link">Security</a>
          </li>

          <li class="mx-2">
            <a data-analytics-event="{&quot;category&quot;:&quot;Footer&quot;,&quot;action&quot;:&quot;go to status&quot;,&quot;label&quot;:&quot;text:status&quot;}" href="https://www.githubstatus.com/" data-view-component="true" class="Link--secondary Link">Status</a>
          </li>

          <li class="mx-2">
            <a data-analytics-event="{&quot;category&quot;:&quot;Footer&quot;,&quot;action&quot;:&quot;go to docs&quot;,&quot;label&quot;:&quot;text:docs&quot;}" href="https://docs.github.com/" data-view-component="true" class="Link--secondary Link">Docs</a>
          </li>

          <li class="mx-2">
            <a data-analytics-event="{&quot;category&quot;:&quot;Footer&quot;,&quot;action&quot;:&quot;go to contact&quot;,&quot;label&quot;:&quot;text:contact&quot;}" href="https://support.github.com?tags=dotcom-footer" data-view-component="true" class="Link--secondary Link">Contact</a>
          </li>

          <li class="mx-2" >
  <cookie-consent-link>
    <button
      type="button"
      class="Link--secondary underline-on-hover border-0 p-0 color-bg-transparent"
      data-action="click:cookie-consent-link#showConsentManagement"
      data-analytics-event="{&quot;location&quot;:&quot;footer&quot;,&quot;action&quot;:&quot;cookies&quot;,&quot;context&quot;:&quot;subfooter&quot;,&quot;tag&quot;:&quot;link&quot;,&quot;label&quot;:&quot;cookies_link_subfooter_footer&quot;}"
    >
      Manage cookies
    </button>
  </cookie-consent-link>
</li>

<li class="mx-2">
  <cookie-consent-link>
    <button
      type="button"
      class="Link--secondary underline-on-hover border-0 p-0 color-bg-transparent"
      data-action="click:cookie-consent-link#showConsentManagement"
      data-analytics-event="{&quot;location&quot;:&quot;footer&quot;,&quot;action&quot;:&quot;dont_share_info&quot;,&quot;context&quot;:&quot;subfooter&quot;,&quot;tag&quot;:&quot;link&quot;,&quot;label&quot;:&quot;dont_share_info_link_subfooter_footer&quot;}"
    >
      Do not share my personal information
    </button>
  </cookie-consent-link>
</li>

      </ul>
    </nav>
  </div>
</footer>



    <ghcc-consent id="ghcc" class="position-fixed bottom-0 left-0" style="z-index: 999999" data-initial-cookie-consent-allowed="" data-cookie-consent-required="false"></ghcc-consent>



  <div id="ajax-error-message" class="ajax-error-message flash flash-error" hidden>
    <svg aria-hidden="true" height="16" viewBox="0 0 16 16" version="1.1" width="16" data-view-component="true" class="octicon octicon-alert">
    <path d="M6.457 1.047c.659-1.234 2.427-1.234 3.086 0l6.082 11.378A1.75 1.75 0 0 1 14.082 15H1.918a1.75 1.75 0 0 1-1.543-2.575Zm1.763.707a.25.25 0 0 0-.44 0L1.698 13.132a.25.25 0 0 0 .22.368h12.164a.25.25 0 0 0 .22-.368Zm.53 3.996v2.5a.75.75 0 0 1-1.5 0v-2.5a.75.75 0 0 1 1.5 0ZM9 11a1 1 0 1 1-2 0 1 1 0 0 1 2 0Z"></path>
</svg>
    <button type="button" class="flash-close js-ajax-error-dismiss" aria-label="Dismiss error">
      <svg aria-hidden="true" height="16" viewBox="0 0 16 16" version="1.1" width="16" data-view-component="true" class="octicon octicon-x">
    <path d="M3.72 3.72a.75.75 0 0 1 1.06 0L8 6.94l3.22-3.22a.749.749 0 0 1 1.275.326.749.749 0 0 1-.215.734L9.06 8l3.22 3.22a.749.749 0 0 1-.326 1.275.749.749 0 0 1-.734-.215L8 9.06l-3.22 3.22a.751.751 0 0 1-1.042-.018.751.751 0 0 1-.018-1.042L6.94 8 3.72 4.78a.75.75 0 0 1 0-1.06Z"></path>
</svg>
    </button>
    You can’t perform that action at this time.
  </div>

    <template id="site-details-dialog">
  <details class="details-reset details-overlay details-overlay-dark lh-default color-fg-default hx_rsm" open>
    <summary role="button" aria-label="Close dialog"></summary>
    <details-dialog class="Box Box--overlay d-flex flex-column anim-fade-in fast hx_rsm-dialog hx_rsm-modal">
      <button class="Box-btn-octicon m-0 btn-octicon position-absolute right-0 top-0" type="button" aria-label="Close dialog" data-close-dialog>
        <svg aria-hidden="true" height="16" viewBox="0 0 16 16" version="1.1" width="16" data-view-component="true" class="octicon octicon-x">
    <path d="M3.72 3.72a.75.75 0 0 1 1.06 0L8 6.94l3.22-3.22a.749.749 0 0 1 1.275.326.749.749 0 0 1-.215.734L9.06 8l3.22 3.22a.749.749 0 0 1-.326 1.275.749.749 0 0 1-.734-.215L8 9.06l-3.22 3.22a.751.751 0 0 1-1.042-.018.751.751 0 0 1-.018-1.042L6.94 8 3.72 4.78a.75.75 0 0 1 0-1.06Z"></path>
</svg>
      </button>
      <div class="octocat-spinner my-6 js-details-dialog-spinner"></div>
    </details-dialog>
  </details>
</template>

    <div class="Popover js-hovercard-content position-absolute" style="display: none; outline: none;">
  <div class="Popover-message Popover-message--bottom-left Popover-message--large Box color-shadow-large" style="width:360px;">
  </div>
</div>

    <template id="snippet-clipboard-copy-button">
  <div class="zeroclipboard-container position-absolute right-0 top-0">
    <clipboard-copy aria-label="Copy" class="ClipboardButton btn js-clipboard-copy m-2 p-0" data-copy-feedback="Copied!" data-tooltip-direction="w">
      <svg aria-hidden="true" height="16" viewBox="0 0 16 16" version="1.1" width="16" data-view-component="true" class="octicon octicon-copy js-clipboard-copy-icon m-2">
    <path d="M0 6.75C0 5.784.784 5 1.75 5h1.5a.75.75 0 0 1 0 1.5h-1.5a.25.25 0 0 0-.25.25v7.5c0 .138.112.25.25.25h7.5a.25.25 0 0 0 .25-.25v-1.5a.75.75 0 0 1 1.5 0v1.5A1.75 1.75 0 0 1 9.25 16h-7.5A1.75 1.75 0 0 1 0 14.25Z"></path><path d="M5 1.75C5 .784 5.784 0 6.75 0h7.5C15.216 0 16 .784 16 1.75v7.5A1.75 1.75 0 0 1 14.25 11h-7.5A1.75 1.75 0 0 1 5 9.25Zm1.75-.25a.25.25 0 0 0-.25.25v7.5c0 .138.112.25.25.25h7.5a.25.25 0 0 0 .25-.25v-7.5a.25.25 0 0 0-.25-.25Z"></path>
</svg>
      <svg aria-hidden="true" height="16" viewBox="0 0 16 16" version="1.1" width="16" data-view-component="true" class="octicon octicon-check js-clipboard-check-icon color-fg-success d-none m-2">
    <path d="M13.78 4.22a.75.75 0 0 1 0 1.06l-7.25 7.25a.75.75 0 0 1-1.06 0L2.22 9.28a.751.751 0 0 1 .018-1.042.751.751 0 0 1 1.042-.018L6 10.94l6.72-6.72a.75.75 0 0 1 1.06 0Z"></path>
</svg>
    </clipboard-copy>
  </div>
</template>
<template id="snippet-clipboard-copy-button-unpositioned">
  <div class="zeroclipboard-container">
    <clipboard-copy aria-label="Copy" class="ClipboardButton btn btn-invisible js-clipboard-copy m-2 p-0 d-flex flex-justify-center flex-items-center" data-copy-feedback="Copied!" data-tooltip-direction="w">
      <svg aria-hidden="true" height="16" viewBox="0 0 16 16" version="1.1" width="16" data-view-component="true" class="octicon octicon-copy js-clipboard-copy-icon">
    <path d="M0 6.75C0 5.784.784 5 1.75 5h1.5a.75.75 0 0 1 0 1.5h-1.5a.25.25 0 0 0-.25.25v7.5c0 .138.112.25.25.25h7.5a.25.25 0 0 0 .25-.25v-1.5a.75.75 0 0 1 1.5 0v1.5A1.75 1.75 0 0 1 9.25 16h-7.5A1.75 1.75 0 0 1 0 14.25Z"></path><path d="M5 1.75C5 .784 5.784 0 6.75 0h7.5C15.216 0 16 .784 16 1.75v7.5A1.75 1.75 0 0 1 14.25 11h-7.5A1.75 1.75 0 0 1 5 9.25Zm1.75-.25a.25.25 0 0 0-.25.25v7.5c0 .138.112.25.25.25h7.5a.25.25 0 0 0 .25-.25v-7.5a.25.25 0 0 0-.25-.25Z"></path>
</svg>
      <svg aria-hidden="true" height="16" viewBox="0 0 16 16" version="1.1" width="16" data-view-component="true" class="octicon octicon-check js-clipboard-check-icon color-fg-success d-none">
    <path d="M13.78 4.22a.75.75 0 0 1 0 1.06l-7.25 7.25a.75.75 0 0 1-1.06 0L2.22 9.28a.751.751 0 0 1 .018-1.042.751.751 0 0 1 1.042-.018L6 10.94l6.72-6.72a.75.75 0 0 1 1.06 0Z"></path>
</svg>
    </clipboard-copy>
  </div>
</template>




    </div>

    <div id="js-global-screen-reader-notice" class="sr-only mt-n1" aria-live="polite" aria-atomic="true" ></div>
    <div id="js-global-screen-reader-notice-assertive" class="sr-only mt-n1" aria-live="assertive" aria-atomic="true"></div>
  </body>
</html>

