• Broken strands. These hot spots are found at the support and at the cable termination.
• Spiral heating. This is found on stranded wire, which is heavily oxidized. The problem will show up as a hot spiral from one connection to another. There is a load imbalance between the strands, which results in a poor connection.
• Ground conductor. Usually there are no hot spots on a ground conductor. They do show up, however, as hot spots when there is abnormal leakage current to the ground. Be suspicious about such spots. Always point them out in the inspection report.
• Parallel feeders. A cold cable indicates a problem when parallel conductors are feeding the same load.
APPENDIX 8.1 Abbreviations
DT Delta temperature. The delta notation represents the difference in two temperatures. m Electrical units for ohms. Also used to describe microns in the infrared electromagnetic scale.	°C	Degrees Celsius
	°F	Degrees Fahrenheit
APPENDIX 8.2 GlossaryA/D conversionThe conversion of continuous-type electrical signals varying in amplitude, frequency, or phase into proportional, discrete digital signals by means of an analog–digital converter.AbsorptivityRatio of the absorbed to incident electromagnetic radiation on a surface.Ambient temperatureAmbient temperature is the temperature of the air in the immediate neighborhood of the equipment.Analog dataData represented in continuous form, as contrasted with digital data having discrete values.Atmospheric absorptionThe process whereby some or all of the energy of soundwaves or electromagnetic waves is transferred to the constituents of the atmosphere.
Atmospheric attenuationThe process whereby some or all of the energy of the soundwaves or electromagnetic radiation is absorbed and/or scattered when traversing the atmosphere.Atmospheric emissionElectromagnetic radiation emitted by the atmosphere.Atmospheric radianceThe radiant flux per unit solid angle per unit of projected area of the source in the atmosphere.Atmospheric reflectanceRatio of reflected radiation from the atmosphere to incident radiation.BandA specification of a spectral range (say, from 0.4 to 0.5 microns) that is used for radiate measurements. The term channel is also in common use, with the same meaning as band. In the electromagnetic spectrum, the term band refers to a specific frequency range, designated as L-Band, S-Band, XBand, and so on.BandwidthA certain range of frequencies within a band.ConductionThe transfer of heat through or between solids.ConvectionThe transfer of heat through or between fluids.CoronaThe glow or brush discharge around conductors when air is stressed beyond its ionization point without developing flashover.Electromagnetic spectrumElectromagnetic radiation is energy propagated through space between electrical and magnetic fields. The electromagnetic spectrum is the extent of that energy ranging from cosmic rays, gamma rays, and X-rays to ultraviolet, visible, and infrared radiation, including microwave energy.EmissivityConsideration of the characteristics of materials, particularly with respect to the ability to absorb, transmit, or reflect infrared energy.Emittance	Power radiated per unit area of a radiating surface.
Far-infrared Infrared radiation extending approximately from 15 to 100 micrometers.
	Gamma ray	A high-energy photon, especially as emitted
by a nucleus in a transition between two energy levels.
Hot spot An area of a negative or print revealing excessive light on that part of the subject.
Infrared band The band of electromagnetic wavelengths lying between the extreme of the visible (approximately 0.70 micrometer) and the shortest microwaves (approximately 100 micrometers).
Infrared radiation Electromagnetic radiation lying in the wavelength interval from 0.7 to 1,000 microns (or roughly between 1 micron and 1 millimeter wavelength). Its lower limit is bounded by visible radiation, and its upper limit by microwave radiation.
	Isothermal mapping	Mapping of all regions with the same 
temperature.
Microwave band	The portion of the electromagnetic spectrum lying between the far-infrared and the conventional 	radio 	frequency 	portion. Although not bounded by definition, it is commonly regarded as extending from 0.1 cm (100 microns) to 30cm in wavelength (1 to 100 gigaHertz frequency).
Mid-infrared	Infrared radiation extending approximately from 1.3 to 3.0 micrometers and being part of the reflective infrared. Often referred to as short-wavelength infrared radiation (SWIR).
	Near-infrared	Infrared radiation extending approximately
from 0.7 to 1.3 micrometers and being part of the radiative infrared.
Qualitative infrared thermography The practice of gathering information about a system or process by observing images of infrared radiation and recording and presenting that information.
Quantitative infrared thermography The practice of measuring temperatures of the observed patterns of infrared radiation.
Radar band	Frequency and designation with wave-
lengths within the range of approximately 100 microns to 2 meters.
Radiation	The emission and propagation of waves
transmitting energy through space or through some medium.
Radio band The range of wavelengths or frequencies of electromagnetic radiation designated as radio waves; approximately 4 to 9Hz in frequency.
Reflectivity The fraction of the incident radiant energy reflected by a surface that is exposed to uniform radiation from a source that fills its field of view.
Spectral band	An interval in the electromagnetic spectrum
defined by two wavelengths, two frequencies, or two wave numbers.
Temperature gradient	Rate of change of temperature with 
distance.
Thermal emittance	Emittance of radiation by a body not at
absolute zero because of the thermal agitation of its molecules.
Thermography The recording of the thermal qualities of objects and surfaces by means of scanning equipment in which the infrared radiation or microwave radiation recorded can be converted into a thermal image.
Transmittance The ratio of energy transmitted by a body to that incident on it.
Ultraviolet band That portion of the electromagnetic spectrum ranging from just above the visible (about 4,000ang.) to below 400ang., on the border of the X-ray region.
Visible band The band of the electromagnetic spectrum, which can be perceived by the naked eye. This band ranges from 7,500ang. to 4,000 ang., being bordered by the infrared and ultraviolet bands.
	X-ray	Electromagnetic waves of short wavelength
from .00001ang. to 3,000ang.
APPENDIX 8.3 Electrical Terminology
Alternating current (AC)Electrical current that reverses direction periodically, expressed in hertz (Hz) or cycles per second (cps).AlternatorAn AC generator that produces alternating current, which is internally rectified to direct current before being released.AmpacityA term used to describe the currenthandling capacity of an electrical device.AmperageA term synonymous with current; used in describing electrical current. The total amount of current (amperes) flowing in a circuit.AmpereThe quantitative unit measurement of electrical current.ArmatureThe main power winding in a motor in which electromotive force is produced, usually the rotor of a DC motor or the stator of an AC motor.ArresterA device placed from phase to ground whose nonlinear impedance characteristics provide a path for high-amplitude transients.AttenuatorA passive device used to reduce signal strength.BrushA piece of conducting material, which, when bearing against a commutator, slip ring, or the like will provide a passage for electrical current.CapacitorA discrete electrical device that has two electrodes and an intervening insulator, which is called the dielectric. Adevice used to store an electrical charge.Circuit (closed)An electrical circuit in which current flow is not interrupted.
Circuit (open)Any break or lack of contact in an electrical circuit either intentional (switch) or unintentional (bad connection).Circuit (parallel)An electrical system in which all positive terminals are joined through one wire, and all negative terminals through another wire.Circuit (series)An electrical system in which separate parts are connected end to end, to form a single path for current to flow through.Circuit breakerAresettable device that responds to a preset level of excess current flow by opening the circuit, thereby preventing damage to circuit elements.Circuit protectorAcircuit protector is a device that will open the circuit if it becomes overheated because of too much electricity flowing through it. Thus, it protects other components from damage if the circuit is accidentally grounded or overloaded. Fuses, fusible links, and circuit breakers are circuit protectors.CoilA continuous winding arrangement of a conductor, which combines the separate magnetic fields of all the winding loops to produce a single, stronger field.CurrentThe flow of electricity in a circuit as expressed in amperes. Current refers to the quantity or intensity of electrical flow. Voltage, on the other hand, refers to the pressure or force causing the electrical flow.DiodeAdevice that permits current to flow in one direction only. Used to change alternating current to direct current. A rectifier.Direct current (DC)Electrical current that flows consistently in one direction.DistributionThe way in which power is routed to various current-using sites or devices. Outside the building, distribution refers to the process of routing power from the power plant to the users. Inside the building, distribution is the process of usingfeeders and circuits to provide power to devices.
Electromagnetic interference (EMI) A term that describes electrically induced noise or transients.
Filter An electronic device that opposes the passage of a certain frequency band while allowing other frequencies to pass. Filters are designed to produce four different results: (1) a high-pass filter allows all signals above a given frequency to pass; (2) a low-pass filter allows only frequencies below a given frequency to pass; (3) a bandpass filter allows a given band of frequencies to pass while attenuating all others; and (4) a trap filter allows all frequencies to pass but acts as a high-impedance device to the tuned frequency of the filter.
Flashover Arcing that is caused by the breakdown of insulation between two conductors where a high current flow exists, with a high potential difference between the conductors.
Fuse A device that automatically self-destructs when the current passing through it exceeds the rated value of the fuse. A plugin protector with a filament that melts or burns out when overloaded.
	Ground	A general term that refers to the point 
at which other portions of a circuit are referenced when making measurements. A power system’s grounding is that point to which the neutral conductor, safety ground, and building ground are connected. This grounding electrode may be a water pipe, driven ground rod, or the steel frame of the building.
Harmonic A frequency that is a multiple of the fundamental frequency. For example, 120Hz is the second harmonic of 60Hz, 180Hz is the third harmonic, and so forth.
Harmonic distortion Excessive harmonic content that distorts the normal sinusoidal waveform is har-
monic distortion. This can cause overheating of circuit elements and might appear to a device as data-corrupting noise.
Hertz (Hz)A term describing the frequency of alternating current. The term hertz is synonymous with cycles per second.Impedance (Z)Measured in ohms, impedance is the total opposition to current flow in a circuit in which alternating current is flowing. This includes inductive reactance, capacitive reactance, and resistance.InductanceThis term describes the electrical properties of a coil of wire and its resultant magnetic field when an alternating current is passed through it. This interaction offers impedance to current flow, thereby causing the current waveform to lag behind the voltage waveform. This results in what’s known as a lagging power factor.InductorA discrete circuit element, which has the property of inductance. It should be noted that at very high radio frequencies, a straight wire or a path on a printed-circuit board can act as an inductor.InsulatorA nonconducting substance or body, such as porcelain, glass, or Bakelite, that is used for insulating wires in electrical circuits to prevent the undesired flow of electricity.InverterAn inverter takes DC power and converts it into AC power.IsolationThe degree to which a device can separate the electrical environment of its input from its output, while allowing the desired transmission to pass across the separation.Kilohertz (kHz)A term meaning 1,000 cycles per second (cps).Kilovolt-Ampere (kVA)An electrical unit related to the power rating of a piece of equipment. It is calculated by multiplying the rated voltage of equipment by the current required (or produced). For resistive loads, 1 kilovoltampere equals 1 kilowatt.Lightning arrester	A device used to pass large impulses to ground.
Mean time between failure (MTBF) A statistical estimate of the time a component, subassembly, or operating unit will operate before failure will occur.
Megahertz (MHz)	A term for 1 million hertz (cycles per second).
Motor alternator A device that consists of an AC generator mechanically linked to an electric motor, which is driven by utility power or by batteries. An alternator is an AC generator.
Motor generator A motor generator consists of an AC motor coupled to a generator. The utility power energizes the motor to drive the generator, which powers the critical load. Motor generators provide protection against noise and spikes, and, if equipped with a heavy flywheel, they may also protect against sags and swells.
Neutral One of the conductors of a three-phase wye system is the neutral conductor. Sometimes called the return conductor, it carries the entire current of a single-phase circuit and the resultant current in a three-phase system that is unbalanced. The neutral is bonded to ground on the output of a threephase delta-wye transformer.
Ohm	The unit of measurement for electrical resistance.
Ohm’s law A law of electricity that states the relationship between voltage, amperes, and resistance. It takes a pressure of one volt to force one ampere of current through one ohm of resistance. Equation: Volts = amperes ¥ ohms (E = I ¥ R).
Radiation RF energy that is emitted or leaks from a distribution system and travels through space. These signals often cause interference with other communication services.
	Rectifier	An electrical device containing diodes,
used to convert AC to DC.
Relay	An electromagnetic switching device using
low current to open or close a high-current circuit.
Resistance (R)	A term describing the opposition of ele-
ments of a circuit to alternating or direct current.
Resistor	A device installed in an electrical circuit to
permit a predetermined current to flow with a given voltage applied.
Rheostat A device for regulating a current by means of a variable resistance.
Rotor The part of the alternator that rotates inside the stator and produces an electrical current from induction by the electromagnetic fields of the stator windings.
SCR (semiconductor, or silicon, An electronic DC switch that can be trigcontrolled rectifier) gered into conduction by a pulse to a gate electrode, but can only be cut off by reducing the main current below a predetermined level (usually zero).
Shielding	Protective coating that helps eliminate
electromagnetic 	and 	radio 	frequency interference.
Shunt A conductor joining two points in a circuit to form a parallel circuit, through which a portion of the current may pass, in order to regulate the amount of current flowing in the main circuit.
Sine wave A fundamental waveform produced by periodic oscillation that expresses the sine or cosine of a linear function of time or space, or both.
Single-phase	That portion of a power source that repre-
sents only a single phase of the three phases that are available.
Solenoid	A tubular coil containing a movable mag-
netic core, which moves when the coil is energized.
Stator	The stationary winding of an alternator (the
armature in a DC generator).
SwitchA device used to open, close, or redirect current in an electrical circuit.Three-phaseAn electrical system with three different voltage lines or legs, which carry sinewave waveforms that are 120 degrees out of phases from one another.TransformerA device used to change the voltage of an AC circuit and/or isolate a circuit from its power source.VoltElectrical unit of measure (Current ¥ Resistance).WattThe unit for measuring electrical power or work. A watt is the mathematical product of amperes and volts (W = A ¥ V).APPENDIX 8.4 Materials List

MetalsAlloys20-Ni, 24-CR, 55-FE, 
Oxidized3922000.920-Ni, 24-CR, 55-FE, 
Oxidized9325000.9760-Ni, 12-CR, 28-FE, 
Oxidized5182700.8960-Ni, 12-CR, 28-FE, 
Oxidized10405600.8280-Ni, 20-CR, Oxidized2121000.8780-Ni, 20-CR, Oxidized11126000.8780-Ni, 20-CR, Oxidized237213000.89AluminumUnoxidized77250.02Unoxidized2121000.03Unoxidized9325000.06Oxidized3901990.11Oxidized11105990.19Oxidized at 599°C (1110°F)3901990.11Oxidized at 599°C (1110°F)11105990.19Heavily Oxidized200930.2Heavily Oxidized9405040.31Highly Polished2121000.09Roughly Polished2121000.18Commercial Sheet2121000.09Highly Polished Plate4402270.04Highly Polished Plate10705770.06Bright Rolled Plate3381700.04
Bright Rolled Plate9325000.05Alloy A3003, Oxidized6003160.4Alloy A3003, Oxidized9004820.4Alloy 1100-0200–80093–4270.05Alloy 24ST75240.09Alloy 24ST, Polished75240.09Alloy 75ST75240.11Alloy 75ST, Polished75240.08BismuthBright176800.34Unoxidized77250.05Unoxidized2121000.06Brass73% Cu, 27% Zn, Polished4762470.0373% Cu, 27% Zn, Polished6743570.0362% Cu, 37% Zn, Polished4942570.0362% Cu, 37% Zn, Polished7103770.0483% Cu, 17% Zn, Polished5302770.03Matte68200.07Burnished to Brown Color68200.4Cu-Zn, Brass Oxidized3922000.61Cu-Zn, Brass Oxidized7524000.6Cu-Zn, Brass Oxidized11126000.61Unoxidized77250.04Unoxidized2121000.04Cadmium77250.02CarbonLampblack77250.95Unoxidized77250.81Unoxidized2121000.81Unoxidized9325000.79Candle Soot2501210.95Filament5002600.95Graphitized2121000.76Graphitized5723000.75Graphitized9325000.71Chromium100380.08Chromium10005380.26Chromium, Polished3021500.06Cobalt, Unoxidized9325000.13Cobalt, Unoxidized183210000.23Columbium, Unoxidized15008160.19Columbium, Unoxidized200010930.24CopperCuprous Oxide100380.87Cuprous Oxide5002600.83Cuprous Oxide10005380.77Black, Oxidized100380.78

MaterialEtched100380.09Matte100380.22Roughly Polished100380.07Polished100380.03Highly Polished100380.02Rolled100380.64Rough100380.74Molten10005380.15Molten197010770.16Molten223012210.13Nickel Plated100–50038–2600.37Dow Metal0.4–600D18–3160.15GoldEnamel2121000.37Plate0.0001Plate on .0005 Silver200–75093–399.11–.14Plate on .0005 Nickel200–75093–399.07–.09Polished100–50038–2600.02Polished1000–2000538–10930.03Haynes Alloy C,Oxidized600–2000316–1093.90–.96Haynes Alloy 25,Oxidized600–2000316–1093.86–.89Haynes Alloy X,Oxidized600–2000316–1093.85–.88Inconel Sheet1000 (538)10005380.28Inconel Sheet1200 (649)12006490.42Inconel Sheet1400 (760)14007600.58Inconel X, Polished75 (24)75240.19Inconel B, Polished75 (24)75240.21IronOxidized2121000.74Oxidized9304990.84Oxidized219011990.89Unoxidized2121000.05Red Rust77250.7Rusted77250.65Liquid2760–32201516–1771.42–.45Cast IronOxidized3901990.64Oxidized11105990.78Unoxidized2121000.21Strong Oxidation401040.95Strong Oxidation4822500.95Wrought IronLiquid279515350.29Dull77250.94Dull6603490.94Smooth100380.35Polished100380.28LeadPolished100–50038–260.06–.08Rough100380.43
Oxidized100380.43Oxidized at 1100¡F100380.63Gray Oxidized100380.28Magnesium100–50038–260.07–.13Magnesium Oxide1880–31401027–1727.16–.20Mercury3200.0977250.1100380.12121000.12Molybdenum100380.065002600.0810005380.11200010930.18Oxidized at 1000°F6003160.8Oxidized at 1000°F7003710.84Oxidized at 1000°F8004270.84Oxidized at 1000°F9004820.83Oxidized at 1000°F10005380.82Monel, Ni-Cu3922000.41Monel, Ni-Cu7524000.44Monel, Ni-Cu11126000.46Monel, Ni-Cu 
Oxidized68200.43Monel, Ni-Cu 
Oxidized at 
1110°F1110 (599)11105990.46NickelPolished100380.05Oxidized100–50038–260.31–.46Unoxidized77250.05Unoxidized2121000.06Unoxidized9325000.12Unoxidized183210000.19Electrolytic100380.04Electrolytic5002600.06Electrolytic10005380.1Electrolytic200010930.16Nickel Oxide1000–2000538–1093.59–.86Palladium Plate(.00005 on .0005 silver)200–75093–399.16–.17Platinum100380.055002600.510005380.1Platinum, Black100380.935002600.96200010930.97Oxidized at 1100°F5002600.0710005380.11
MaterialRhodium Flash(0.0002 on 0.0005 Ni)200–70093–371.10–.18SilverPlate (0.0005 on Ni)200–70093–371.06–.07Polished100380.015002600.0210005380.03200010930.03SteelCold Rolled20093.75–.85Ground Sheet1720–2010938–1099.55–.61Polished Sheet100380.075002600.110005380.14Mild Steel, Polished75240.1Mild Steel, Smooth75240.12ÊLiquid2910–32701599–17930.28Steel, Unoxidized2121000.08Steel, Oxidized77250.8Steel AlloysType 301, Polished75240.27Type 301, Polished4502320.57Type 301, Polished17409490.55Type 303, Oxidized600–2000316–1093.74–.87Type 310, Rolled1500–2100816–1149.56–.81Type 316, Polished75240.28Type 316, Polished4502320.57Type 316, Polished17409490.66Type 321200–80093–427.27–.32Type 321 Polished300–1500149–815.18–.49Type 321 w/BK Oxide200–80093–427.66–.76Type 347, Oxidized600–2000316–1093.87–.91Type 350200–80093–427.18–.27Type 350 Polished300–1800149–982.11–.35Type 446, Polished300–1500149–815.15–.37Type 17-7 PH200–60093–316.44–.51ÊPolished300–1500149–815.09–.16Oxidized600–2000316–1093.87–.91Type PH-15-7 MO300–1200149–649.07–.19StellitePolished68200.18TantalumUnoxidized13407270.14200010930.19360019820.26530629300.3Tin, Unoxidized77250.042121000.05Tinned Iron, Bright76240.052121000.08Titanium, Alloy 
C110MPolished300–1200149–649.08–.19
Material°F°CEmissivityTungstenUnoxidized77250.02Unoxidized2121000.03Unoxidized9325000.07Unoxidized183210000.15Unoxidized273215000.23Unoxidized363220000.28Filament (Aged)100380.03Filament (Aged)10005380.11Filament (Aged)500027600.35Uranium Oxide188010270.79ZincBright, Galvanized100380.23Commercial 99.1%5002600.05Galvanized100380.28Oxidized500–1000260–5380.11Polished100380.02Polished5002600.03Polished10005380.04Polished200010930.06NonmetalsAdobe68 (20)0.9AsbestosBoard100380.96Cement32–3920–2000.96Cement, Red250013710.67Cement, White250013710.65Cloth199930.9Paper100–70038–3710.93Slate68200.97Asphalt, pavement100380.93Asphalt, tar paper68200.93Basalt68200.72BrickRed, rough70210.93Gault Cream2500–50001371–2760.26–.30Fire Clay250013710.75Light Buff10005380.8Lime Clay250013710.43Fire Brick18321000.75–.80Magnesite, Refractory183210000.38Grey Brick201211000.75Silica, Glazed200010930.88Silica, Unglazed200010930.8Sandlime2500–50001371–2760.59–.63Carborundum185010100.92CeramicAlumina on Inconel800–2000427–1093.69–.45Earthenware, Glazed70210.9Earthenware, Matte70210.93
NonmetalsGreens No. 5210-2C200–75093–399.89–.82Coating No. C20A200–75093–399.73–.67Porcelain72220.92White Al2O3200930.9Zirconia on Inconel800–2000427–1093.62–.45Clay68 (20)0.390.39Fired at158700.91Shale at68200.69Tiles, Light Red2500–50001371–2760.32–.34Tiles, Red2500–50001371–2760.40–.51Dark Purple2500–50001371–27600.78ConcreteRough32–20000–10930.94Tiles, Natural2500–50001371–2760.63–.62Tiles, Brown2500–50001371–2760.87–.83Tiles, Black2500–50001371–2760.94–.91Cotton Cloth68 (20)0.77Dolomite Lime68 (20)0.41Emery Corundum176 (80)0.86GlassConvex D2121000.8Convex D6003160.8Convex D9325000.76Nonex2121000.82Nonex6003160.82Nonex9325000.78Smooth32–2000–93.92–.94Granite70210.45Gravel100380.28Gypsum6820.80–.90Ice, Smooth3200.97Ice, Rough3200.98LacquerBlack200930.96Blue, on Al Foil100380.78Clear, on Al Foil (2 coats)20093.08 (.09)Clear, on Bright Cu200930.66Clear, on Tarnished Cu200930.64Red, on Al Foil (2 coats)10038.61 (.74)White200930.95White, on Al Foil (2 coats)10038.69 (.88)Yellow, on Al Foil (2 coats)10038.57 (.79)Lime Mortar100–50038–260.90–.92Limestone100380.95Marble, White100380.95Smooth, White100380.56Polished Gray100380.75Mica100380.75
Oil on Nickel0.001 Film72220.270.002 Film72220.460.005 Film72220.72Thick Film72220.82Oil, LinseedOn Al Foil, uncoated2501210.09On Al Foil, 1 coat2501210.56On Al Foil, 2 coats2501210.51On Polished Iron, .001 Film100380.22On Polished Iron, .002 Film100380.45On Polished Iron, .004 Film100380.65On Polished Iron, Thick 
Film100380.83PaintsBlue, Cu2O375240.94Black, CuO75240.96Green, Cu2O375240.92Red, Fe2O375240.91White, Al2O375240.94White, Y2O375240.9White, ZnO75240.95White, MgCO375240.91White, ZrO275240.95White, ThO275240.9White, MgO75240.91White, PbCO375240.93Yellow, PbO75420.9Yellow, PbCrO475240.93Paints, Aluminum100 (38)10038.27–.6710% Al100380.5226% Al100380.3Dow XP-310200930.22Paints, BronzeLow.34–.80Gum Varnish (2 coats)70210.53Gum Varnish (3 coats)70210.5Cellulose Binder (2 coats)70210.34Paints, OilAll colors20093.92–.96Black200930.92Black Gloss70210.9Camouflage Green125520.85Flat Black80270.88Flat White80270.91Gray-Green70210.95Green200930.95Lamp Black209980.96Red200930.95White200930.94

Nonmetals°F°CEmissivityQuartz, Rough, Glass, 1.98mm5402820.9FusedGlass, 1.98mm15408380.41Glass, 6.88mm5402820.93Glass, 6.88mm15408380.47Opaque5702990.92Opaque15408380.68Red Lead2121000.93Rubber, Hard74230.94Rubber, Soft, Gray76240.86Sand68200.76Sandstone100380.67Sandstone, Red10038.60–.83Sawdust68200.75Shale68200.69Silica, Glazed183210000.85Silica, Unglazed201211000.75Silicon Carbide300–1200149–649.83–.96Silk Cloth68200.78Slate10038.67–.80Snow, Fine Particles20 (D7)0.82Snow, Granular18 (D8)0.89SoilSurface100380.38Black Loam68200.66Plowed Field68200.38SootAcetylene75240.97Camphor75240.94Candle2501210.95Coal68200.95Stonework100380.93Water100 (38)100380.67Waterglass68 (20)68200.96WoodLow.80–.90Beech, Planed158700.94Oak, Planed100380.91Spruce, Sanded100380.899 TRIBOLOGY
Tribology is the general term that refers to design and operating dynamics of the bearing-lubrication-rotor support structure of machinery. Several tribology techniques can be used for predictive maintenance: lubricating oil analysis, spectrographic analysis, ferrography, and wear particle analysis.
Lubricating oil analysis, as the name implies, is an analysis technique that determines the condition of lubricating oils used in mechanical and electrical equipment. It is not a tool for determining the operating condition of machinery. Some forms of lubricating oil analysis will provide an accurate quantitative breakdown of individual chemical elements, both oil additive and contaminates, contained in the oil. A comparison of the amount of trace metals in successive oil samples can indicate wear patterns of oil-wetted parts in plant equipment and will provide an indication of impending machine failure.
Until recently, tribology analysis has been a relatively slow and expensive process. Analyses were conducted using traditional laboratory techniques and required extensive, skilled labor. Microprocessor-based systems are now available that can automate most of the lubricating oil and spectrographic analysis, thus reducing the manual effort and cost of analysis.
The primary applications for spectrographic or lubricating oil analysis are quality control, reduction of lubricating oil inventories, and determination of the most costeffective interval for oil change. Lubricating, hydraulic, and dielectric oils can be periodically analyzed using these techniques, to determine their condition. The results of this analysis can be used to determine if the oil meets the lubricating requirements of the machine or application. Based on the results of the analysis, lubricants can be changed or upgraded to meet the specific operating requirements.
In addition, detailed analysis of the chemical and physical properties of different oils used in the plant can, in some cases, allow consolidation or reduction of the number
202
and types of lubricants required to maintain plant equipment. Elimination of unnecessary duplication can reduce required inventory levels and therefore maintenance costs.
As a predictive maintenance tool, lubricating oil and spectrographic analysis can be used to schedule oil change intervals based on the actual condition of the oil. In midsize to large plants, a reduction in the number of oil changes can amount to a considerable annual reduction in maintenance costs. Relatively inexpensive sampling and testing can show when the oil in a machine has reached a point that warrants change.
The full benefit of oil analysis can only be achieved by taking frequent samples and trending the data for each machine in the plant. It can provide a wealth of information on which to base maintenance decisions; however, major payback is rarely possible without a consistent program of sampling.
9.1 LUBRICATING OIL ANALYSIS
Oil analysis has become an important aid to preventive maintenance. Laboratories recommend that samples of machine lubricant be taken at scheduled intervals to determine the condition of the lubricating film that is critical to machine-train operation.
9.1.1 Oil Analysis Tests
Typically, the following tests are conducted on lube oil samples:
Viscosity
Viscosity is one of the most important properties of lubricating oil. The actual viscosity of oil samples is compared to an unused sample to determine the thinning or thickening of the sample during use. Excessively low viscosity will reduce the oil film strength, weakening its ability to prevent metal-to-metal contact. Excessively high viscosity may impede the flow of oil to vital locations in the bearing support structure, reducing its ability to lubricate.
Contamination
Contamination of oil by water or coolant can cause major problems in a lubricating system. Many of the additives now used in formulating lubricants contain the same elements that are used in coolant additives. Therefore, the laboratory must have an accurate analysis of new oil for comparison.
Fuel Dilution
Dilution of oil in an engine, caused by fuel contamination, weakens the oil film strength, sealing ability, and detergency. Improper operation, fuel system leaks, 

ignition problems, improper timing, or other deficiencies may cause it. Fuel dilution is considered excessive when it reaches a level of 2.5 to 5 percent.
Solids Content
The amount of solids in the oil sample is a general test. All solid materials in the oil are measured as a percentage of the sample volume or weight. The presence of solids in a lubricating system can significantly increase the wear on lubricated parts. Any unexpected rise in reported solids is cause for concern.
Fuel Soot
Soot caused by the combustion of fuels is an important indicator for oil used in diesel engines and is always present to some extent. A test to measure fuel soot in diesel engine oil is important because it indicates the fuel-burning efficiency of the engine. Most tests for fuel soot are conducted by infrared analysis.
Oxidation
Oxidation of lubricating oil can result in lacquer deposits, metal corrosion, or oil thickening. Most lubricants contain oxidation inhibitors; however, when additives are used up, oxidation of the oil begins. The quantity of oxidation in an oil sample is measured by differential infrared analysis.
Nitration
Nitration results from fuel combustion in engines. The products formed are highly acidic, and they may leave deposits in combustion areas. Nitration will accelerate oil oxidation. Infrared analysis is used to detect and measure nitration products.
Total Acid Number (TAN)
The acidity of the oil is a measure of the amount of acid or acid-like material in the oil sample. Because new oils contain additives that affect the TAN, it is important to compare used oil samples with new, unused oil of the same type. Regular analysis at specific intervals is important to this evaluation.
Total Base Number (TBN)
The base number indicates the ability of oil to neutralize acidity. The higher the TBN, the greater its ability to neutralize acidity. Typical causes of low TBN include using the improper oil for an application, waiting too long between oil changes, overheating, and using high-sulfur fuel.
Particle Count
Particle count tests are important to anticipating potential system or machine problems. This is especially true in hydraulic systems. The particle count analysis made as a part of a normal lube oil analysis is different from wear particle analysis. In this test, high particle counts indicate that machinery may be wearing abnormally or that failures may occur because of temporarily or permanently blocked orifices. No attempt is made to determine the wear patterns, size, and other factors that would identify the failure mode within the machine.
Spectrographic Analysis
Spectrographic analysis allows accurate, rapid measurements of many of the elements present in lubricating oil. These elements are generally classified as wear metals, contaminants, or additives. Some elements can be listed in more than one of these classifications. Standard lubricating oil analysis does not attempt to determine the specific failure modes of developing machine-train problems. Therefore, additional techniques must be used as part of a comprehensive predictive maintenance program.
9.1.2 Wear Particle Analysis
Wear particle analysis is related to oil analysis only in that the particles to be studied are collected by drawing a sample of lubricating oil. Whereas lubricating oil analysis determines the actual condition of the oil sample, wear particle analysis provides direct information about the wearing condition of the machine-train. Particles in the lubricant of a machine can provide significant information about the machine’s condition. This information is derived from the study of particle shape, composition, size, and quantity. Wear particle analysis is normally conducted in two stages.
The first method used for wear particle analysis is routine monitoring and trending of the solids content of machine lubricant. In simple terms, the quantity, composition, and size of particulate matter in the lubricating oil indicates the machine’s mechanical condition. A normal machine will contain low levels of solids with a size less than 10 microns. As the machine’s condition degrades, the number and size of particulate matter increases. The second wear particle method involves analysis of the particulate matter in each lubricating oil sample.
Types of Wear
Five basic types of wear can be identified according to the classification of particles: rubbing wear, cutting wear, rolling fatigue wear, combined rolling and sliding wear, and severe sliding wear. Only rubbing wear and early rolling fatigue mechanisms generate particles that are predominantly less than 15 microns in size.
Rubbing Wear. Rubbing wear is the result of normal sliding wear in a machine. During a normal break-in of a wear surface, a unique layer is formed at the surface. As long as this layer is stable, the surface wears normally. If the layer is removed faster than it is generated, the wear rate increases and the maximum particle size increases. Excessive quantities of contaminant in a lubrication system can increase rubbing wear by more than an order of magnitude without completely removing the shear mixed layer. Although catastrophic failure is unlikely, these machines can wear out rapidly. Impending trouble is indicated by a dramatic increase in wear particles.
Cutting Wear Particles. Cutting wear particles are generated when one surface penetrates another. These particles are produced when a misaligned or fractured hard surface produces an edge that cuts into a softer surface, or when abrasive contaminant becomes embedded in a soft surface and cuts an opposing surface. Cutting wear particles are abnormal and are always worthy of attention. If they are only a few microns long and a fraction of a micron wide, the cause is probably contamination. Increasing quantities of longer particles signals a potentially imminent component failure.
Rolling Fatigue. Rolling fatigue is associated primarily with rolling contact bearings and may produce three distinct particle types: fatigue spall particles, spherical particles, and laminar particles. Fatigue spall particles are the actual material removed when a pit or spall opens up on a bearing surface. An increase in the quantity or size of these particles is the first indication of an abnormality. Rolling fatigue does not always generate spherical particles, and they may be generated by other sources. Their presence is important in that they are detectable before any actual spalling occurs. Laminar particles are very thin and are formed by the passage of a wear particle through a rolling contact. They often have holes in them. Laminar particles may be generated throughout the life of a bearing, but at the onset of fatigue spalling the quantity increases.
Combined Rolling and Sliding Wear. Combined rolling and sliding wear results from the moving contact of surfaces in gear systems. These larger particles result from tensile stresses on the gear surface, causing the fatigue cracks to spread deeper into the gear tooth before pitting. Gear fatigue cracks do not generate spheres. Scuffing of gears is caused by too high a load or speed. The excessive heat generated by this condition breaks down the lubricating film and causes adhesion of the mating gear teeth. As the wear surfaces become rougher, the wear rate increases. Once started, scuffing usually affects each gear tooth.
Severe Sliding Wear. Excessive loads or heat causes severe sliding wear in a gear system. Under these conditions, large particles break away from the wear surfaces, causing an increase in the wear rate. If the stresses applied to the surface are increased further, a second transition point is reached. The surface breaks down, and catastrophic wear enses.
Normal spectrographic analysis is limited to particulate contamination with a size of 10 microns or less. Larger contaminants are ignored. This fact can limit the benefits derived from the technique.
9.1.3 Ferrography
This technique is similar to spectrography, but there are two major exceptions. First, ferrography separates particulate contamination by using a magnetic field rather than by burning a sample as in spectrographic analysis. Because a magnetic field is used to separate contaminants, this technique is primarily limited to ferrous or magnetic particles.
The second difference is that particulate contamination larger than 10 microns can be separated and analyzed. Normal ferrographic analysis will capture particles up to 100 microns in size and provides a better representation of the total oil contamination than spectrographic techniques.
9.1.4 Oil Analysis Costs and Uses
There are three major limitations with using tribology analysis in a predictive maintenance program: equipment costs, acquiring accurate oil samples, and interpretation of data.
The capital cost of spectrographic analysis instrumentation is normally too high to justify in-plant testing. The typical cost for a microprocessor-based spectrographic system is between $30,000 and $60,000; therefore, most predictive maintenance programs rely on third-party analysis of oil samples.
Simple lubricating oil analysis by a testing laboratory will range from about $20 to $50 per sample. Standard analysis normally includes viscosity, flash point, total insolubles, total acid number (TAN), total base number (TBN), fuel content, and water content. More detailed analysis, using spectrographic or ferrographic techniques, that includes metal scans, particle distribution (size), and other data can cost more than $150 per sample.
A more severe limiting factor with any method of oil analysis is acquiring accurate samples of the true lubricating oil inventory in a machine. Sampling is not a matter of opening a port somewhere in the oil line and catching a pint sample. Extreme care must be taken to acquire samples that truly represent the lubricant that will pass through the machine’s bearings. One recent example is an attempt to acquire oil samples from a bullgear compressor. The lubricating oil filter had a sample port on the clean (i.e., downstream) side; however, comparison of samples taken at this point and one taken directly from the compressor’s oil reservoir indicated that more contaminants existed downstream from the filter than in the reservoir. Which location actually represented the oil’s condition? Neither sample was truly representative. The oil filter had removed most of the suspended solids (i.e., metals and other insolubles) and was therefore not representative of the actual condition. The reservoir sample was not representative because most of the suspended solids had settled out in the sump.
Proper methods and frequency of sampling lubricating oil are critical to all predictive maintenance techniques that use lubricant samples. Sample points that are consistent with the objective of detecting large particles should be chosen. In a recirculating system, samples should be drawn as the lubricant returns to the reservoir and before any filtration occurs. Do not draw oil from the bottom of a sump where large quantities of material build up over time. Return lines are preferable to reservoir as the sample source, but good reservoir samples can be obtained if careful, consistent practices are used. Even equipment with high levels of filtration can be effectively monitored as long as samples are drawn before oil enters the filters. Sampling techniques involve taking samples under uniform operating conditions. Samples should not be taken more than 30 minutes after the equipment has been shut down.
Sample frequency is a function of the mean time to failure from the onset of an abnormal wear mode to catastrophic failure. For machines in critical service, sampling every 25 hours of operation is appropriate; however, for most industrial equipment in continuous service, monthly sampling is adequate. The exception to monthly sampling is machines with extreme loads. In this instance, weekly sampling is recommended.
Understanding the meaning of analysis results is perhaps the most serious limiting factor. Results are usually expressed in terms that are totally foreign to plant engineers or technicians. Therefore, it is difficult for them to understand the true meaning of results, in terms of oil or machine condition. A good background in quantitative and qualitative chemistry is beneficial. At a minimum, plant staff will require training in basic chemistry and specific instruction on interpreting tribology results.
9.2 SETTING UP AN EFFECTIVE PROGRAM
Many plants have implemented oil analysis programs to better manage their equipment and lubricant assets. Although some have received only marginal benefits, a few have reported substantial savings, cost reductions, and increased productivity. Success in an oil analysis program requires a dedicated commitment to understanding the equipment design, the lubricant, the operating environment, and the relationship between test results and the actions to be performed.
In North America, millions of dollars have been invested in oil analysis programs with little or no financial return. The analyses performed by original equipment manufacturers or lubricant manufacturers are often termed as “free.” In many of these cases, the results from the testing have little or no effect on the maintenance, planning, and/or evaluated equipment’s condition. The reason is not because this service is free, or the ability of the laboratory, or the effort of the lubricant supplier to provide value-added service. The reason is a lack of knowledge—a failure to understand the value lost when a sample is not representative of the system, and the inability to turn equipment and lubricant data into useful information that guides maintenance activities.
More important is the failure to understand the true requirements and operating characteristics of the equipment. This dilemma is not restricted to the companies receiving “free” analysis. In many cases, unsuccessful or ineffective oil analysis programs are in the same predicament. Conflicting information from equipment suppliers, laboratories, and lubricant manufacturers have clouded the true requirements of equipment to the maintenance personnel or individuals responsible for the program. The following steps provide a guideline to implementing an effective lubricating oil analysis program.
9.2.1 Equipment Audit
An equipment audit should be performed to obtain knowledge of the equipment, its internal design, the system design, and the present operating and environmental conditions. Failure to gain a full understanding of the equipment’s operating needs and conditions undermines the technology. This information is used as a reference to set equipment targets and limits, while supplying direction for future maintenance tasks. The information should be stored under an equipment-specific listing and made accessible to other predictive technologies, such as vibration analysis.
Equipment Criticality
Safety, environmental concerns, historical problems, reliability, downtime costs, and repairs must all be considered when determining the equipment to be included in a viable lubricating oil analysis program. Criticality should also be the dominant factor used to determine the frequency and type of analyses that will be used to monitor plant equipment and systems.
Equipment Component and System Identification
Collecting, categorizing, and evaluating all design and operating manuals including schematics are required to understand the complexity of modern equipment. Original equipment manufacturers’ assistance in identifying the original bearings, wear surfaces, and component metallurgy will take the guesswork out of setting targets and limits. This information, found in the operating and maintenance manuals furnished with each system, will aid in future troubleshooting. Equipment nameplate data with accurate model and serial numbers allow for easy identification by the manufacturer to aid in obtaining this information.
Care should be exercised in this part of the evaluation. In many cases, critical plant systems and equipment has been modified one or more times over their installed life. Information obtained from operating and maintenance manuals or directly from the original equipment manufacturer must be adjusted to reflect the actual installed equipment.
Operating Parameters
Equipment designers and operating manuals reflect the minimum requirements for operating the equipment. These include operating temperature, lubricant requirements, pressures, duty cycles, filtration requirements, and other parameters that directly or indirectly impact reliability and life-cycle cost. Operating outside these parameters will adversely impact equipment reliability and the lubricant’s ability to provide adequate protection. It may also require modifications and/or additions to the system to allow the component to run within an acceptable range.
Operating Equipment Evaluation
A visual inspection of the equipment is required to examine and record the components used in the system, including filtration, breathers, coolers, heaters, and so on. This inspection should also record all operating temperatures and pressures, duty cycles, rotational direction, rotating speeds, filter indicators, and the like. Temperature reading of the major components is required to reflect the component operating system temperature. A noncontract, infrared scanner may be used to obtain accurate temperature readings.
Operating Environment
Hostile environments or environmental contamination is usually not considered when the original equipment manufacturer establishes equipment operating parameters. These conditions can influence lubricant degradation, eventually resulting in damaged equipment. All environmental conditions such as mean temperature, humidity, and all possible contaminants must be recorded.
Maintenance History
Reliable history relating to wear and lubrication-related failures can assist in the decision-making process of adjusting and tightening targets and limits. These targets should allow for advanced warnings of historical problems and possible root-cause detection.
Oil Sampling Location
A sampling location should be identified for each piece of equipment to allow for trouble-free, repetitive, and representative sampling of the health of the equipment and the lubricant. This sampling method should allow the equipment to be tested under its actual operating condition while being unobtrusive and safe for the technician.
New Oil Baseline
A sample of the new lubricant is required to provide a baseline or reference point for physical and chemical properties of the lubricant. Lubricants and additive packages can change over time, so adjusting lubrication targets and alarms should reflect these changes.
Cooling Water Baseline
A sample of the cooling water, when used, should be collected, tested, and analyzed to obtain its physical and chemical properties. These results are used to adjust the lubricant targets and to reflect and provide early warnings of leaks in the coolers.
Targets and Alarms
Original equipment manufacturing (OEM) operating specifications or the guidelines of a recognized governing body can be used in setting the minimum alarms. These alarms must be set considering all of the previously collected information. These settings must provide early detection of contaminants, lubricant deterioration, and present equipment health. These achievable targets should be set to supply an early warning of any anomalies that allow corrective actions to be planned, scheduled, and performed with little or no effect on production schedules.
Database Development
A database should be developed to organize equipment information and the collected data along with the equipment-specific targets and alarms. This database should be easy to use. The end user must have control of the targets and limits in order to reflect the true equipment-specific conditions within the plant.
In ideal circumstances, the database should be integrated into a larger predictive maintenance database that contains all information and data that are useful to the predictive maintenance analysts. Combining vibration, lubricating oil, infrared, and other predictive data into a single database will greatly enhance the analysts’ability to detect and correct incipient problems and will ensure that maximum benefits are obtained from the program.
9.2.2 Lubricant Audit Process
Equipment reliability requires a lubricant that meets and maintains specific physical, chemical, and cleanliness requirements. A detailed trail of a lubricant is required, beginning with the oil supplier and ending after disposal of spent lubricants. Sampling and testing of the lubricants are important to validate the lubricant condition throughout its life cycle.
Lubricant Requirements
Information from the equipment audit supplies the physical and chemical requirements of the lubricant to operate within the equipment. After ensuring that the correct type of lubricant is in use, the audit information ensures that the correct viscosity is used in relationship to the true operating temperature.
Lubricant Supplier
Quality control programs implemented by the lubricant manufacturer should be questioned and recorded when evaluating the supplier. Sampling and testing new lubricants before dispensing ensures that the vendor has supplied the correct lubricant.
Oil Storage
Correct labeling, including materials safety display system (MSDS), must be clearly installed to ensure proper use of the contents. Proper stock rotation and storage methods must be considered to prevent the possibility of the degradation of the physical, chemical, and cleanliness requirements of the lubricant throughout the storage and dispensing phase.
Handling and Dispensing
Handling and dispensing methods must ensure that the health and cleanliness of the lubricant meet the specifications required by the equipment. All opportunities for contamination must be eliminated. Prefiltering of all lubricants should be performed to meet the specific equipment requirements. Preventive maintenance activities involving oil drains, top-ups, sweetening, flushing, or reclaiming. Information should be recorded and forwarded to the individual responsible for the oil analysis program group in a timely manner. Record keeping of any activity involving lubricant consumption, lubricant replacement, and/or lubricant top-ups must be implemented and maintained.
Waste Oil
Oil deemed unfit for equipment usage must be disposed of in the correct storage container for that type of lubricant and properly marked and labeled. The lubricant must then be classified for the type of disposal and removed from the property without delay. Long storage times allow for the introduction of contaminants and could result in reclassification.
9.2.3 Baseline Signature
The baseline signature should be designed to gather and analyze all data required to determine the current health of the equipment and lubricant in relationship to the alarms and targets derived from the audit. The baseline signature or baseline reading requires a minimum of three consecutive, timely samples, preferably in a short duration (i.e., one per month) to effectively evaluate the present trend in the equipment condition.
Equipment Evaluation
Observing, recording, and trending operating equipment along with the environmental conditions, including equipment temperature readings, are required at the same time as the lubricant sample is obtained. This information is used in troubleshooting or detecting the root-cause of any anomalies discovered.
Sampling
A sampling method will be supplied to extract a sample for the equipment that will be repetitive and representative of the health of the equipment and the lubricant. Improper sampling methods or locations are the primary reason that many oil analysis programs fail to generate measurable benefits. Extreme care must be take to ensure that the correct location and best sampling practices are universally applied and followed.
Testing
Equipment-specific testing assigned during the audit stage will supply the required data to effectively report the health of the lubricant and equipment. This testing must be performed without delay.
Exception Testing
Sample data that report an abnormal condition or an alarm or target that has been exceeded requires exception testing. This will help pinpoint the root-cause of the anomaly. The oil analysis technician should authorize these tests, which are not to be considered as routine testing.
Data Entry
The recorded data should be installed into a system that allows for trending and future reference, along with report-generation opportunities.
Baseline Signature Review
After all tests are performed, the data are systematically reviewed. Combining the hard data gathered in the system audit with experience, the root-causes of potential failures can be pinpointed. A report should then be generated containing all test results, along with a list of recommendations. This report should include testing frequencies and any required improvements necessary to bring the present condition of the lubricant and/or the operating conditions to within the acceptable targets.
9.2.4 Monitoring
These activities are performed to collect and trend any early signs of deteriorating lubricant and equipment condition and/or any changes in the operating environment. This information should be used as a guide for the direction of any required maintenance activities, which will ensure safe, reliable, and cost-effective operation of the plant equipment.
Routine Monitoring
Routine monitoring is designed to collect the required data to competently inform the predictive maintenance analysts or maintenance group of the present condition of its lubricants and equipment. At this time, observations in the present operating and environmental conditions should be recorded. This schedule of the routine monitoring must remain timely and repetitive for effective trending.
Routes
Aroute is designed so that an oil sample can be collected in a safe, unobtrusive manner while the equipment is running at its typical full-load levels. These routes should allow enough time for the technician to collect, store, analyze, and report anomalies before starting another route. If the samples are sent to an outside laboratory, time should be allocated for analyzing and recording all information once the data are received.
Frequency of Monitoring
The frequency of the inspections should be based on the information obtained in the audit and baseline signature stages of program development. These frequencies are equipment specific and can be changed as the program matures or a degrading condition is observed.
Tests
Testing the current condition of critical plant equipment is the goal of the oil analysis program. Technicians who report alarms proceed into exception testing mode (i.e., troubleshooting) that pinpoints the root-cause of the anomaly. At this stage of interfacing, other predictive technologies should be implemented, if applicable. Testing by the maintenance group or the laboratory group requires a maximum of a 24-hour turnaround on exception tests. A 48-hour turnaround on routine tests supplied by the laboratory would be considered acceptable.
Post-Overhaul Testing
After completing an overhaul or replacement of a new component, certain oil analysis tests should be performed to ensure that the lubricant meets all equipment requirements. These tests become a quality check for maintenance activities required to perform the overhaul and supply an early warning of problem conditions.
Contractor Overhaul Templates
Components not overhauled in an in-house program should have a guideline or template of the overhaul procedures and required component replacement parts. These templates are a quality control measure to ensure that the information in the audit database is kept up-to-date but also to ensure compatibility of components and lubricants presently used.
Data Analysis
After all data are collected from the various inspections and tests, the alarms and targets should alert the technician to any anomalies. Instinct combined with sensory and inspection data should warrant further testing. Using the technicians’ wealth of equipment knowledge along with the effects of the operating environment, is critical to the success of this program.
Root-Cause Analysis
Repetitive failures and/or problems that require a solution to alleviate the unknown cause require testing to identify the root-cause of the problem. All the data and information collected in the audit, baseline signature, and monitoring stages of the program will assist in identifying the underlying problem.
Reports
All completed routes, exception testing, and root-cause analysis require a report to be filed with the predictive maintenance specialist outlining the anomaly identified and the corrective actions required. These reports should be filed under specific equipment cataloging for easy, future reference. The reports should include:
• Specific equipment identification
• Data of sample
• Date of report
• Present condition of equipment and lubricant
• Recommendations
• Sample test result data
• Analyst’s name
Use of a computerized system allows the reports to be designed as required and, in many cases, will provide an equipment condition overview report.
9.2.5 Program Evaluation
Predictive maintenance tasks are based on condition measurements and performance on the basis of defects before outright failure impacts safety and production. Wellmanaged predictive maintenance programs are capable of identifying and tracking anomalies. Success is often measured by factors such as number of machines monitored, problems recognized, number of saves, and other technical criteria. Few maintenance departments have successfully translated technical and operating results gained by predictive maintenance into a value and benefits in the financial terms necessary to ensure continued management support. Without credible financial links to the facility and organization’s business objectives, technical criteria are essentially useless. As a result, many successful predictive maintenance programs are being curtailed or eliminated as a cost-savings measure. Dedication to an oil analysis program requires documenting all the obtained cost benefits associated with a properly implemented program.

10 PROCESS PARAMETERS
Many plants do not consider machine or systems efficiency as part of the maintenance responsibility; however, machinery that is not operating within acceptable efficiency parameters severely limits the productivity of many plants. Therefore, a comprehensive predictive maintenance program should include routine monitoring of process parameters. As an example of the importance of process parameters monitoring, consider a process pump that may be critical to plant operation. Vibration-based predictive maintenance will provide the mechanical condition of the pump, and infrared imaging will provide the condition of the electric motor and bearings. Neither provides any indication of the operating efficiency of the pump. Therefore, the pump can be operating at less than 50 percent efficiency and the predictive maintenance program would not detect the problem.
Process inefficiencies, like the example, are often the most serious limiting factor in a plant. Their negative impact on plant productivity and profitability is often greater than the total cost of the maintenance operation. Without regular monitoring of process parameters, however, many plants do not recognize this unfortunate fact. If your program included monitoring of the suction and discharge pressures and amp load of the pump, you could determine the operating efficiency. The brake-horsepower formula could be used to calculate operating efficiency of any pump in the program.
	Flow GPM(	)¥ Specific Gravity ¥ Total Dynamic Head Feet(	)
BHP =
3960 ¥ Efficiency
By measuring the suction and discharge pressure, the total dynamic head (TDH) can be determined. Using this data, the pump curve will provide the flow and the amp load of the horsepower. With this measured data, the efficiency can be calculated.
Process parameters monitoring should include all machinery and systems in the plant process that can affect its production capacity. Typical systems include heat exchangers, pumps, filtration, boilers, fans, blowers, and other critical systems.
217
Inclusion of process parameters in a predictive maintenance program can be accomplished in two ways: manual or microprocessor-based systems. Both methods normally require installing instrumentation to measure the parameters that indicate the actual operating condition of plant systems. Even though most plants have installed pressure gauges, thermometers, and other instruments that should provide the information required for this type of program, many of them are no longer functioning. Therefore, including process parameters in your program will require an initial capital cost to install calibrated instrumentation.
Data from the installed instrumentation can be periodically recorded using either manual logging or with a microprocessor-based data logger. If the latter method is selected, many of the vibration-based microprocessor systems can also provide the means of acquiring process data. This should be considered when selecting the vibration-monitoring system that will be used in your program. In addition, some of the microprocessor-based predictive maintenance systems can calculate unknown process variables. For example, they can calculate the pump efficiency used in the example. This ability to calculate unknowns based on measured variables will enhance a totalplant predictive maintenance program without increasing the manual effort required. In addition, some of these systems include nonintrusive transducers that can measure temperatures, flows, and other process data without the necessity of installing permanent instrumentation. This technique further reduces the initial cost of including process parameters in your program.
10.1 PUMPS
This section provides a general overview of the process parameters or failure modes that should be a part of a viable inspection program. Design, installation, and operation are the dominant factors that affect a pump’s mode of failure. This section identifies common failures for centrifugal and positive-displacement pumps.
10.1.1 Centrifugal Pumps
Centrifugal pumps are especially sensitive to: (1) variations in liquid condition (i.e., viscosity, specific gravity, and temperature); (2) suction variations, such as pressure and availability of a continuous volume of fluid; and (3) variations in demand. Table 10–1 lists common failure modes for centrifugal pumps and their causes.
Mechanical failures may occur for several reasons. Some are induced by cavitation, hydraulic instability, or other system-related problems. Others are the direct result of improper maintenance. Maintenance-related problems include improper lubrication, misalignment, imbalance, seal leakage, and a variety of others that periodically affect machine reliability.
Table 10–1 Common Failure Modes of Centrifugal Pumps

Source: Integrated Systems, Inc.
Cavitation
Cavitation in a centrifugal pump, which has a significant, negative effect on performance, is the most common failure mode. Cavitation not only degrades a pump’s performance but also greatly accelerates the wear rate of its internal components. There are three causes of cavitation in centrifugal pumps: change of phase, entrained air or gas, and turbulent flow.
Change of Phase. The formation or collapse of vapor bubbles in either the suction piping or inside the pump is one cause of cavitation. This failure mode normally occurs in applications, such as boiler feed, where the incoming liquid is at a temperature near its saturation point. In this situation, a slight change in suction pressure can cause the liquid to flash into its gaseous state. In the boiler-feed example, the water flashes into steam. The reverse process also can occur. A slight increase in suction pressure can force the entrained vapor to change phase to a liquid.
Cavitation caused by phase change seriously damages the pump’s internal components. Visual evidence of operation with phase-change cavitation is an impeller surface finish like an orange peel. Prolonged operation causes small pits or holes on both the impeller shroud and vanes.
Entrained Air/Gas. Pumps are designed to handle gas-free liquids. If a centrifugal pump’s suction supply contains any appreciable quantity of gas, the pump will cavitate. In the example of cavitation caused by entrainment, the liquid is reasonably stable, unlike with the change of phase described in the preceding section. Nevertheless, the entrained gas has a negative effect on pump performance. Although this form of cavitation does not seriously affect the pump’s internal components, it severely restricts its output and efficiency.
The primary causes of cavitation resulting from entrained gas include two-phase suction supply, inadequate available net positive suction head (NPSHA), and leakage in the suction-supply system. In some applications, the incoming liquid may contain moderate to high concentrations of air or gas. This may result from aeration or mixing of the liquid before reaching the pump or inadequate liquid levels in the supply reservoir. Regardless of the reason, the pump is forced to handle two-phase flow, which was not intended in its design.
Turbulent Flow. The effects of turbulent flow (not a true form of cavitation) on pump performance are almost identical to those described for entrained air or gas in the preceding section. Pumps are not designed to handle incoming liquids that do not have stable, laminar flow patterns. Therefore, if the flow is unstable, or turbulent, the symptoms are the same as for cavitation.
Symptoms
Noise (e.g., like a can of marbles being shaken) is one indication that a centrifugal pump is cavitating. Other indications are fluctuations of the pressure gauges, flowrate, and motor current, as well as changes in the vibration profile.
How to Eliminate
Several design or operational changes may be necessary to stop centrifugal pump cavitation. Increasing the available net positive suction head (NPSHA) above that required (NPSHR) is one way to stop it. The NPSH required to prevent cavitation is determined through testing by the pump manufacturer. It depends on several factors, including type of impeller inlet, impeller design, impeller rotational speed, pump flowrate, and the type of liquid being pumped. The manufacturer typically supplies curves of NPSHR as a function of flowrate for a particular liquid (usually water) in the pump’s manual.
One way to increase the NPSHA is to increase the pump’s suction pressure. If a pump is fed from an enclosed tank, either raising the level of the liquid in the tank or increasing the pressure in the gas space above the liquid can increase suction pressure. It is also possible to increase the NPSHA by decreasing the temperature of the liquid being pumped. This decreases the saturation pressure, which increases NPSHA.
If the head losses in the suction piping can be reduced, the NPSHA will be increased. Methods for reducing head losses include increasing the pipe diameter; reducing the number of elbows, valves, and fittings in the pipe; and decreasing the pipe length.
It also may be possible to stop cavitation by reducing the pump’s NPSHR, which is not a constant for a given pump under all conditions. Typically, the NPSHR increases significantly as the pump’s flowrate increases. Therefore, reducing the flowrate by throttling a discharge valve decreases NPSHR. In addition to flowrate, NPSHR depends on pump speed. The faster the pump’s impeller rotates, the greater the NPSHR. Therefore, if the speed of a variable-speed centrifugal pump is reduced, the NPSHR of the pump is decreased.
Variations in Total System Head
Centrifugal pump performance follows its hydraulic curve (i.e., head versus flowrate). Therefore, any variation in the total back-pressure of the system causes a change in the pump’s flow or output. Because pumps are designed to operate at their best efficiency point (BEP), they become more and more unstable as they are forced to operate at any other point because of changes in total system pressure, or head (TSH). This instability has a direct impact on centrifugal pump performance, reliability, operating costs, and required maintenance.
Symptoms of Changed Conditions
The symptoms of failure caused by variations in TSH include changes in motor speed and flowrate.
Motor Speed. The brake horsepower of the motor that drives a pump is load dependent. As the pump’s operating point deviates from BEP, the amount of horsepower required also changes. This causes a change in the pump’s rotating speed, which either increases or decreases depending on the amount of work the pump must perform.
Flowrate. The volume of liquid delivered by the pump varies with changes in TSH. An increase in the total system back-pressure results in decreased flow, whereas a back-pressure reduction increases the pump’s output.
Correcting Problems
The best solution to problems caused by TSH variations is to prevent the variations. Although it is not possible to completely eliminate them, the operating practices for centrifugal pumps should limit operation to an acceptable range of system demand for flow and pressure. If system demand exceeds the pump’s capabilities, it may be necessary to change the pump, the system requirements, or both. In many applications, the pump is either too small or too large. In these instances, it is necessary to replace the pump with one that is properly sized.
For applications where the TSH is too low and the pump is operating in run-out condition (i.e., maximum flow and minimum discharge pressure), the system demand can be corrected by restricting the discharge flow of the pump. This approach, called false head, changes the system’s head by partially closing a discharge valve to increase the back-pressure on the pump. Because the pump must follow it’s hydraulic curve, this forces the pump’s performance back toward its BEP.
When the TSH is too great, there are two options: replace the pump or lower the system’s back-pressure by eliminating line resistance caused by elbows, extra valves, and so on.
10.1.2 Positive-Displacement Pumps
Positive-displacement pumps are more tolerant to variations in system demands and pressures than are centrifugal pumps; however, they are still subject to a variety of common failure modes caused directly or indirectly by the process.
Rotary-Type
Rotary-type positive-displacement pumps share many common failure modes with centrifugal pumps. Both types of pumps are subject to process-induced failures caused by demands that exceed the pump’s capabilities. Process-induced failures also are caused by operating methods that result in either radical changes in their operating envelope or instability in the process system.
Table 10–2 lists common failure modes for rotary-type positive-displacement pumps. The most common failure modes of these pumps are generally attributed to problems with the suction supply. They must have a constant volume of clean liquid in order to function properly.
Table 10–2 Common Failure Modes of Rotary-Type, Positive-Displacement Pumps

Source: Integrated Systems, Inc.
Reciprocating
Table 10–3 lists the common failure modes for reciprocating positive-displacement pumps. Reciprocating pumps can generally withstand more abuse and variations in system demand than any other type; however, they must have a consistent supply of relatively clean liquid in order to function properly.
The weak links in the reciprocating pump’s design are the inlet and discharge valves used to control pumping action. These valves are the most common source of failure. In most cases, valve failure is caused by fatigue. The only positive way to prevent or minimize these failures is to ensure that proper maintenance is performed regularly on these components. It is important to follow the manufacturer’s recommendations for valve maintenance and replacement.
Table 10–3 Common Failure Modes of Reciprocating Positive-Displacement Pumps

Source: Integrated Systems, Inc.
Because of the close tolerances between the pistons and the cylinder walls, reciprocating pumps cannot tolerate contaminated liquid in their suction-supply system. Many of the failure modes associated with this type of pump are caused by contamination (e.g., dirt, grit, and other solids) that enters the suction-side of the pump. This problem can be prevented by using well-maintained inlet strainers or filters.
10.2 FANS, BLOWERS, AND FLUIDIZERS
Tables 10–4 and 10–5 list the common failure modes for fans, blowers, and fluidizers. Typical problems with these devices include output below rating, vibration and noise, and overloaded driver bearings.
10.2.1 Centrifugal Fans
Centrifugal fans are extremely sensitive to variations in either suction or discharge conditions. In addition to variations in ambient conditions (e.g., temperature, humidity), control variables can have a direct effect on fan performance and reliability.
Most of the problems that limit fan performance and reliability are either directly or indirectly caused by improper application, installation, operation, or maintenance; however, the majority is caused by misapplication or poor operating practices. Table 10–4 lists failure modes of centrifugal fans and their causes. Some of the more common failures are aerodynamic instability, plate-out, speed changes, and lateral
flexibility.
Aerodynamic Instability
Generally, the control range of centrifugal fans is about 15 percent above and 15 percent below its BEP. When fans are operated outside of this range, they tend to become progressively unstable, which causes the fan’s rotor assembly and shaft to deflect from their true centerline. This deflection increases the vibration energy of the fan and accelerates the wear rate of bearings and other drive-train components.
Plate-Out
Dirt, moisture, and other contaminates tend to adhere to the fan’s rotating element. This buildup, called plate-out, increases the mass of the rotor assembly and decreases its critical speed, the point where the phenomenon referred to as resonance occurs. This occurs because the additional mass affects the rotor’s natural frequency. Even if the fan’s speed does not change, the change in natural frequency may cause its critical speed (note that machines may have more than one) to coincide with the actual rotor speed. If this occurs, the fan will resonate, or experience severe vibration, and may catastrophically fail. The symptoms of plate-out are often confused with those of mechanical imbalance because both dramatically increase the vibration associated with the fan’s running speed.
The problem of plate-out can be resolved by regularly cleaning the fan’s rotating element and internal components. Removal of buildup lowers the rotor’s mass and

Table 10–4 Common Failure Modes of Centrifugal Fans

Source: Integrated Systems, Inc.
Table 10–5 Common Failure Modes of Blowers and Fluidizers

Source: Integrated Systems, Inc.
returns its natural frequency to the initial, or design, point. In extremely dirty or dusty environments, it may be advisable to install an automatic cleaning system that uses high-pressure air or water to periodically remove any buildup that occurs.
Speed Changes
In applications where a measurable fan-speed change can occur (i.e., V-belt or variable-speed drives), care must be taken to ensure that the selected speed does not coincide with any of the fan’s critical speeds. For general-purpose fans, the actual running speed is designed to be between 10 and 15 percent below the first critical speed of the rotating element. If the sheave ratio of a V-belt drive or the actual running speed is increased above the design value, it may coincide with a critical speed.
Some fans are designed to operate between critical speeds. In these applications, the fan must transition through the first critical point to reach its operating speed. These transitions must be made as quickly as possible to prevent damage. If the 
228	An Introduction to Predictive Maintenance
fan’s speed remains at or near the critical speed for any extended period, serious damage can occur.
Lateral Flexibility
By design, the structural support of most general-purpose fans lacks the mass and rigidity needed to prevent flexing of the fan’s housing and rotating assembly. This problem is more pronounced in the horizontal plane, but also is present in the vertical direction. If support-structure flexing is found to be the root-cause or a major contributing factor to the problem, it can be corrected by increasing the stiffness and/or mass of the structure; however, do not fill the structure with concrete. As it dries, concrete pulls away from the structure and does little to improve its rigidity.
10.2.2 Blowers or Positive-Displacement Fans
Blowers, or positive-displacement fans, have the same common failure modes as rotary pumps and compressors. Table 10–5 (see also Tables 10–2 and 10–9) lists the failure modes that most often affect blowers and fluidizers. In particular, blower failures occur because of process instability, caused by start/stop operation and demand variations, and mechanical failures caused by close tolerances.
Process Instability
Blowers are very sensitive to variations in their operating envelope. As little as a one psig change in downstream pressure can cause the blower to become extremely unstable. The probability of catastrophic failure or severe damage to blower components increases in direct proportion to the amount and speed of the variation in demand or downstream pressure.
Start/Stop Operation. The transients caused by frequent start/stop operation also have a negative effect on blower reliability. Conversely, blowers that operate constantly in a stable environment rarely exhibit problems. The major reason is the severe axial thrusting caused by the frequent variations in suction or discharge pressure caused by the start/stop operation.
Demand Variations. Variations in pressure and volume demands have a serious impact on blower reliability. Because blowers are positive-displacement devices, they generate a constant volume and a variable pressure that depends on the downstream system’s back-pressure. If demand decreases, the blower’s discharge pressure continues to increase until (1) a downstream component fails and reduces the back-pressure, or (2) the brake horsepower required to drive the blower is greater than the motor’s locked rotor rating. Either of these outcomes will result in failure of the blower system. The former may result in a reportable release, whereas the latter will cause the motor to trip or burn out.
Frequent variations in demand greatly accelerate the wear rate of the thrust bearings in the blower. This can be directly attributed to the constant, instantaneous axial thrusting caused by variations in the discharge pressure required by the downstream system.
Mechanical Failures
Because of the extremely close clearances that must exist within the blower, the potential for serious mechanical damage or catastrophic failure is higher than with other rotating machinery. The primary failure points include thrust bearings, timing gears, and rotor assemblies.
In many cases, these mechanical failures are caused by the instability discussed in the preceding sections, but poor maintenance practices are another major cause. See the troubleshooting guide in Table 10–9 for rotary-type, positive-displacement compressors for more information.
10.3 CONVEYORS
Conveyor failure modes vary depending on the type of system. Two common types of conveyor systems used in chemical plants are pneumatic and chain-type mechanical.
10.3.1 Pneumatic
Table 10–6 lists common failure modes associated with pneumatic-conveyor systems; however, most common problems can be attributed to either conveyor piping plugging or problems with the prime mover (i.e., fan or fluidizer). For a centrifugal fan troubleshooting guide, refer to Table 10–4. For fluidizer and blower guides, refer to Table 10–5.
10.3.2 Chain-Type Mechanical
The Hefler-type chain conveyor is a common type of mechanical conveyor used in integrated chemical plants. Table 10–7 provides the more common failure modes of this type of conveyor. Most of the failure modes defined in the table can be directly attributed to operating practices, changes in incoming product quality (i.e., density or contamination), or maintenance practices.
10.4 COMPRESSORS
Compressors can be divided into three classifications: centrifugal, rotary, and reciprocating. This section identifies the common failure modes for each.
10.4.1 Centrifugal
The operating dynamics of centrifugal compressors are the same as for other centrifugal machine-trains. The dominant forces and vibration profiles are typically iden-
230	An Introduction to Predictive Maintenance Table 10–6 Common Failure Modes of Pneumatic Conveyors

Source: Integrated Systems, Inc.
tical to pumps or fans; however, the effects of variable load and other process variables (e.g., temperatures, inlet/discharge pressure) are more pronounced than in other rotating machines. Table 10–8 identifies the common failure modes for centrifugal compressors.
Aerodynamic instability is the most common failure mode for centrifugal compressors. Variable demand and restrictions of the inlet airflow are common sources of this instability. Even slight variations can cause dramatic changes in the operating stability of the compressor.
Entrained liquids and solids can also affect operating life. When dirty air must be handled, open-type impellers should be used. An open design provides the ability to handle a moderate amount of dirt or other solids in the inlet air supply; however, inlet
Table 10–7 Common Failure Modes of Hefler-Type Chain Conveyors

Source: Integrated Systems, Inc.
filters are recommended for all applications, and controlled liquid injection for cleaning and cooling should be considered during the design process.
10.4.2 Rotary-Type Positive Displacement
Table 10–9 lists the common failure modes of rotary-type positive-displacement compressors. This type of compressor can be grouped into two types: sliding vane and rotary screw.
Sliding Vane
Sliding-vane compressors have the same failure modes as vane-type pumps. The dominant components in their vibration profile are running speed, vane-pass frequency, and bearing-rotation frequencies. In normal operation, the dominate energy is at the shaft’s running speed. The other frequency components are at much lower energy
Table 10–8 Common Failure Modes of Centrifugal Compressors

Source: Integrated Systems, Inc.
Table 10–9 Common Failure Modes of Rotary-Type, Positive-Displacement Compressors

Source: Integrated Systems, Inc.
levels. Common failures of this type of compressor occur with shaft seals, vanes, and bearings.
Shaft Seals. Leakage through the shaft’s seals should be checked visually once a week or as part of every data acquisition route. Leakage may not be apparent from the outside of the gland. If the fluid is removed through a vent, the discharge should be configured for easy inspection. Generally, more leakage than normal is the signal to replace a seal. Under good conditions, they have a normal life of 10,000 to 15,000 hours and should routinely be replaced when this service life has been reached.
Vanes. Vanes wear continuously on their outer edges and, to some degree, on the faces that slide in and out of the slots. The vane material is affected somewhat by prolonged heat, which causes gradual deterioration. Typical life expectancy of vanes in 100psig service is about 16,000 hours of operation. For low-pressure applications, life may reach 32,000 hours.

Replacing vanes before they break is extremely important. Breakage during operation can severely damage the compressor, which requires a complete overhaul and realignment of heads and clearances.
Bearings. In normal service, bearings have a relatively long life. Replacement after about six years of operation is generally recommended. Bearing defects are usually displayed in the same manner in a vibration profile as for any rotating machine-train. Inner- and outer-race defects are the dominant failure modes, but roller spin may also contribute to the failure.
Rotary Screw
The most common reason for compressor failure or component damage is process instability. Rotary-screw compressors are designed to deliver a constant volume and pressure of air or gas. These units are extremely susceptible to any change in either inlet or discharge conditions. A slight variation in pressure, temperature, or volume can result in instantaneous failure. The following are used as indices of instability and potential problems: rotor mesh, axial movement, thrust bearings, and gear mesh.
Rotor Mesh. In normal operation, the vibration energy generated by male and female rotor meshing is very low. As the process becomes unstable, the energy caused by the rotor-meshing frequency increases, with both the amplitude of the meshing frequency and the width of the peak increasing. In addition, the noise floor surrounding the meshing frequency becomes more pronounced. This white noise is similar to that observed in a cavitating pump or unstable fan.
Axial Movement. The normal tendency of the rotors and helical timing gears is to generate axial shaft movement, or thrusting; however, the extremely tight clearances between the male and female rotors do not tolerate any excessive axial movement and, therefore, axial movement should be a primary monitoring parameter. Axial measurements are needed from both rotor assemblies. If the vibration amplitude of these measurements increases at all, it is highly probable that the compressor will fail.
Thrust Bearings. Although process instability can affect both fixed and float bearings, thrust bearings are more likely to show early degradation as a result of process instability or abnormal compressor dynamics. Therefore, these bearings should be monitored closely, and any degradation or hint of excessive axial clearance should be corrected immediately.
Gear-Mesh. The gear-mesh vibration profile also indicates prolonged compressor instability. Deflection of the rotor shafts changes the wear pattern on the helical gear sets. This change in pattern increases the backlash in the gear mesh, results in higher vibration levels, and increases thrusting.
Table 10–10a Common Failure Modes of Reciprocating Compressors

10.4.3 Reciprocating Positive Displacement
Reciprocating compressors have a history of chronic failures that include valves, lubrication system, pulsation, and imbalance. Table 10–10a to e identifies common failure modes and causes for this type of compressor.
Like all reciprocating machines, reciprocating compressors normally generate higher levels of vibration than centrifugal machines. In part, the increased level of vibration is caused by the impact as each piston reaches top dead-center and bottom dead-center of its stroke. The energy levels are also influenced by the unbalanced forces generated by nonopposed pistons and looseness in the piston rods, wrist pins, and journals of the compressor. In most cases, the dominant vibration frequency is the second harmonic (2X) of the main crankshaft’s rotating speed. Again, this results from the
Table 10–10b Common Failure Modes of Reciprocating Compressors

impact that occurs when each piston changes directions (i.e., two impacts occur during one complete crankshaft rotation).
Valves
Valve failure is the dominant failure mode for reciprocating compressors. Because of their high cyclic rate, which exceeds 80 million cycles per year, inlet and discharge valves tend to work hard and crack.
Lubrication System
Poor maintenance of lubrication system components, such as filters and strainers, typically causes premature failure. Such maintenance is crucial to reciprocating 
Table 10–10c Common Failure Modes of Reciprocating Compressors

compressors because they rely on the lubrication system to provide a uniform oil film between closely fitting parts (e.g., piston rings and the cylinder wall). Partial or complete failure of the lube system results in catastrophic failure of the compressor.
Pulsation
Reciprocating compressors generate pulses of compressed air or gas that are discharged into the piping that transports the air or gas to its point(s) of use. This pulsation often generates resonance in the piping system, and pulse impact (i.e., standing waves) can severely damage other machinery connected to the compressed-air system. Although this behavior does not cause the compressor to fail, it must be prevented to protect other plant equipment. Note, however, that most compressed-air systems do not use pulsation dampers.
Table 10–10d Common Failure Modes of Reciprocating Compressors

Each time the compressor discharges compressed air, the air tends to act like a compression spring. Because it rapidly expands to fill the discharge piping’s available volume, the pulse of high-pressure air can cause serious damage. The pulsation wavelength, l, from a compressor with a double-acting piston design can be determined by:
   60a 34 050, l =	=
	2n	n
Where:
l = Wavelength, feet
a = Speed of sound = 1,135 feet/second n = Compressor speed, revolutions/minute
Table 10–10e Common Failure Modes of Reciprocating Compressors

For a double-acting piston design, a compressor running at 1,200 revolutions per minute (rpm) will generate a standing wave of 28.4 feet. In other words, a shock load equivalent to the discharge pressure will be transmitted to any piping or machine connected to the discharge piping and located within 28 feet of the compressor. Note that, for a single-acting cylinder, the wavelength will be twice as long.
Imbalance
Compressor inertial forces may have two effects on the operating dynamics of a reciprocating compressor, affecting its balance characteristics. The first effect is a force in the direction of the piston movement, which is displayed as impacts in a vibration profile as the piston reaches top and bottom dead-center of its stroke. The second effect is a couple, or moment, caused by an offset between the axes of two or more pistons on a common crankshaft. The interrelationship and magnitude of these two effects depend on such factors as number of cranks, longitudinal and angular arrangement, cylinder arrangement, and amount of counterbalancing possible. Two significant vibration periods result, the primary at the compressor’s rotation speed (X) and the secondary at 2X.
Although the forces developed are sinusoidal, only the maximum (i.e., the amplitude) is considered in the analysis. Figure 10–1 shows relative values of the inertial forces for various compressor arrangements.
10.5. MIXERS AND AGITATORS
Table 10–11 identifies common failure modes and their causes for mixers and agitators. Most of the problems that affect performance and reliability are caused by improper installation or variations in the product’s physical properties.
Proper installation of mixers and agitators is critical. The physical location of the vanes or propellers within the vessel is the dominant factor to consider. If the vanes are set too close to the side, corner, or bottom of the vessel, a stagnant zone will develop that causes both loss of mixing quality and premature damage to the equipment. If the vanes are set too close to the liquid level, vortexing can develop. This causes a loss of efficiency and accelerated component wear.
Variations in the product’s physical properties, such as viscosity, also cause loss of mixing efficiency and premature wear of mixer components. Although the initial selection of the mixer or agitator may have addressed the full range of physical properties expected to be encountered, applications sometimes change. Such a change may result in the use of improper equipment for a particular application.
10.6 DUST COLLECTORS
This section identifies common problems and their causes for baghouse and cyclonic separator dust-collection systems.
10.6.1 Baghouses
Table 10–12 lists the common failure modes for baghouses. This guide may be used for all such units that use fabric filter bags as the primary dust-collection media.
10.6.2 Cyclonic Separators
Table 10–13 identifies the failure modes and their causes for cyclonic separators. Because there are no moving parts within a cyclone, most of the problems associated with this type of system can be attributed to variations in process parameters, such as flowrate, dust load, dust composition (e.g., density, size), and ambient conditions (e.g., temperature, humidity).


Figure 10–1 Unbalanced inertial forces and couples for various reciprocating compressors.
10.7 PROCESS ROLLS
Most of the failures that cause reliability problems with process rolls can be attributed to either improper installation or abnormal induced loads. Table 10–14 identifies the common failure modes of process rolls and their causes.
Table 10–11 Common Failure Modes of Mixers And Agitators

Source: Integrated Systems, Inc.
Installation problems are normally the result of misalignment where the roll is not perpendicular to the travel path of the belt or transported product. If process rolls are misaligned, either vertically or horizontally, the load imparted by the belt or carried product is not uniformly spread across the roll face or to the support bearings. As a result, both the roll face and bearings are subjected to abnormal wear and may prematurely fail.
Operating methods may cause induced loads that are outside the acceptable design limits of the roll or its support structure. Operating variables, such as belt or strip tension or tracking, may be the source of chronic reliability problems. As with misalignment, these variables apply an unequal load distribution across the roll face and bearing-support structure. These abnormal loads accelerate wear and may result in premature failure of the bearings or roll.
10.8 GEARBOXES/REDUCERS
This section identifies common gearbox (also called a reducer) problems and their causes. Table 10–15 lists the more common gearbox failure modes. One of the primary causes of failure is the fact that, with few exceptions, gear sets are designed for oper-
Table 10–12 Common Failure Modes of Baghouses

Source: Integrated Systems, Inc.
ation in one direction only. Failure is often caused by inappropriate bidirectional operation of the gearbox or backward installation of the gear set. Unless specifically manufactured for bidirectional operation, the “nonpower” side of the gear’s teeth is not finished. Therefore, this side is rougher and does not provide the same tolerance as the finished “power” side.
Table 10–13 Common Failure Modes of Cyclonic Separators

Source: Integrated Systems, Inc.
Note that it has become standard practice in some plants to reverse the pinion or bullgear in an effort to extend the gear set’s useful life. Although this practice permits longer operation times, the torsional power generated by a reversed gear set is not as uniform and consistent as when the gears are properly installed.
Gear overload is another leading cause of failure. In some instances, the overload is constant, which is an indication that the gearbox is not suitable for the application. In other cases, the overload is intermittent and occurs only when the speed changes or when specific production demands cause a momentary spike in the torsional load requirement of the gearbox.
Misalignment, both real and induced, is also a primary root-cause of gear failure. The only way to ensure that gears are properly aligned is to hard blue the gears immedi-
Table 10–14 Common Failure Modes of Process Rolls
THE PROBLEMTHE CAUSESDefective or Damaged Roll BearingsExcessive Product TensionExcessive LoadMisaligned RollPoor Roll Grinding PracticesProduct Tension Too LooseProduct Tension/Tracking ProblemRoll Face DamageSpeed Coincides with Roll’s Natural FrequencySpeed Coincides with Structural Natural FrequencySource: Integrated Systems, Inc.
ately after installation. After the gears have run for a short time, their wear pattern should be visually inspected. If the pattern does not conform to vendor’s specifications, alignment should be adjusted.
Poor maintenance practices are the primary source of real misalignment problems. Proper alignment of gear sets, especially large ones, is not an easy task. Gearbox manufacturers do not provide an easy, positive means to ensure that shafts are parallel and that the proper center-to-center distance is maintained.
Induced misalignment is also a common problem with gear drives. Most gearboxes are used to drive other system components, such as bridle or process rolls. If misalignment is present in the driven members (either real or process induced), it will also directly affect the gears. The change in load zone caused by the misaligned driven component will induce misalignment in the gear set. The effect is identical to real misalignment within the gearbox or between the gearbox and mated (i.e., driver and driven) components.
Visual inspection of gears provides a positive means to isolate the potential root-cause of gear damage or failures. The wear pattern or deformation of gear teeth provides clues about the most likely forcing function or cause. The following sections discuss the clues that can be obtained from visual inspection.
Table 10–15 Common Failure Modes of Gearboxes and Gear Sets

Source: Integrated Systems, Inc.
10.8.1 Normal Wear
Figure 10–2 illustrates a gear that has a normal wear pattern. Note that the entire surface of each tooth is uniformly smooth above and below the pitch line.
10.8.2 Abnormal Wear
Figures 10–3 through 10–5 illustrate common abnormal wear patterns found in gear sets. Each of these wear patterns suggests one or more potential failure modes for the gearbox.

Figure 10–2 Normal wear pattern.

Figure 10–3 Wear pattern caused by abrasives in lubricating oil.
Abrasion
Abrasion creates unique wear patterns on the teeth. The pattern varies depending on the type of abrasion and its specific forcing function. Figure 10–3 illustrates severe abrasive wear caused by particulates in the lubricating oil. Note the score marks that run from the root to the tip of the gear teeth.
Chemical Attack or Corrosion
Water and other foreign substances in the lubricating oil supply also cause gear degradation and premature failure. Figure 10–4 illustrates a typical wear pattern on gears caused by this failure mode.

Figure 10–4 Pattern caused by corrosive attack on gear teeth.

Figure 10–5 Pitting caused by gear overloading.
Overloading
The wear patterns generated by excessive gear loading vary, but all share similar components. Figure 10–5 illustrates pitting caused by excessive torsional loading. The pits are created by the implosion of lubricating oil. Other wear patterns, such as spalling and burning, can also help identify specific forcing functions or root-causes of gear failure.
10.9 STEAM TRAPS
Most of the failure modes that affect steam traps can be attributed to variations in operating parameters or improper maintenance. Table 10–16 lists the more common causes of steam trap failures.
Operation outside the trap’s design envelope results in loss of efficiency and may result in premature failure. In many cases, changes in the condensate load, steam pressure or temperature, and other related parameters are the root-cause of poor performance or reliability problems. Careful attention should be given to the actual versus design system parameters. Such deviations are often the root-causes of problems under investigation.
Poor maintenance practices or the lack of a regular inspection program may be the primary source of steam trap problems. It is important for steam traps to be routinely inspected and repaired to ensure proper operation.
10.10 INVERTERS
Table 10–17 lists the common symptoms and causes of inverter problems. Most of these problems can be attributed to improper selection for a particular application. Others are caused by improper operation. When evaluating inverter problems, careful attention should be given to recommendations found in the vendor’s operations and maintenance manual. These recommendations are often extremely helpful in isolating the true root-cause of a problem.
10.11 CONTROL VALVES
Although there are limited common control valve failure modes, the dominant problems are usually related to leakage, speed of operation, or complete valve failure. Table 10–18 lists the more common causes of these failures.
Special attention should be given to the valve actuator when conducting a rootcause failure analysis. Many of the problems associated with both process and fluid-power control valves are really actuator problems. In particular, remotely controlled valves that use pneumatic, hydraulic, or electrical actuators are subject to actuator failure. In many cases, these failures are the reason a valve fails to properly open, close, or seal. Even with manually controlled valves, the true root-cause can be traced to an actuator problem. For example, when a manually operated processcontrol valve is jammed open or closed, it may cause failure of the valve mechanism. This overtorquing of the valve’s sealing device may cause damage or failure of the seal, or it may freeze the valve stem. Either of these failure modes results in total valve failure.
Table 10–16 Common Failure Modes of Steam Traps

Source: Integrated Systems, Inc.
Table 10–17 Common Failure Modes of Inverters

Source: Integrated Systems, Inc.
10.12 SEALS AND PACKING
Failure modes that affect shaft seals are normally limited to excessive leakage and premature failure of the mechanical seal or packing. Table 10–19 lists the common failure modes for both mechanical seals and packed boxes. As the table indicates, most of these failure modes can be directly attributed to misapplication, improper installation, or poor maintenance practices.
10.12.1 Mechanical Seals
By design, mechanical seals are the weakest link in a machine-train. If there is any misalignment or eccentric shaft rotation, the probability of a mechanical seal failure is extremely high. Most seal tolerances are limited to no more than 0.002 inches of total shaft deflection or misalignment. Any deviation outside of this limited range will cause catastrophic seal failure.
Table 10–18 Common Failure Modes of Control Valves

Source: Integrated Systems, Inc.
Misalignment
Physical misalignment of a shaft will either cause seal damage or permit some leakage through the seal, or it will result in total seal failure. Therefore, it is imperative that good alignment practices be followed for all shafts that have an installed mechanical
seal.
Table 10–19 Common Failure Modes of Packing and Mechanical Seals

Source: Integrated Systems, Inc.
Process- and machine-induced shaft instability also create seal problems. Primary causes for this failure mode include aerodynamic or hydraulic instability, critical speeds, mechanical imbalance, process load changes, or radical speed changes. These problems can cause the shaft to deviate from its true centerline enough to result in seal damage.
Chemical Attack
Chemical attack (i.e., corrosion or chemical reaction with the liquid being sealed) is another primary source of mechanical seal problems. Generally, two primary factors cause chemical attack: misapplication or improper flushing of the seal.
Misapplication. Little attention is generally given to the selection of mechanical seals. Most plants rely on the vendor to provide a seal that is compatible with the application. Too often a serious breakdown in communications occurs between the end user and the vendor on this subject. Either the procurement specification does not provide the vendor with appropriate information or the vendor does not offer the option of custom ordering the seals. Regardless of the reason, mechanical seals are often improperly selected and used in inappropriate applications.
Seal Flushing. When installed in corrosive chemical applications, mechanical seals must have a clear-water flush system to prevent chemical attack. The flushing system must provide a positive flow of clean liquid to the seal and provide an enclosed drain line that removes the flushing liquid. The flowrate and pressure of the flushing liquid will vary depending on the specific type of seal but must be enough to ensure complete, continuous flushing.
12.12.2 Packed Boxes
Packing is used to seal shafts in a variety of applications. In equipment where the shaft is not continuously rotating (e.g., valves), packed boxes can be used successfully without any leakage around the shaft. In rotating applications, such as pump shafts, the application must be able to tolerate some leakage around the shaft.
Nonrotating Applications
In nonrotating applications, packing can be installed tight enough to prevent leakage around the shaft. As long as the packing is properly installed and the stuffing-box gland is properly tightened, seal failure is not likely to occur. This type of application does require periodic maintenance to ensure that the stuffing-box gland is properly tightened or that the packing is replaced when required.
Rotating Applications
In applications where a shaft continuously rotates, packing cannot be tight enough to prevent leakage. In fact, some leakage is required to provide both flushing and cooling of the packing. Properly installed and maintained packed boxes should not fail or contribute to equipment reliability problems. Proper installation is relatively easy, and routine maintenance is limited to periodic tightening of the stuffing-box gland.

11 ULTRASONICS
This predictive maintenance technique uses principles similar to vibration analysis. Both monitor the noise generated by plant machinery or systems to determine their actual operating condition. Unlike vibration monitoring, however, ultrasonics monitors the higher frequencies (i.e., ultrasound) produced by unique dynamics in process systems or machines. The normal monitoring range for vibration analysis is from less than 1Hz to 30,000Hz. Ultrasonics techniques monitor the frequency range between 20,000Hz and 100kHz.
11.1 ULTRASONIC APPLICATIONS
As part of a predictive maintenance program, ultrasonic instruments are used for three primary applications: airborne noise analysis, leak detection, or material testing.
11.1.1 Airborne Noise Analysis
All plants are required by Occupational Safety and Health Administration (OSHA) regulations to meet ambient noise levels throughout their facilities. These mandates have forced these plants to routinely monitor the noise levels within each area of the plant and to provide hearing protection in those areas where the ambient noise level is above acceptable levels.
Ultrasonic meters are the primary tool used to monitor the ambient noise levels and to ensure compliance with OSHA regulations. In addition, some plants use simple ultrasonic meters to survey noncritical plant equipment and systems for unusual noise emissions. This latter application is limited to a simple “go/no-go” measurement and has practically no ability to diagnose the root-cause of the abnormal noise. 256
Ultrasonics
11.1.2 Leak Detection
The principal application for ultrasonic monitoring is in leak detection. The turbulent flow of liquids and gases through a restricted orifice (i.e., leak) will produce a highfrequency signature that can easily be identified using ultrasonic techniques. Therefore, this technique is ideal for detecting leaks in valves, steam traps, piping, and other process systems.
11.1.3 Materials Testing
Ultrasonics has been, and continues to be, a primary test methodology for materials testing. Typical test frequencies start at 250 kiloHertz (kHz), or 250,000 cycles per second (cps), up to 25 MegaHertz (MHz), or 25 million cps.
Testing materials generally consist of introducing an energy source into the material to be tested and recording the response characteristics using ultrasonic instruments. These tests may be as simple as striking the material with a hammer and recording the results with an accelerometer and ultrasonic meter.
Ultrasonic testing relies on the measurement of time and amplitude or strength of a signal between emission and reception. Because of a mismatch of acoustic properties between materials, the sound will partly reflect at interfaces. The quality of reflected energy depends on the acoustic impedance ratio between two materials. For example, sound transmitted through steel reaching a steel/air boundary will cause 99.9 percent internal reflection, whereas a steel/water boundary would reflect only 88 percent within the material and transmit 12 percent into the water. If impedance ratios are widely different, such as an open crack with a steel/air interface, then adequate reflection will occur and permit detection of the flaw. Conversely, a small crack in a compressive stress field that does not have oxidized faces will yield a steel/steel boundary and cannot be detected using this method.
11.2 TYPES OF ULTRASONIC SYSTEMS
Two types of ultrasonic systems are available that can be used for predictive maintenance: structural and airborne. Both provide fast, accurate diagnosis of abnormal operation and leaks. Airborne ultrasonic detectors can be used in either a scanning or contact mode. As scanners, they are most often used to detect gas pressure leaks. Because these instruments are sensitive only to ultrasound, they are not limited to specific gases as are most other gas leak detectors. In addition, they are often used to locate various forms of vacuum leaks.
In the contact mode, a metal rod acts as a waveguide. When it touches a surface, it is stimulated by the high frequencies, ultrasound, on the opposite side of the surface. This technique is used to locate turbulent flow and/or flow restriction in process piping.
Some of the ultrasonic systems include ultrasonic transmitters that can be placed inside plant piping or vessels. In this mode, ultrasonic monitors can be used to detect areas of sonic penetration along the container’s surface. This ultrasonic transmission method is useful in quick checks of tank seams, hatches, seals, caulking, gaskets, or building wall joints.
Most of the ultrasonic monitoring systems are strictly scanners that do not provide any long-term trending or data storage. They are in effect a point-of-use instrument that provides an indication of the overall amplitude of noise within the bandwidth of the instrument. Therefore, the cost for this type of instrument is relatively low. The normal cost of ultrasonic instruments will range from less than $1,000 to about $8,000. When used strictly for leak detection, little training is required to employ ultrasonic techniques. The combination of low capital cost, minimum training required to use the technique, and the potential impact of leaks on plant availability provide a positive cost benefit for including ultrasonic techniques in a total-plant predictive maintenance program.
11.3 LIMITATIONS
Care should be exercised in applying this technique in your program. Many ultrasonic systems are sold as a bearing condition monitor. Even though the natural frequencies of rolling-element bearings will fall within the bandwidth of ultrasonic instruments, this is not a valid technique for determining the condition of rolling-element bearings. In a typical machine, many other machine dynamics will also generate frequencies within the bandwidth covered by an ultrasonic instrument. Gear-meshing frequencies, blade-pass, and other machine components will also create energy or noise that cannot be separated from the bearing frequencies monitored by this type of instrument. The only reliable method of determining the condition of specific machine components, including bearings, is vibration analysis. The use of ultrasonics to monitor bearing condition is not recommended.

12 VISUAL INSPECTION
Regular visual inspection of the machinery and systems in a plant is a necessary part of any predictive maintenance program. In many cases, visual inspection will detect potential problems that will be missed using the other predictive maintenance techniques. Even with the predictive techniques discussed, many potentially serious problems can remain undetected. Routine visual inspection of all critical plant systems will augment the other techniques and ensure that potential problems are detected before serious damage can occur.
Most of the vibration-based predictive maintenance systems include the capability of recording visual observations as part of the routine data acquisition process. Because the incremental costs of these visual observations are small, this technique should be incorporated into all predictive maintenance programs.
All equipment and systems in the plant should be visually inspected on a regular basis. The additional information provided by visual inspection will augment the predictive maintenance program regardless of the primary techniques used.
As was pointed out previously, inspection is a key to detecting the need for preventive maintenance requirements. It should be nondestructive so that it will not harm the equipment. Some common methods of nondestructive testing (NDT) are outlined as follows:
1. Body Senses
—Sight
—Smell
—Sound
—Taste
—Touch
2. Temperature
—Thermistor—Thermometer
—Crayons, stickers, paints
—Infrared
—Thermopile
—Heat flow
3. Vibration Wear
—Accelerometer
—Stethoscope259
—Stroboscope
—Ultrasonic listening
—Laser alignment
4. Materials Defects
—Magnetics
—Penetrating dyes
—Eddy currents
—Radiographs
—Ultrasonics
—Rockwell hardness
—Sonic resonance
—Corona listener
—Fiberoptics bore scopes
5. Deposits, Corrosion, and Erosion
—Ultrasonics
—Radiographs
—Cathodic potential
—Weight
6. Flow
—Neon freon detector
—Smoke bomb—Gas sensor
—Quick-disconnect gauges
—Manometer
7. Electrical
—Cable fault detector
—Outlet checker
—HiPot
—VOM
—Oscilloscope
—Static meter gun
—Frequency recorder
—Phase angle meter
—Circuit-breaker tester
—Transient voltage
8. Chemical/Physical
—Spectrographic oil analysis
—Humidity
—Water or antifreeze in gases/liquids
—O2
—CO2
—pH
—Viscosity
—Metals presentTests may be made on functionally related components or on the output product. For example, most printing presses, copiers, and duplicators are intended to produce high-quality images on paper. Inspection of those output copies can show whether the process is working properly. Skips, smears, blurs, and wrinkles will show up on the copy. A good inspector can tell from a copy exactly what roll is wearing or what bearing is causing the skips. Careful inspection, which can be done without “tearing down” the machine, saves both technician time and exposure of the equipment to possible damage.
Rotating components find their own best relationship to surrounding components. For example, piston rings in an engine or compressor cylinder quickly wear to the cylinder wall configuration. If they are removed for inspection, the chances are that they will not easily fit back into the same pattern. As a result, additional wear will occur, and the rings will have to be replaced much sooner than if they were left intact and performance-tested for pressure produced and metal particles in the lubricating oil.
12.1 VISUAL INSPECTION METHODS
Most of the visual inspections that are performed as part of a preventive maintenance program are ineffective. The primary reasons for this ineffectiveness is that the methods used are almost totally subjective. For example, a preventive task may read, “Check V-belt tension and correct as necessary.” How should the technician check tension? Where should he or she measure? What tension levels are acceptable?
Effective visual inspection must be quantifiable, and all personnel must universally apply the methods used. The specific methods will vary from simple visual inspections, such as looking for leaks or reading a gauge, to requiring test instruments, such as vacuum gauges, dial indicators, and so on. In all cases, the methods used must clearly define exactly how the inspection is to be performed, the exact location that measurements or inspection is to be made, criteria for evaluation, and the acceptable range of performance.
Generally, visual inspection can be broken into two major classifications: those that can be conducted using only human senses and those that require the use of sensors or instrumentation.
12.1.1 Human Senses
Humans have a great capability for sensing unusual sights, sounds, smells, tastes, vibrations, and touches. Every maintenance manager should make a concerted effort to increase the sensitivity of his or her own and that of the personnel’s human senses. Experience is generally the best teacher. Often, however, we experience things without knowing what we are experiencing. A few hours of training in what to look for could have high payoff.
Human senses are able to detect large differences but are generally not sensitive to small changes. Time tends to have a dulling effect. Have you ever tried to determine if one color was the same as another without having a sample of each to compare side by side? If you have, you will understand the need for standards. A standard is any example that can be compared to the existing situation as a measurement. Quantitative specifications, photographs, recordings, and actual samples should be provided. The critical parameters should be clearly marked on the samples with display as to what is good and what is bad. It is best if judgments can be reduced to “go/no-go.” Figure 12–1 shows such a standard.
As the reliability-based preventive maintenance program develops, samples should be collected to help pinpoint with maximum accuracy how much wear can take place before problems will occur. A display where craftspeople gather can be effective. A framed four-foot by four-foot pegboard works well because shafts, bearings, gears, and other components can be easily wired to it or hung on hooks for display. An effective, but little used, display area where notices can be posted is above the urinal or on the inside of the toilet stall door. Those are frequently viewed locations and allow people to make dual use of their time.
12.1.2 Sensors
Because humans are not continually alert or sensitive to small changes and cannot get inside small spaces, especially when operating, it is necessary to use sensors that

Figure 12–1 “Go/no-go” standards.

Figure 12–2 Accelerometer to measure vibration of rotating shaft.
measure conditions and transmit information to external indicators. Sensor technology is progressing rapidly; considerable improvements have been made in capability, accuracy, size, and cost. Pressure transducers, temperature thermocouples, electrical ammeters, revolution counters, and a liquid height-level float are examples found in most automobiles. Accelerometers, eddy-current proximity sensors, and velocity seismic transducers are enabling the techniques of motion, position, and expansion analysis to be increasingly applied to large numbers of rotating equipment. Motors, turbines, compressors, jet engines, and generators can use vibration analysis.
Figure 12–2 shows accelerometers placed on a rotating shaft. The accelerometers are usually permanently attached to equipment at two positions 90 degrees apart, perpendicular to the rotating axes. Measurement of their output may be taken by portable test meters and chart recorders or by permanently attached recorders, often with alarms that indicate when problem thresholds are exceeded. Such devices may automatically shut down equipment to prevent damage.
The normal pattern of operation, called its signature, is established by measuring the performance of equipment under known good conditions. Comparisons are made at routine intervals, such as every 30 days, to determine if any of the parameters are changing erratically, and further, what the effect of such changes may be.
12.1.3 Spectrometric Oil Analysis
The spectrometric oil analysis (SOA) process is useful for any mechanical moving device that uses oil for lubrication. It tests for presence of metals, water, glycol, fuel dilution, viscosity, and solid particles. Automotive engines, compressors, and turbines all benefit from oil analysis. Most major oil companies provide this service if you purchase lubricants from them. Experience indicates that the typical result is that less oil is used and costs are reduced from what they were before using SOA.
The major advantage of SOA is early detection of component wear. Not only does it evaluate when oil is no longer lubricating properly and should be replaced, but it also identifies and measures small quantities of metals that are wearing from the moving surfaces. The metallic elements found, and their quantity, can indicate what components are wearing and to what degree so that maintenance and overhaul can be carefully planned. For example, presence of chrome would indicate cylinder head wear; phosphor bronze would probably be from the main bearings; and stainless steel would point toward lifters. Experience with particular equipment naturally leads to improved diagnosis.
The Air Force and commercial airlines have been refining these techniques on jet aircraft for many years. They find that SOA, together with bore scopes to look inside an engine and vibration analysis, enables them to do a very good job of predicting when maintenance should be done. The aircraft maintenance techniques that required complete teardown of propeller-driven aircraft every 1,000 hours, whether they needed it or not, are rapidly vanishing in that industry. Many manufacturing plants can gain improvements through the same maintenance techniques.
12.2 THRESHOLDS
Now that instrumentation is becoming available to measure equipment performance, it is still necessary to determine when that performance is “go” and when it is “nogo.” A human must establish the threshold point, which can then be controlled by manual, semiautomatic, or automatic means. First, let’s decide how the threshold is set and then discuss how to control it.
To set the threshold, one must gather information on what measurements can exist while equipment is running safely and what the measurements were just before or at the time of failure. Equipment manufacturers, and especially their experienced field representatives, are a good starting source of information. Most manufacturers will run equipment until failure in their laboratories as part of their tests to evaluate quality, reliability, maintainability, and maintenance procedures. Such data are necessary to determine how much stress can be put on a device under actual operating conditions before it will break. Many devices, such as nuclear reactors and airplanes, should not be taken to the breaking point under operating conditions, but they can be made to fail under secure test conditions so that knowledge can be used to keep them safe during actual use.

Figure 12–3 Normal distribution of failures.
Once the breaking point is determined, a margin of safety should be added to account for variations in individual components, environments, and operating conditions. Depending on the severity of failure, that safety margin could be anywhere from one to three standard deviations before the average failure point. As Figure 12–3 shows, one standard deviation on each side of the mean will include 68 percent of all variations, two standard deviations include 95 percent, and three standard deviations is 98.7 percent. When the mission is to prevent failures, however, only the left half of the distribution is applicable. This single-sided distribution also shows that we are dealing with probabilities and risk.
The earlier the threshold is set and effective preventive maintenance done, the greater the assurance that it will be done before failure. If the mean-time-between-failures (MTBF) is 9,000 miles with a standard deviation of 1,750 miles, then proper preventive maintenance at 5,500 miles could eliminate almost 98 percent of failures. Note the word proper, meaning that no new problems are injected. That also means, however, that costs will be higher than necessary because components will be replaced before the end of their useful life, and more labor is required.
Once the threshold set point has been determined, it should be monitored to detect when it is exceeded. The investment in monitoring depends on the period over which deterioration may occur, the means of detection, and the benefit value. Figure 12–4 illustrates the need for automatic monitoring.
If failure conditions build up quickly, a human may not easily detect the condition, and the relatively high cost of automatic instrumentation will be repaid.
The monitoring signal may be used to activate an annunciator that rings a bell or lights a red light. It may activate a feedback mechanism that reduces temperature or other parameters. A thermostat connected to a heating and air-conditioning system provides this feedback function to regulate temperature. The distinction between operational controls and maintenance controls is not important because the result is a reduced

Figure 12–4 Control chart warning of possible failure before it occurs.

Figure 12–5 A simple manometer to warn of inadequate airflow.
need for maintenance and notification that a problem is building up to a point where maintenance should be scheduled when convenient. A simple threshold indicator is the manometer shown in Figure 12–5.
This simple device can be effective in air conditioners, computer cabinets, office copiers, and any devices that rely on airflow. Aspring-loaded block can serve the same function in vacuum cleaners and other devices that must be moved and therefore cannot rely on the pull/push of air against gravity. The purpose of a filter is to remove contaminant materials so they will not clog coils, fans, electronic components, or optics. As the filter is doing its job, the caught contaminants reduce airflow. This will build to the point where equipment is straining to pull enough air, and temperatures will probably begin to rise. At such a point, the filter should be changed or cleaned, which will restore equipment to normal operating conditions. This buildup of dirt can be easily detected by a difference in the air pressure.
When the filter is operating efficiently, air pushing on the entry side will be only slightly impeded and will have about the same pressure on the exit side. A small colored ball that fits inside the clear manometer tube will rest in the bottom when the airflow is balanced. As the filter becomes restricted, pressure on the entry will be greater than on the exit and the ball will be pushed to the exit side of the tube. Colored bands around the tube can indicate the threshold of safety versus a need to replace the filter.
Because it will normally take at least several days and probably weeks for the filter to become clogged, the manometer can be checked on a routine inspection schedule and then maintenance can be performed as conditions require. This schedule is certainly less expensive for both labor and materials than either routinely replacing the filter, whether it needs it or not, or letting it build up until equipment fails and both temperatures and tempers rise. More sophisticated sensors are certainly required where humans cannot or will not notice them, as well as remote communications and alarm systems.
The decision to put or not to put a filter in the airflow is a good example of initial investment in preventive maintenance that will pay off over the equipment life. Equipment would operate just fine initially without any filter and would, of course, cost less without those components; however, when contaminants build up on an electronic circuit board, coil, or fan, extensive and expensive cleaning will have to be done to prevent the equipment from failing. Changing the filter is much easier than major equipment refurbishing, and the initial cost and replacement filters pay off through improved performance. As the automotive oil-filter advertising campaign said: “You can pay a little now, or a lot later.”

13 OPERATING DYNAMICS ANALYSIS
Effective performance of any manufacturing or process plant depends on reliability systems that continuously operate at their best design performance levels. To achieve and sustain this performance level, the plant must have an effective way to constantly monitor and evaluate these critical systems. Operating dynamics analysis provides a cost-effective means of accomplishing this fundamental requirement.
The focus of an operating dynamics analysis program is on the manufacturing process and production systems that generate plant capacity. It is not a maintenance management tool like traditional predictive maintenance programs. Because of perceived restrictions, such as low speed and machine complexity, of the technologies, most traditional predictive maintenance programs ignore or omit these critical systems. Although there may be some benefit in monitoring auxiliary equipment, maximum benefit can be achieved only when reliability of the plant’s critical production systems is maintained. Within the operating dynamics concept, auxiliary equipment is not ignored, but the focus is on those systems that produce capacity and revenue for the plant.
13.1 IT’S NOT PREDICTIVE MAINTENANCE
Prevention of catastrophic failure, the primary focus of predictive maintenance, is important, but programs that are restricted to this one goal will not improve equipment reliability, nor will they provide sufficient benefits to justify their continuance. By shifting the focus to a plant optimization tool that concentrates on capacity and reliability improvements, an operating dynamics program can greatly improve benefits to the company.
Predictive maintenance technologies can, and should, be used as a total-plant performance tool. When used correctly, these tools can provide the means to eliminate most of the factors that limit plant performance. To achieve this expanded role, the predic-
267
tive maintenance program must be developed with clear goals and objectives that permit maximum utilization of the technologies. The program must be able to cross organizational boundaries and not be limited to the maintenance function. Every function within the plant affects equipment reliability and performance, and the predictive maintenance program must address all of these influences.
Vibration monitoring and analysis is the most common of the predictive maintenance technologies. It is also the most underutilized of these tools. Most vibration-based predictive maintenance programs use less than 1 percent of the power this technology provides. The primary deficiencies of traditional predictive maintenance are:
• Technology limitations
• Limitation to maintenance issues
• Influence of process variables
• Training limitations
• Interpreting operating dynamics
13.1.1 Technology Limitations
Most predictive maintenance programs are severely restricted to a small population of plant equipment and systems. For example, vibration-based programs are generally restricted to simple, rotating machinery, such as fans, pumps, or compressors. Thermography is typically restricted to electrical switchgear and related electrical equipment. These restrictions are thought to be physical limitations of the predictive technologies. In truth, they are not.
Predictive instrumentation has the ability to effectively acquire accurate data from almost any manufacturing or process system. Restrictions, such as low speed, are purely artificial. Not only can many of the vibration meters record data at low speeds, but they can also be used to acquire most process variables, such as temperature, pressure, or flow. Because most have the ability to convert any proportional electrical signal into user-selected engineering units, they are in fact multimeters that can be used as part of a comprehensive process performance analysis program.
13.1.2 Limitation to Maintenance Issues
From its inception, predictive maintenance has been perceived as a maintenance improvement tool. Its sole purpose was, and is, to prevent catastrophic failure of plant equipment. Although it is capable of providing the diagnostic data required to meet this goal, limiting these technologies solely to this task will not improve overall plant performance.
When predictive programs are limited to the traditional maintenance function, they must ignore those issues or contributors that directly affect equipment reliability.
Outside factors, such as poor operating practices, are totally ignored.
Many predictive maintenance programs are limited to simple trending of vibration, infrared, or lubricating oil data. The perception that a radical change in the relative values indicates a corresponding change in equipment condition is valid; however, this logic does not go far enough. The predictive analyst must understand the true meaning of a change in one or more of these relative values. If a compressor’s vibration level doubles, what does the change really mean? It may mean that serious mechanical damage has occurred, but it could simply mean that the compressor’s load was reduced.
A machine or process system is much like the human body. It generates a variety of signals, like a heartbeat, that define its physical condition. In a traditional predictive maintenance program, the analyst evaluates one or a few of these signals as part of his or her determination of condition. For example, the analyst may examine the vibration profile or heartbeat of the machine. Although this approach has some merit, it cannot provide a complete understanding of the machine or the system’s true operating condition.
When a doctor evaluates a patient, he or she uses all of the body’s signals to diagnose an illness. Instead of relying on the patient’s heartbeat, the doctor also uses a variety of blood tests, temperature, urine composition, brainwave patterns, and a variety of other measurements of the body’s condition. In other words, the doctor uses all of the measurable indices of the patient’s condition. These data are then compared to the benchmark or normal profile for the human body.
Operating dynamics is much like the physician’s approach. It uses all of the indices that quantify the operating condition of a machine-train or process system and evaluates them using a design benchmark that defines normal for the system.
13.1.3 Influence of Process Variables
In many cases, the vibration-monitoring program isolates each machine-train or a component of a machine-train and ignores its system. This approach results in two major limitations: it ignores (1) the efficiency or effectiveness of the machine-train and (2) the influence of variations in the process.
When the diagnostic logic is limited to common failure modes, such as imbalance, misalignment, and so on, the benefits derived from vibration analyses are severely restricted. Diagnostic logic should include the total operating effectiveness and efficiency of each machine-train as a part of its total system. For example, a centrifugal pump is installed as part of a larger system. Its function is to reliably deliver, with the lowest operating costs, a specific volume of liquid and a specific pressure to the larger system. Few programs consider this fundamental requirement of the pump. Instead, their total focus is on the mechanical condition of the pump and its driver.
The second limitation to many vibration programs is that the analyst ignores the influence of the system on a machine-train’s vibration profile. All machine-trains are affected by system variations, no matter how simple or complex. For example, a comparison of vibration profiles acquired from a centrifugal compressor operating at 100 percent load and at 50 percent load will clearly be different. The amplitude of all rotational frequency components will increase by as much as four times at 50 percent load. Why? Simply because more freedom of movement occurs at the lower load. As part of the compressor design, load was used to stabilize the rotor. The designer balanced the centrifugal and centripetal forces within the compressor based on the design load (100 percent). When the compressor is operated at reduced or excessive loads, the rotor becomes unbalanced because the internal forces are no longer equal. In addition, the spring constant of the rotor-bearing support structure also changes with load: It becomes weaker as load is reduced and stronger as it is increased.
In more complex systems, such as paper mills other continuous process lines, the impact of the production process is much more severe. The variation in incoming product, line speeds, tensions, and a variety of other variables directly impacts the operating dynamics of the system and all of its components. The vibration profiles generated by these system components also vary with the change in the production variables. The vibration analyst must adjust for these changes before the technology can be truly beneficial as either a maintenance scheduling or plant improvement tool.
Because most predictive maintenance programs are established as maintenance tools, they ignore the impact of operating procedures and practices on the dynamics of system components. Variables such as ramp rate, startup and shutdown practices, and an infinite variety of other operator-controlled variables have a direct impact on both reliability and the vibration profiles generated by system components. It is difficult, if not impossible, to accurately detect, isolate, and identify incipient problems without clearly understanding these influences. The predictive maintenance program should evaluate existing operating practices; quantify their impact on equipment reliability, effectiveness, and costs; and provide recommended modifications to these practices that will improve overall performance of the production system.
13.1.4 Training Limitations
In general, predictive maintenance analysts receive between 5 and 25 days of training as part of the initial startup cost. This training is limited to three to five days of predictive system training by the system vendor and about five days of vibration or infrared technology training. In too many cases, little additional training is provided. Analysts are expected to teach themselves or network with other analysts to master their trade. This level of training is not enough to gain even minimal benefits from predictive maintenance.
Vendor training is usually limited to use of the system and provides little, if any, practical technology training. The technology courses that are currently available are of limited value. Most are limited to common failure modes and do not include any training in machine design or machine dynamics. Instead, analysts are taught to identify simple failure modes of generic machine-trains.
To be effective, predictive analysts must have a thorough knowledge of machine/ system design and machine dynamics. This knowledge provides the minimum base required to effectively use predictive maintenance technologies. Typically, a graduate mechanical engineer can master this basic knowledge of machine design, machine dynamics, and proper use of predictive tools in about 13 weeks of classroom training. Nonengineers, with good mechanical aptitude, will need 26 or more weeks of formal training.
13.1.5 Understanding Machine Dynamics
It Starts with the Design
Every machine or process system is designed to perform a specific function or range of functions. To use operating dynamics analysis, one must first fully understand how machines and process systems perform their work. This understanding must start with a thorough design review that identifies the criteria that were used to design a machine and its installed system. In addition, the analyst must also understand the inherent weaknesses and potential failure modes of these systems. For example, consider the centrifugal pump.
Centrifugal pumps are highly susceptible to variations in process parameters, such as suction pressure, specific gravity of the pumped liquid, back-pressure induced by control valves, and changes in demand volume. Therefore, the dominant reasons for centrifugal pump failures are usually process related.
Several factors dominate pump performance and reliability: internal configuration, suction condition, total dynamic pressure or head, hydraulic curve, brake horsepower, installation, and operating methods. These factors must be understood and used to evaluate any centrifugal pump-related problem or event.
All centrifugal pumps are not alike. Variations in the internal configuration occur in the impeller type and orientation. These variations have a direct impact on a pump’s stability, useful life, and performance characteristics.
There are a variety of impeller types used in centrifugal pumps. They range from simple radial-flow, open designs to complex variable-pitch, high-volume enclosed designs. Each of these types is designed to perform a specific function and should be selected with care. In relatively small, general-purpose pumps, the impellers are normally designed to provide radial flow, and the choices are limited to either enclosed or open design.
Enclosed impellers are cast with the vanes fully encased between two disks. This type of impeller is generally used for clean, solid-free liquids. It has a much higher efficiency than the open design. Open impellers have only one disk, and the opposite side of the vanes is open to the liquid. Because of its lower efficiency, this design is limited to applications where slurries or solids are an integral part of the liquid.


OPPOSED CONFIGURATION
Figure 13–1 Impeller orientation.
In single-stage centrifugal pumps, impeller orientation is fixed and is not a factor in pump performance; however, it must be carefully considered in multistage pumps, which are available in two configurations: inline and opposed.
Inline configurations (see Figure 13–1) have all impellers facing in the same direction. As a result, the total differential pressure between the discharge and inlet is axially applied to the rotating element toward the outboard bearing. Because of this configuration, inline pumps are highly susceptible to changes in the operating envelope.
Because of the tremendous axial pressures that are created by the inline design, these pumps must have a positive means of limiting endplay, or axial movement, of the rotating element. Normally, one of two methods is used to fix or limit axial movement: (1) a large thrust bearing is installed at the outboard end of the pump to restrict movement, or (2) discharge pressure is vented to a piston mounted on the outboard end of the shaft.
Multistage pumps that use opposed impellers are much more stable and can tolerate a broader range of process variables than those with an inline configuration. In the opposed-impeller design, sets of impellers are mounted back-to-back on the shaft. As a result, the other cancels the thrust or axial force generated by one of the pairs. This design approach virtually eliminates axial forces. As a result, the pump does not require a massive thrust-bearing or balancing piston to fix the axial position of the shaft and rotating element.
Because the axial forces are balanced, this type of pump is much more tolerant of changes in flow and differential pressure than the inline design; however, it is not immune to process instability or to the transient forces caused by frequent radical changes in the operating envelope.
Factors that Determine Performance
Centrifugal pump performance is primarily controlled by two variables: suction conditions and total system pressure or head requirement. Total system pressure consist of the total vertical lift or elevation change, friction losses in the piping, and flow restrictions caused by the process. Other variables affecting performance include the pump’s hydraulic curve and brake horsepower.
Suction Conditions. Factors affecting suction conditions are the net positive suction head, suction volume, and entrained air or gas. Suction pressure, called net positive suction head (NPSH), is one of the major factors governing pump performance. The variables affecting suction head are shown in Figure 13–2.
Centrifugal pumps must have a minimum amount of consistent and constant positive pressure at the eye of the impeller. If this suction pressure is not available, the pump will be unable to transfer liquid. The suction supply can be open and below the pump’s centerline, but the atmospheric pressure must be greater than the pressure required to lift the liquid to the impeller eye and to provide the minimum NPSH required for proper pump operation.
At sea level, atmospheric pressure generates a pressure of 14.7 pounds per square inch (psi) to the surface of the supply liquid. This pressure minus vapor pressure, friction loss, velocity head, and static lift must be enough to provide the minimum NPSH requirements of the pump. These requirements vary with the volume of liquid transferred by the pump.
Most pump curves provide the minimum NPSH required for various flow conditions. This information, which is usually labeled NPSHR, is generally presented as a rising curve located near the bottom of the hydraulic curve. The data are usually expressed in “feet of head” rather than psi.
The pump’s supply system must provide a consistent volume of single-phase liquid equal to or greater than the volume delivered by the pump. To accomplish this, the

Figure 13–2 Net positive suction head requirements.
suction supply should have relatively constant volume and properties (e.g., pressure, temperature, specific gravity). Special attention must be paid to applications where the liquid has variable physical properties (e.g., specific gravity, density, viscosity). As the suction supply’s properties vary, effective pump performance and reliability will be adversely affected.
In applications where two or more pumps operate within the same system, special attention must be given to the suction flow requirements. Generally, these applications can be divided into two classifications: pumps in series and pumps in parallel.
Most pumps are designed to handle single-phase liquids within a limited range of specific gravity or viscosity. Entrainment of gases, such as air or steam, has an adverse effect on both the pump’s efficiency and its useful operating life. This is one form of cavitation, which is a common failure mode of centrifugal pumps. The typical causes of cavitation are leaks in suction piping and valves or a change of phase induced by liquid temperature or suction pressure deviations. For example, a one-pound suction pressure change in a boiler-feed application may permit the deaerator-supplied water to flash into steam. The introduction of a two-phase mixture of hot water and steam into the pump causes accelerated wear, instability, loss of pump performance, and chronic failure problems.
Total System Head. Centrifugal pump performance is controlled by the total system head (TSH) requirement, unlike positive-displacement pumps. TSH is defined as the

FLOW in gallons per minute (GPM)
Figure 13–3 Simple hydraulic curve for centrifugal pump.

FLOW in gallons per minute (GPM)
Figure 13–4 Actual centrifugal pump performance depends on total system head.
total pressure required to overcome all resistance at a given flow. This value includes all vertical lift, friction loss, and back-pressure generated by the entire system. It determines the efficiency, discharge volume, and stability of the pump.
Total Dynamic Head. Total dynamic head (TDH) is the difference between the discharge and suction pressure of a centrifugal pump. Pump manufacturers that generate hydraulic curves, such as those shown in Figures 13–3, 13–4, and 13–5, use this value. These curves represent the performance that can be expected for a particular pump

Figure 13–5 Brake horsepower needs to change with process parameters.
under specific operating conditions. For example, a pump with a discharge pressure of 100psig and a positive pressure of 10psig at the suction will have a TDH of 90psig.
Most pump hydraulic curves define pressure to be TDH rather than actual discharge pressure. This consideration is important when evaluating pump problems. For example, a variation in suction pressure has a measurable impact on both discharge pressure and volume. Figure 13–3 is a simplified hydraulic curve for a single-stage centrifugal pump. The vertical axis is TDH, and the horizontal axis is discharge volume or flow.
The best operating point for any centrifugal pump is called the best efficiency point (BEP). This is the point on the curve where the pump delivers the best combination of pressure and flow. In addition, the BEP defines the point that provides the most stable pump operation with the lowest power consumption and longest maintenancefree service life.
In any installation, the pump will always operate at the point where its TDH equals the TSH. When selecting a pump, it is hoped that the BEP is near the required flow where the TDH equals TSH on the curve. If it is not, some operating-cost penalty will result from the pump’s inefficiency. This is often unavoidable because pump selection is determined by choosing from what is available commercially as opposed to selecting one that would provide the best theoretical performance.
For the centrifugal pump illustrated in Figure 13–3, the BEP occurs at a flow of 500 gallons per minute with 150 feet TDH. If the TSH were increased to 175 feet, however, the pump’s output would decrease to 350 gallons per minute. Conversely, a decrease in TSH would increase the pump’s output. For example, a TSH of 100 feet would result in a discharge flow of almost 670 gallons per minute.
From an operating dynamic standpoint, a centrifugal pump becomes more and more unstable as the hydraulic point moves away from the BEP. As a result, the normal service life decreases and the potential for premature failure of the pump or its components increases. A centrifugal pump should not be operated outside the efficiency range shown by the bands on its hydraulic curve, or 65 percent for the example shown in Figure 13–3.
If the pump is operated to the left of the minimum recommended efficiency point, it may not discharge enough liquid to dissipate the heat generated by the pumping operation. This can result in a heat buildup within the pump that can result in catastrophic failure. This operating condition, which is called shut-off, is a leading cause of premature pump failure.
When the pump operates to the right of the last recommended efficiency point, it tends to overspeed and become extremely unstable. This operating condition, which is called run-out, can also result in accelerated wear and premature failure.
Brake horsepower (BHP) refers to the amount of motor horsepower required for proper pump operation. The hydraulic curve for each type of centrifugal pump reflects its performance (i.e., flow and head) at various BHPs. Figure 13–5 is an example of a simplified hydraulic curve that includes the BHP parameter.
Note the diagonal lines that indicate the BHP required for various process conditions. For example, the pump illustrated in Figure 13–2 requires 22.3 horsepower at its BEP. If the TSH required by the application increases from 150 feet to 175 feet, the horsepower required by the pump increases to 24.6. Conversely, when the TSH decreases, the required horsepower also decreases.
The brake horsepower required by a centrifugal pump can be easily calculated by:
	Flow GPM(	)¥ Specific Gravity ¥ Total Dynamic Head Feet(	)
Brake Horsepower =
3960 ¥ Efficiency
With two exceptions, the certified hydraulic curve for any centrifugal pump provides the data required by calculating the actual brake horsepower. Those exceptions are specific gravity and TDH.
Specific gravity must be determined for the specific liquid being pumped. For example, water has a specific gravity of 1.0. Most other clear liquids have a specific gravity of less than 1.0. Slurries and other liquids that contain solids or are highly viscous materials generally have a higher specific gravity. Reference books, like Ingersoll Rand’s Cameron’s Hydraulics Databook, provide these values for many liquids.
The TDH can be directly measured for any application using two calibrated pressure gauges. Install one gauge in the suction inlet of the pump and the other on the discharge. The difference between these two readings is TDH.
With the actual TDH, flow can be determined directly from the hydraulic curve. Simply locate the measured pressure on the hydraulic curve by drawing a horizontal line from the vertical axis (i.e., TDH) to a point where it intersects the curve. From the intersect point, draw a vertical line downward to the horizontal axis (i.e., flow). This provides an accurate flowrate for the pump. The intersection point also provides the pump’s efficiency for that specific point. Because the intersection may not fall exactly on one of the efficiency curves, some approximation may be required.
Installation
Centrifugal pump installation should follow Hydraulic Institute Standards, which provide specific guidelines to prevent distortion of the pump and its baseplate. Distortions can result in premature wear, loss of performance, or catastrophic failure. The following should be evaluated as part of a root-cause failure analysis: foundation, piping support, and inlet and discharge piping configurations.
Centrifugal pumps require a rigid foundation that prevents torsional or linear movement of the pump and its baseplate. In most cases, this type of pump is mounted on a concrete pad with enough mass to securely support the baseplate, which has a series of mounting holes. Depending on size, there may be three to six mounting points on each side.
The baseplate must be securely bolted to the concrete foundation at all of these points. One common installation error is to leave out the center baseplate lag bolts. This permits the baseplate to flex with the torsional load generated by the pump.
Pipe strain causes the pump casing to deform and results in premature wear and/or failure. Therefore, both suction and discharge piping must be adequately supported to prevent strain. In addition, flexible isolator connectors should be used on both suction and discharge pipes to ensure proper operation.
Centrifugal pumps are highly susceptible to turbulent flow. The Hydraulic Institute provides guidelines for piping configurations that are specifically designed to ensure laminar flow of the liquid as it enters the pump. As a general rule, the suction pipe should provide a straight, unrestricted run that is six times the inlet diameter of the pump.
Installations that have sharp turns, shut-off or flow-control valves, or undersized pipe on the suction side of the pump are prone to chronic performance problems. Such deviations from good engineering practices result in turbulent suction flow and cause hydraulic instability that severely restricts pump performance.
The restrictions on discharge piping are not as critical as for suction piping, but using good engineering practices ensures longer life and trouble-free operation of the pump. The primary considerations that govern discharge piping design are friction losses and total vertical lift or elevation change. The combination of these two factors is called TSH, which represents the total force that the pump must overcome to perform properly. If the system is designed properly, the discharge pressure of the pump will be slightly higher than the TSH at the desired flowrate.
In most applications, it is relatively straightforward to confirm the total elevation change of the pumped liquid. Measure all vertical rises and drops in the discharge piping, then calculate the total difference between the pump’s centerline and the final delivery point.
Determining the total friction loss, however, is not as simple. Friction loss is caused by several factors, all of which depend on the flow velocity generated by the pump. The major sources of friction loss include:
• Friction between the pumped liquid and the sidewalls of the pipe
• Valves, elbows, and other mechanical flow restrictions
• Other flow restrictions, such as back-pressure created by the weight of liquidin the delivery storage tank or resistance within the system component that uses the pumped liquid
Several reference books, like Ingersoll-Rand’s Cameron’s Hydraulics Databook, provide the pipe-friction losses for common pipes under various flow conditions. Generally, data tables define the approximate losses in terms of specific pipe lengths or runs. Friction loss can be approximated by measuring the total run length of each pipe size used in the discharge system, dividing the total by the equivalent length used in the table, and multiplying the result by the friction loss given in the table.
Each time the flow is interrupted by a change of direction, a restriction caused by valving, or a change in pipe diameter, the flow resistance of the piping increases substantially. The actual amount of this increase depends on the nature of the restriction. For example, a short-radius elbow creates much more resistance than a long-radius elbow; a ball valve’s resistance is much greater than a gate valve’s; and the resistance from a pipe-size reduction of four inches will be greater than for a one-inch reduction. Reference tables are available in hydraulics handbooks that provide the relative values for each of the major sources of friction loss. As in the friction tables mentioned earlier, these tables often provide the friction loss as equivalent runs of straight pipe.
In some cases, friction losses are difficult to quantify. If the pumped liquid is delivered to an intermediate storage tank, the configuration of the tank’s inlet determines if it adds to the system pressure. If the inlet is on or near the top, the tank will add no back-pressure; however, if the inlet is below the normal liquid level, the total height of liquid above the inlet must be added to the total system head.
In applications where the liquid is used directly by one or more system components, the contribution of these components to the total system head may be difficult to calculate. In some cases, the vendor’s manual or the original design documentation will provide this information. If these data are not available, then the friction losses and back-pressure need to be measured or an overcapacity pump selected for service based on a conservative estimate.
Operating Methods
Normally, little consideration is given to operating practices for centrifugal pumps; however, some critical practices must be followed, such as using proper startup procedures, using proper bypass operations, and operating under stable conditions.
Startup Procedures. Centrifugal pumps should always be started with the discharge valve closed. As soon as the pump is activated, the valve should be slowly opened to its full-open position. The only exception to this rule is when there is positive backpressure on the pump at startup. Without adequate back-pressure, the pump will absorb a substantial torsional load during the initial startup sequence. The normal tendency is to overspeed because there is no resistance on the impeller.
Bypass Operation. Many pump applications include a bypass loop intended to prevent deadheading (i.e., pumping against a closed discharge). Most bypass loops consist of a metered orifice inserted into the bypass piping to permit a minimal flow of liquid. In many cases, the flow permitted by these metered orifices is not sufficient to dissipate the heat generated by the pump or to permit stable pump operation.
If a bypass loop is used, it must provide sufficient flow to ensure reliable pump operation. The bypass should provide sufficient volume to permit the pump to operate within its designed operating envelope. This envelope is bound by the efficiency curves that are included on the pump’s hydraulic curve, which provides the minimum flow needed to meet this requirement.
Stable Operating Conditions. Centrifugal pumps cannot absorb constant, rapid changes in operating environment. For example, frequent cycling between full-flow and no-flow ensures premature failure of any centrifugal pump. The radical surge of back-pressure generated by rapidly closing a discharge valve, referred to as hydraulic hammer, generates an instantaneous shock load that can literally tear the pump from its piping and foundation.
In applications where frequent changes in flow demand are required, the pump system must be protected from such transients. Two methods can be used to protect the system.
• Slow down the transient. Instead of instant valve closing, throttle the system over a longer interval. This will reduce the potential for hydraulic hammer and prolong pump life.
• Install proportioning valves. For applications where frequent radical flow swings are necessary, the best protection is to install a pair of proportioning valves that have inverse logic. The primary valve controls flow to the process. The second controls flow to a full-flow bypass. Because of their inverse logic, the second valve will open in direct proportion as the primary valve closes, keeping the flow from the pump nearly constant.
Design Limitations. Centrifugal pumps can be divided into two basic types: endsuction and horizontal split case. These two major classifications can be further broken into single-stage and multistage. Each of these classifications has common monitoring parameters, but each also has unique features that alter its forcing functions and the resultant vibration profile. The common monitoring parameters for all centrifugal pumps include axial thrusting, vane-pass, and running speed.
End-suction and multistage pumps with inline impellers are prone to excessive axial thrusting. In the end-suction pump, the centerline axial inlet configuration is the primary source of thrust. Restrictions in the suction piping, or low suction pressures, create a strong imbalance that forces the rotating element toward the inlet.
Multistage pumps with inline impellers generate a strong axial force on the outboard end of the pump. Most of these pumps have oversized thrust bearings (e.g., Kingsbury bearings) that restrict the amount of axial movement; however, bearing wear caused by constant rotor thrusting is a dominant failure mode. Monitoring the axial movement of the shaft should be done whenever possible.
Hydraulic or flow instability is common in centrifugal pumps. In addition to the restrictions of the suction and discharge discussed previously, the piping configuration in many applications creates instability. Although flow through the pump should be laminar, sharp turns or other restrictions in the inlet piping can create turbulent flow conditions. Forcing functions such as these result in hydraulic instability, which displaces the rotating element within the pump.
In a vibration analysis, hydraulic instability is displayed at the vane-pass frequency of the pump’s impeller. Vane-pass frequency is equal to the number of vanes in the impeller multiplied by the actual running speed of the shaft. Therefore, a narrowband window should be established to monitor the vane-pass frequency of all centrifugal pumps.
13.1.6 Interpreting Operating Dynamics
Operating dynamics analysis must be based on the design and dynamics of the specific machine or system. Data must include all parameters that define the actual operating condition of that system. In most cases, these data will include full, highresolution vibration data, incoming product characteristics, all pertinent process data, and actual operating control parameters.
Vibration Data
For steady-state operation, high-resolution, single-channel vibration data can be used to evaluate a system’s operating dynamics. If the system is subject to variables, such as incoming production, operator control inputs, or changes in speed or load, multichannel, real-time data may be required to properly evaluate the system. In addition, for systems that rely on timing or have components where response time or response characteristics are critical to the process, these data should be augmented with timedomain vibration data.
Data Normalization
In all cases, vibration data must be normalized to ensure proper interpretation. Without a clear understanding of the actual operating envelope that was present when the vibration data were acquired, it is nearly impossible to interpret the data. Normalization is required to eliminate the effects of process changes in the vibration profiles. At a minimum, each data set must be normalized for speed, load, and the other standard process variables. Normalization allows the use of trending techniques or the comparison of a series of profiles generated over time.
Regardless of the machine’s operating conditions, the frequency components should occur at the same location when comparing normalized data for a machine. Normalization allows the location of frequency components to be expressed as an integer multiple of shaft running speed, although fractions sometimes result. For example, gear-mesh frequency locations are generally integer multiples (e.g., 5¥, 10¥), and bearing-frequency locations are generally noninteger multiples (e.g., 0.5¥, 1.5¥). Plotting the vibration signature in multiples of running speed quickly differentiates the unique frequencies that are generated by bearings from those generated by gears, blades, and other components that are integers of running speed. At a minimum, the vibration data must be normalized to correct for changes in speed, load, and other process variables.
Speed. When normalizing data for speed, all machines should be considered to be variable-speed—even those classified as constant-speed. Speed changes caused by load occur even with simple “constant-speed” machine-trains, such as electricmotor–driven centrifugal pumps. Generally, the change is relatively minor (between 5 to 15 percent), but it is enough to affect diagnostic accuracy. This variation in speed is enough to distort vibration signatures, which can lead to improper diagnosis.
With constant-speed machines, an analyst’s normal tendency is to normalize speed to the default speed used in the database setup; however, this practice can introduce enough error to distort the results of the analysis because the default speed is usually an average value from the manufacturer. For example, a motor may have been assigned a speed of 1,780 revolutions per minute (rpm) during setup. The analyst then assumes that all data sets were acquired at this speed. In actual practice, however, the motor’s speed could vary the full range between locked rotor speed (i.e., maximum load) to synchronous (i.e., no-load) speed. In this example, the range could be between 1,750rpm and 1,800rpm, a difference of 50rpm. This variation is enough to distort data normalized to 1,780rpm. Therefore, it is necessary to normalize each data set to the actual operating speed that occurs during data acquisition rather than using the default speed from the database.
Take care when using the vibration analysis software provided with most microprocessor-based systems to determine the machine speed to use for data normalization. In particular, do not obtain the machine speed value from a display-screen plot (i.e., on-screen or print-screen) generated by a microprocessor-based vibration analysis software program. Because the cursor position does not represent the true frequency of displayed peaks, it cannot be used. The displayed cursor position is an average value. The graphics packages in most of the programs use an average of four or five data points to plot each visible peak. This technique is acceptable for most data analysis purposes, but it can skew the results if used to normalize the data. The approximate machine speed obtained from such a plot is usually within 10 percent of the actual value, which is not accurate enough to be used for speed normalization. Instead, use the peak search algorithm and print out the actual peaks and associated
speeds.
Load. Data also must be normalized for variations in load. Where speed variations result in a right or left shift of the frequency components, variations in load change the amplitude. For example, the vibration amplitude of a centrifugal compressor taken at 100 percent load is substantially lower than the vibration amplitude in the same compressor operating at 50 percent load.
In addition, the effect of load variation is not linear. In other words, the change in overall vibration energy does not change by 50 percent with a corresponding 50 percent load variation. Instead, it tends to follow more of a quadratic relationship. A 50 percent load variation can create a 200 percent, or a factor of four, change in vibration energy.
None of the comparative trending or diagnostic techniques used by traditional vibration analysis can be used on variable-load machine-trains without first normalizing the data. Again, since even machines classified as constant-load operate in a variableload condition, it is good practice to normalize all data to compensate for load variations using the proper relationship for the application.
Other Process Variables. Other variations in a process or system have a direct effect on the operating dynamics and vibration profile of the machinery. In addition to changes in speed and load, other process variables affect the stability of the rotating elements, induce abnormal distribution of loads, and cause a variety of other abnormalities that directly impact diagnostics. Therefore, each acquired data set should include a full description of the machine-train and process system parameters. For example, abnormal strip tension or traction in a continuous-process line changes the load distribution on the process rolls that transport a strip through the line. This abnormal loading induces a form of misalignment that is visible in the roll and its drive-train’s vibration profile.
Analysis of shaft deflection is a fundamental diagnostic tool. If the analyst can establish the specific direction and approximate severity of shaft displacement, it is much easier to isolate the forcing function. For example, when the discharge valve on an end-suction centrifugal pump is restricted, the pump’s shaft is displaced in a direction opposite to the discharge volute. Such deflection is caused by the back-pressure generated by the partially closed valve. Most of the failure modes and abnormal operating dynamics that affect machine reliability force the shaft from its true centerline. By using common-shaft diagnostics, the analyst can detect deviations from normal operating condition and isolate the probable forcing function.
We have used centrifugal pumps to illustrate the basics of operating dynamics analysis, but these same concepts are applicable to all plant machinery, equipment, and systems. The same concepts can be used for both dynamic and static plant systems with equal results. In every case, the first step is a thorough understanding of the design precepts of the system, then understanding the installation and application. It is imperative that all deviations created by the installation, application, or mode of operation must be fully understood and used to analyze the dynamics of the system.

14 FAILURE-MODE ANALYSIS
All of the analysis techniques discussed to this point have been methods to determine if a potential problem exists within the machine-train or its associated systems. Failure-mode analysis is the next step required to specifically pinpoint the failure mode and identify which machine-train component is degrading.
Although failure-mode analysis identifies the number and symptoms of machine-train problems, it does not always identify the true root-cause of problems. Visual inspection, additional testing, or other techniques such as operating dynamics analysis must verify root-cause.
Failure-mode analysis is based on the assumption that certain failure modes are common to all machine-trains and all applications. It also assumes that the vibration patterns for each of these failure modes, when adjusted for process-system dynamics, are absolute and identifiable.
Two types of information are required to perform failure-mode analysis: (1) machinetrain vibration signatures, both FFTs and time traces; and (2) practical knowledge of machine dynamics and failure modes. Several failure-mode charts are available that describe the symptoms or abnormal vibration profiles that indicate potential problems exist. An example is the following description of the imbalance failure mode, which was obtained from a failure-mode chart: Single-plane imbalance generates a dominant fundamental (1¥) frequency component with no harmonics (2¥, 3¥, etc.). Note, however, that the failure-mode charts are simplistic because many other machine-train problems also excite, or increase the amplitude of, the fundamental (1¥) frequency component. In a normal vibration signature, 60 to 70 percent of the total overall, or broadband, energy is contained in the 1¥ frequency component. Any deviation from a state of equilibrium increases the energy level at this fundamental shaft speed.
285
14.1 COMMON GENERAL FAILURE MODES
Many of the common causes of failure in machinery components can be identified by understanding their relationship to the true running speed of the shaft within the machine-train.
Table 14–1 is a vibration troubleshooting chart that identifies some of the common failure modes. This table provides general guidelines for interpreting the most common abnormal vibration profiles. These guidelines, however, do not provide positive verification or identification of machine-train problems. Verification requires an understanding of the failure mode and how it appears in the vibration signature.
The sections to follow describe the most common machine-train failure modes: critical speeds, imbalance, mechanical looseness, misalignment, modulations, process instability, and resonance.
14.1.1 Critical Speeds
All machine-trains have one or more critical speeds that can cause severe vibration and damage to the machine. Critical speeds result from the phenomenon known as dynamic resonance.
Critical speed is a function of the natural frequency of dynamic components such as a rotor assembly, bearings, and so on. All dynamic components have one or more natural frequencies that can be excited by an energy source that coincides with, or is in proximity to, that frequency. For example, a rotor assembly with a natural frequency of 1,800 rotations per minute (rpm) cannot be rotated at speeds between 1,782 and 1,818rpm without exciting the rotor’s natural frequency.
Critical speed should not be confused with the mode shape of a rotating shaft. Deflection of the shaft from its true centerline (i.e., mode shape) elevates the vibration amplitude and generates dominant vibration frequencies at the rotor’s fundamental and harmonics of the running speed; however, the amplitude of these frequency components tends to be much lower than those caused by operating at a critical speed of the rotor assembly. Also, the excessive vibration amplitude generated by operating at a critical speed disappears when the speed is changed. Vibrations caused by mode shape tend to remain through a much wider speed range or may even be independent of speed.
The unique natural frequencies of dynamic machine components are determined by the mass, freedom of movement, support stiffness, and other factors. These factors define the response characteristics of the rotor assembly (i.e., rotor dynamics) at various operating conditions.
Each critical speed has a well-defined vibration pattern. The first critical excites the fundamental (1¥) frequency component; the second critical excites the secondary (2¥) component; and the third critical excites the third (3¥) frequency component.
Frequency of Dominant VibrationNature of Fault(Hz = rpm. 60)DirectionRemarksRotating Members1 ¥ rpmRadialA common cause of excess vibration in Out of BalancemachineryMisalignment &Usually 1 ¥ rpmRadialA common faultBent ShaftOften 2 ¥ rpm&Sometimes 3 & 4 ¥ rpmAxialDamaged RollingImpact rates forRadialUneven vibration levels, often with Element Bearingsthe individual&shocks. °Impact-Rates:Table 14–1 Vibration Troubleshooting Chart

	(Ball, Roller, etc.)	bearing components°	Axial
Also vibrations at very high frequencies
(20 to 60kHz)
Journal BearingsSub-harmonics ofPrimarilyLooseness may only develop at operating Loose in Housingsshaft rpm, exactlyRadialspeed and temperature (e.g., 1/2 or 1/3 ¥ rpmturbomachines)Oil Film Whirl orSlightly less thanPrimarilyApplicable to high-speed (e.g., turbo) Whip in Journalhalf shaft speedRadialmachinesBearings(42% to 48%)Hysteresis WhirlShaft critical speedPrimarilyVibrations excited when passing through Radialcritical shaft speed are maintained at higher shaft speeds. Can sometimes be cured by checking tightness of rotor componentsDamaged or WornTooth meshingRadialSidebands around tooth meshing Gearsfrequencies (shaft rpm&frequencies indicate modulation (e.g., ¥ number of teeth)Axialeccentricity) at frequency corresponding toand harmonicssideband spacings. Normally only detectable with very narrow-band analysisMechanical
Looseness2 ¥ rpmFaulty Belt Drive1, 2, 3 & 4 ¥ rpm of beltRadialUnbalanced1 ¥ rpm and/orPrimarilyReciprocatingmultiples for higherRadialForces and Couplesorder unbalanceIncreasedBlade & VaneRadialIncreasing levels indicate increasing Turbulencepassing frequencies&turbulenceand harmonicsAxialElectrically1 ¥ rpm or 1 or 2RadialShould disappear when turning off the Induced Vibrationstimes sychronous&powerfrequencyAxial
The best way to confirm a critical-speed problem is to change the operating speed of the machine-train. If the machine is operating at a critical speed, the amplitude of the vibration components (1¥, 2¥, or 3¥) will immediately drop when the speed is changed. If the amplitude remains relatively constant when the speed is changed, the problem is not critical speed.
14.1.2 Imbalance
The term balance means that all forces generated by, or acting on, the rotating element of a machine-train are in a state of equilibrium. Any change in this state of equilibrium creates an imbalance. In the global sense, imbalance is one of the most common abnormal vibration profiles exhibited by all process machinery.
Theoretically, a perfectly balanced machine that has no friction in the bearings would experience no vibration and would have a perfect vibration profile—a perfectly flat, horizontal line—however, no perfectly balanced machines exist. All machine-trains exhibit some level of imbalance, which has a dominant frequency component at the fundamental running speed (1¥) of each shaft.
An imbalance profile can be excited as a result of the combined factors of mechanical imbalance, lift/gravity differential effects, aerodynamic and hydraulic instabilities, process loading, and, in fact, all failure modes.
Mechanical
It is incorrect to assume that mechanical imbalance must exist to create an imbalance condition within the machine. Mechanical imbalance, however, is the only form of imbalance that is corrected by balancing the rotating element. When all failures are considered, the number of machine problems that are the result of actual mechanical rotor imbalance is relatively small.
Single-Plane. Single-plane mechanical imbalance excites the fundamental (1¥) frequency component, which is typically the dominant amplitude in a signature. Because there is only one point of imbalance, only one high spot occurs as the rotor completes each revolution. The vibration signature may also contain lower-level frequencies reflecting bearing defects and passing frequencies. Figure 14–1 illustrates single-plane imbalance.
Because mechanical imbalance is multidirectional, it appears in both the vertical and horizontal directions at the machine’s bearing pedestals. The actual amplitude of the 1¥ component generally is not identical in the vertical and horizontal directions and both generally contain elevated vibration levels at 1¥.
The difference between the vertical and horizontal values is a function of the bearingpedestal stiffness. In most cases, the horizontal plane has a greater freedom of movement and, therefore, contains higher amplitudes at 1¥ than the vertical plane.


Multiplane. Multiplane mechanical imbalance generates multiple harmonics of running speed. The actual number of harmonics depends on the number of imbalance points, the severity of imbalance, and the phase angle between imbalance points.
Figure 14–2 illustrates a case of multiplane imbalance in which there are four out-ofphase imbalance points. The resultant vibration profile contains dominant frequencies at 1¥, 2¥, 3¥, and 4¥. The actual amplitude of each of these components is determined by the amount of imbalance at each of the four points, but the 1¥ component should always be higher than any subsequent harmonics.
Lift/Gravity Differential
Lift, which is designed into a machine-train’s rotating elements to compensate for the effects of gravity acting on the rotor, is another source of imbalance. Because lift does not always equal gravity, some imbalance always exists in machine-trains. The vibration component caused by the lift/gravity differential effect appears at the fundamental or 1¥ frequency.
Other
All failure modes create some form of imbalance in a machine, as do aerodynamic instability, hydraulic instability, and process loading. The process loading of most

Figure 14–2 Multiplane imbalance generates multiple harmonics.
machine-trains varies, at least slightly, during normal operations. These vibration components appear at the 1¥ frequency.
14.1.3 Mechanical Looseness
Looseness, which can be present in both the vertical and horizontal planes, can create a variety of patterns in a vibration signature. In some cases, the fundamental (1¥) frequency is excited. In others, a frequency component at one-half multiples of the shaft’s running speed (e.g., 0.5¥, 1.5¥, 2.5¥) is present. In almost all cases, there are multiple harmonics, both full and half.
Vertical
Mechanical looseness in the vertical plane generates a series of harmonic and halfharmonic frequency components. Figure 14–3 is a simple example of a vertical mechanical looseness signature.
In most cases, the half-harmonic components are about one-half of the amplitude of the harmonic components. They result from the machine-train lifting until stopped by the bolts. The impact as the machine reaches the upper limit of travel generates a fre-
Figure 14–3 Vertical mechanical looseness has a unique vibration profile.
quency component at one-half multiples (i.e., orders) of running speed. As the machine returns to the bottom of its movement, its original position, a larger impact occurs that generates the full harmonics of running speed.
The difference in amplitude between the full harmonics and half-harmonics is caused by the effects of gravity. As the machine lifts to its limit of travel, gravity resists the lifting force. Therefore, the impact force that is generated as the machine foot contacts the mounting bolt is the difference between the lifting force and gravity. As the machine drops, the force of gravity combines with the force generated by imbalance. The impact force as the machine foot contacts the foundation is the sum of the force of gravity and the force resulting from imbalance.
Horizontal
Figure 14–4 illustrates horizontal mechanical looseness, which is also common to machine-trains. In this example, the machine’s support legs flex in the horizontal plane. Unlike the vertical looseness illustrated in Figure 4–37, gravity is uniform at each leg and there is no increased impact energy as the leg’s direction is reversed.
Horizontal mechanical looseness generates a combination of first (1¥) and second (2¥) harmonic vibrations. Because the energy source is the machine’s rotating shaft, the timing of the flex is equal to one complete revolution of the shaft, or 1¥. During this single rotation, the mounting legs flex to their maximum deflection on both sides of

Figure 14–4 Horizontal looseness creates first and second harmonics.
neutral. The double change in direction as the leg first deflects to one side then the other generates a frequency at two times (2¥) the shaft’s rotating speed.
Other
Many other forms of mechanical looseness (besides vertical and horizontal movement of machine legs) are typical for manufacturing and process machinery. Most forms of pure mechanical looseness result in an increase in the vibration amplitude at the fundamental (1¥) shaft speed. In addition, looseness generates one or more harmonics (i.e., 2¥, 3¥, 4¥, or combinations of harmonics and half-harmonics); however, not all looseness generates this classic profile. For example, excessive bearing and gear clearances do not generate multiple harmonics. In these cases, the vibration profile contains unique frequencies that indicate looseness, but the profile varies depending on the nature and severity of the problem.
With sleeve or Babbitt bearings, looseness is displayed as an increase in subharmonic frequencies (i.e., less than the actual shaft speed, such as 0.5¥). Rolling-element bearings display elevated frequencies at one or more of their rotational frequencies. Excessive gear clearance increases the amplitude at the gear-mesh frequency and its sidebands.
Other forms of mechanical looseness increase the noise floor across the entire bandwidth of the vibration signature. Although the signature does not contain a distinct

peak or series of peaks, the overall energy contained in the vibration signature is increased. Unfortunately, the increase in noise floor cannot always be used to detect mechanical looseness. Some vibration instruments lack sufficient dynamic range to detect changes in the signature’s noise floor.
14.1.4 Misalignment
This condition is virtually always present in machine-trains. Generally, we assume that misalignment exists between shafts that are connected by a coupling, V-belt, or other intermediate drive; however, it can also exist between bearings of a solid shaft and at other points within the machine.
How misalignment appears in the vibration signature depends on the type of misalignment. Figure 14–5 illustrates three types of misalignment (i.e., internal, offset, and angular). These three types excite the fundamental (1¥) frequency component because they create an apparent imbalance condition in the machine.
Internal (i.e., bearing) and offset misalignment also excites the second (2¥) harmonic frequency. The shaft creates two high spots as it turns through one complete revolution. These two high spots create the first (1¥) and second harmonic (2¥) components.
Angular misalignment can take several signature forms and excites the fundamental (1¥) and secondary (2¥) components. It can excite the third (3¥) harmonic frequency depending on the actual phase relationship of the angular misalignment. It also creates a strong axial vibration.
14.1.5 Modulations
Modulations are frequency components that appear in a vibration signature but cannot be attributed to any specific physical cause or forcing function. Although these frequencies are “ghosts” or artificial frequencies, they can result in significant damage to a machine-train. The presence of ghosts in a vibration signature often leads to misinterpretation of the data.
Ghosts are caused when two or more frequency components couple, or merge, to form another discrete frequency component in the vibration signature. This generally occurs with multiple-speed machines or a group of single-speed machines.
Note that the presence of modulation, or ghost peaks, is not an absolute indication of a problem within the machine-train. Couple effects may simply increase the amplitude of the fundamental running speed and do little damage to the machine-train; however, this increased amplitude will amplify any defects within the machine-train.
Coupling can have an additive effect on the modulation frequencies, as well as being reflected as a differential or multiplicative effect. These concepts are discussed in the sections to follow.
Take as an example the case of a 10-tooth pinion gear turning at 10rpm while driving a 20-tooth bullgear with an output speed of 5rpm. This gear set generates real frequencies at 5, 10, and 100rpm (i.e., 10 teeth ¥ 10rpm). This same set can also generate a series of frequencies (i.e., sum and product modulations) at 15rpm (i.e., 10rpm + 5rpm) and 150rpm (i.e., 15rpm ¥ 10 teeth). In this example, the 10-rpm input speed coupled with the 5-rpm output speed to create ghost frequencies driven by this artificial fundamental speed (15rpm).
Sum
This type of modulation, which is described in the previous example, generates a series of frequencies that include the fundamental shaft speeds, both input and output, and fundamental gear-mesh profile. The only difference between the real frequencies and the ghost is their location on the frequency scale. Instead of being at the actual shaftspeed frequency, the ghost appears at frequencies equal to the sum of the input and output shaft speeds. Figure 14–6 illustrates this for a speed-increaser gearbox.
Difference
In this case, the resultant ghost, or modulation, frequencies are generated by the difference between two or more speeds (see Figure 14–7). If we use the same example as before, the resultant ghost frequencies appear at 5rpm (i.e., 10rpm –5rpm) and 50rpm (i.e., 5rpm ¥ 10 teeth). Note that the 5-rpm couple frequency coincides with the real output speed of 5rpm. This results in a dramatic increase in the amplitude of one real running-speed component and the addition of a false gear-mesh peak.


Figure 14–6 Sum modulation for a speed-increaser gearbox.

Figure 14–7 Difference modulation for a speed-increaser gearbox.

Figure 14–8 Product modulation for a speed-increaser gearbox.
This type of coupling effect is common in single-reduction/increase gearboxes or other machine-train components where multiple running or rotational speeds are relatively close together or even integer multiples of one another. It is more destructive than other forms of coupling in that it coincides with real vibration components and tends to amplify any defects within the machine-train.
Product
With product modulation, the two speeds couple in a multiplicative manner to create a set of artificial frequency components (see Figure 14–8). In the previous example, product modulations occur at 50rpm (i.e., 10rpm ¥ 5rpm) and 500rpm (i.e., 50rpm ¥ 10 teeth).
Beware that this type of coupling may often go undetected in a normal vibration analysis. Because the ghost frequencies are relatively high compared to the expected real frequencies, they are often outside the monitored frequency range used for data acquisition and analysis.
14.1.6 Process Instability
Normally associated with bladed or vaned machinery such as fans and pumps, process instability creates an unbalanced condition within the machine. In most cases, it excites the fundamental (1¥) and blade-pass/vane-pass frequency components. Unlike true mechanical imbalance, the blade-pass and vane-pass frequency components are broader and have more energy in the form of sideband frequencies.
In most cases, this failure mode also excites the third (3¥) harmonic frequency and creates strong axial vibration. Depending on the severity of the instability and the design of the machine, process instability can also create a variety of shaft-mode shapes. In turn, this excites the 1¥, 2¥, and 3¥ radial vibration components.
14.1.7 Resonance
Resonance is defined as a large-amplitude vibration caused by a small periodic stimulus with the same, or nearly the same, period as the system’s natural vibration. In other words, an energy source with the same, or nearly the same, frequency as the natural frequency of a machine-train or structure will excite that natural frequency. The result is a substantial increase in the amplitude of the natural frequency component.
The key point to remember is that a very low amplitude energy source can cause massive amplitudes when its frequency coincides with the natural frequency of a machine or structure. Higher levels of input energy can cause catastrophic, near instantaneous failure of the machine or structure. Every machine-train has one or more natural frequencies. If one of these frequencies is excited by some component of the normal operation of the system, the machine structure will amplify the energy, which can cause severe damage.
An example of resonance is a tuning fork. If you activate a tuning fork by striking it sharply, the fork vibrates rapidly. As long as it is held suspended, the vibration decays with time; however, if you place it on a desktop, the fork could potentially excite the natural frequency of the desk, which would dramatically amplify the vibration energy.
The same thing can occur if one or more of the running speeds of a machine excite the natural frequency of the machine or its support structure. Resonance is a destructive vibration and, in most cases, it will cause major damage to the machine or support structure.
Two major classifications of resonance are found in most manufacturing and process plants: static and dynamic. Both types exhibit a broad-based, high-amplitude frequency component when viewed in an FFT vibration signature. Unlike meshing or passing frequencies, the resonance frequency component does not have modulations or sidebands. Instead, resonance is displayed as a single, clearly defined peak.
As illustrated in Figure 14–9, a resonance peak represents a large amount of energy. This energy is the result of both the amplitude of the peak and the broad area under the peak. This combination of high peak amplitude and broad-based energy content is typical of most resonance problems. The damping system associated with a reso-

nance frequency is indicated by the sharpness or width of the response curve, wn, when measured at the half-power point. RMAX is the maximum resonance and RMAX 2 is the half-power point for a typical resonance-response curve.
Static
When the natural frequency of a stationary, or nondynamic, structure is energized, it will resonate. This type of resonance is classified as static resonance and is considered a nondynamic phenomenon. Nondynamic structures in a machine-train include casings, bearing-support pedestals, and structural members such as beams, piping, and the like.
Because static resonance is a nondynamic phenomenon, it is generally not associated with the primary running speed of any associated machinery. Rather, the source of static resonance can be any energy source that coincides with the natural frequency of any stationary component. For example, an I-beam support on a continuous annealing line may be energized by the running speed of a roll; however, it can also be made to resonate by a bearing frequency, overhead crane, or any of a multitude of other energy sources.
The actual resonant frequency depends on the mass, stiffness, and span of the excited member. In general terms, the natural frequency of a structural member is inversely proportional to the mass and stiffness of the member. In other words, a large turbocompressor’s casing will have a lower natural frequency than that of a small endsuction centrifugal pump.
Figure 14–10 illustrates a typical structural-support system. The natural frequencies of all support structures, piping, and other components are functions of mass, span, and stiffness. Each of the arrows on Figure 14–10 indicates a structural member or stationary machine component with a unique natural frequency. Note that each time a structural span is broken or attached to another structure, the stiffness changes. As a result, the natural frequency of that segment also changes.

Figure 14–10 Typical discrete natural frequency locations in structural members.
Although most stationary machine components move during normal operation, they are not always resonant. Some degree of flexing or movement is common in most stationary machine-trains and structural members. The amount of movement depends on the spring constant or stiffness of the member; however, when an energy source coincides and couples with the natural frequency of a structure, excessive and extremely destructive vibration amplitudes result.
Dynamic
When the natural frequency of a rotating, or dynamic, structure (e.g., rotor assembly in a fan) is energized, the rotating element resonates. This phenomenon is classified as dynamic resonance, and the rotor speed at which it occurs is referred to as the critical.
In most cases, dynamic resonance appears at the fundamental running speed or one of the harmonics of the excited rotating element, but it can also occur at other frequencies. As in the case of static resonance, the actual natural frequencies of dynamic members depend on the mass, bearing span, shaft and bearing-support stiffness, as well as several other factors.
Confirmation Analysis. In most cases, the occurrence of dynamic resonance can be quickly confirmed. When monitoring phase and amplitude, resonance is indicated by a 180-degree phase shift as the rotor passes through the resonant zone. Figure 14–11 illustrates a dynamic resonance at 500rpm, which shows a dramatic amplitude increase in the frequency-domain display. This is confirmed by the 180-degree phase

Figure 14–11 Dynamic resonance phase shift.
shift in the time-domain plot. Note that the peak at 1,200rpm is not resonance. The absence of a phase shift, coupled with the apparent modulations in the FFT, discount the possibility that this peak is resonance-related.
Common Confusions. Vibration analysts often confuse resonance with other failure modes. Because many of the common failure modes tend to create abnormally high vibration levels that appear to be related to a speed change, analysts tend to miss the root-cause of these problems.
Dynamic resonance generates abnormal vibration profiles that tend to coincide with the fundamental (1¥) running speed, or one or more of the harmonics, of a machinetrain. This often leads the analyst to incorrectly diagnose the problem as imbalance or misalignment. The major difference is that dynamic resonance is the result of a relatively small energy source, such as the fundamental running speed, that results in a massive amplification of the natural frequency of the rotating element.
Function of Speed. The high amplitudes at the rotor’s natural frequency are strictly speed dependent. If the energy source, in this case speed, changes to a frequency outside the resonant zone, the abnormal vibration will disappear.
In most cases, running speed is the forcing function that excites the natural frequency of the dynamic component. As a result, rotating equipment is designed to operate at primary rotor speeds that do not coincide with the rotor assembly’s natural frequencies. Most low- to moderate-speed machines are designed to operate below the first critical speed of the rotor assembly.
Higher-speed machines may be designed to operate between the first and second, or second and third, critical speeds of the rotor assembly. As these machines accelerate through the resonant zones or critical speeds, their natural frequency is momentarily

excited. As long as the ramp rate limits the duration of excitation, this mode of operation is acceptable; however, care must be taken to ensure that the transient time through the resonant zone is as short as possible.
Figure 14–12 illustrates a typical critical-speed or dynamic-resonance plot. This figure is a plot of the relationship between rotor-support stiffness (X-axis) and critical rotor speed (Y-axis). Rotor-support stiffness depends on the geometry of the rotating element (i.e., shaft and rotor) and the bearing-support structure. These two dominant factors determine the response characteristics of the rotor assembly.
14.2 FAILURE MODES BY MACHINE-TRAIN COMPONENT
In addition to identifying general failure modes that are common to many types of machine-train components, failure-mode analysis can be used to identify failure modes for specific components in a machine-train; however, care must be exercised when analyzing vibration profiles because the data may reflect induced problems. Induced problems affect the performance of a specific component but are not caused by that component. For example, an abnormal outer-race passing frequency may indicate a defective rolling-element bearing. It can also indicate that abnormal loading caused by misalignment, roll bending, process instability, and so on has changed the load zone within the bearing. In the latter case, replacing the bearing does not resolve the problem, and the abnormal profile will still be present after the bearing is changed.
14.2.1 Bearings: Rolling Element
Bearing defects are one of the most common faults identified by vibrationmonitoring programs. Although bearings do wear out and fail, these defects are normally symptoms of other problems within the machine-train or process system. Therefore, extreme care must be exercised to ensure that the real problem is identified, not just the symptom. In a rolling-element, or anti-friction, bearing vibration profile, three distinct sets of frequencies can be found: natural, rotational, and defect.
Natural Frequency
Natural frequencies are generated by impacts of the internal parts of a rolling-element bearing. These impacts are normally the result of slight variations in load and imperfections in the machined bearing surfaces. As their name implies, these are natural frequencies and are present in a new bearing that is in perfect operating condition.
The natural frequencies of rolling-element bearings are normally well above the maximum frequency range, FMAX, used for routine machine-train monitoring. As a result, predictive maintenance analysts rarely observe them. Generally, these frequencies are between 20KHz and 1MHz. Therefore, some vibration-monitoring programs use special high-frequency or ultrasonic monitoring techniques such as high-frequency domain (HFD). Note, however, that little is gained from monitoring natural frequencies. Even in cases of severe bearing damage, these high-frequency components add little to the analyst’s ability to detect and isolate bad bearings.
Rotational Frequency
Four normal rotational frequencies are associated with rolling-element bearings: fundamental train frequency (FTF), ball/roller spin, ball-pass outer-race, and ball-pass inner-race. The following are definitions of abbreviations that are used in the discussion to follow:
BD = Ball or roller diameter PD = Pitch diameter b = Contact angle (for roller = 0) n = Number of balls or rollers
fr = Relative speed between the inner and outer race (rps)
Fundamental Train Frequency. The bearing cage generates the FTF as it rotates around the bearing races. The cage properly spaces the balls or rollers within the bearing races, in effect, by tying the rolling elements together and providing uniform support. Some friction exists between the rolling elements and the bearing races, even with perfect lubrication. This friction is transmitted to the cage, which causes it to rotate around the bearing races.
Because this is a friction-driven motion, the cage turns much slower than the inner race of the bearing. Generally, the rate of rotation is slightly less than one-half of the shaft speed. The FTF is calculated by the following equation:
FTF = 1 fr ÈÍÎ1- PDBD??? 2
Ball-Spin Frequency. Each of the balls or rollers within a bearing rotates around its own axis as it rolls around the bearing races. This spinning motion is referred to as ball spin, which generates a ball-spin frequency (BSF) in a vibration signature. The speed of rotation is determined by the geometry of the bearing (i.e., diameter of the ball or roller, and bearing races) and is calculated by:
BSF = 12 PDBD ¥ fr ÈÍÎ Ê BDˆ 2 ¥ cos2 b??? 1-Ë PD¯
Ball-Pass Outer-Race. The ball or rollers passing the outer race generate the ball-pass outer-race frequency (BPFO), which is calculated by:
BPFO = n ¥ fr ÊË1- PDBD ¥ cosbˆ¯ 2
Ball-Pass Inner-Race. The speed of the ball/roller rotating relative to the inner race generates the ball-pass inner-race rotational frequency (BPFI). The inner race rotates at the same speed as the shaft, and the complete set of balls/rollers passes at a slower speed. They generate a passing frequency that is determined by:
BPFI = 2n ¥ fr ÊË1+ PDBD ¥ cosbˆ¯
Defect Frequencies
Rolling-element bearing defect frequencies are the same as their rotational frequencies, except for the BSF. If there is a defect on the inner race, the BPFI amplitude increases because the balls or rollers contact the defect as they rotate around the bearing. The BPFO is excited by defects in the outer race.
When one or more of the balls or rollers have a defect such as a spall (i.e., a missing chip of material), the defect impacts both the inner and outer race each time one revolution of the rolling element is made. Therefore, the defect vibration frequency is visible at two times (2¥) the BSF rather than at its fundamental (1¥) frequency.
14.2.2 Bearings: Sleeve (Babbitt)
In normal operation, a sleeve bearing provides a uniform oil film around the supported shaft. Because the shaft is centered in the bearing, all forces generated by the 

Figure 14–13 A normal Babbitt bearing has balanced forces.
rotating shaft, and all forces acting on the shaft, are equal. Figure 14–13 shows the balanced forces on a normal bearing.
Lubricating-film instability is the dominant failure mode for sleeve bearings. This instability is typically caused by eccentric, or off-center, rotation of the machine shaft resulting from imbalance, misalignment, or other machine or process-related problems. Figure 14–14 shows a Babbitt bearing that exhibits instability.
When oil-film instability or oil whirl occurs, frequency components at fractions (e.g., 1/4, 1/3, 3/8) of the fundamental (1¥) shaft speed are excited. As the severity of the instability increases, the frequency components become more dominant in a band between 0.40 and 0.48 of the fundamental (1¥) shaft speed. When the instability becomes severe enough to isolate within this band, it is called oil whip. Figure 14–15 shows the effect of increased velocity on a Babbitt bearing.
14.2.3 Chains and Sprockets
Chain drives function in essentially the same basic manner as belt drives; however, instead of tension, chains depend on the mechanical meshing of sprocket teeth with the chain links.

Figure 14–14 Dynamics of Babbitt bearing instability.

Figure 14–15 Increased velocity generates an unbalanced force.


Figure 14–16 Normal gear set profile is symmetrical.
14.2.4 Gears
All gear sets create a frequency component referred to as gear mesh. The fundamental gear-mesh frequency is equal to the number of gear teeth times the running speed of the shaft. In addition, all gear sets create a series of sidebands or modulations that are visible on both sides of the primary gear-mesh frequency.
Normal Profile
In a normal gear set, each of the sidebands is spaced by exactly the 1¥ running speed of the input shaft, and the entire gear mesh is symmetrical as seen in Figure 14–16. In addition, the sidebands always occur in pairs, one below and one above the gearmesh frequency, and the amplitude of each pair is identical.
If we split the gear-mesh profile for a normal gear by drawing a vertical line through the actual mesh (i.e., number of teeth times the input shaft speed), the two halves would be identical. Therefore, any deviation from a symmetrical profile indicates a gear problem; however, care must be exercised to ensure that the problem is internal to the gears and not induced by outside influences.
External misalignment, abnormal induced loads, and a variety of other outside influences destroy the symmetry of a gear-mesh profile. For example, a single-reduction gearbox used to transmit power to a mold-oscillator system on a continuous caster drives two eccentric cams. The eccentric rotation of these two cams is transmitted directly into the gearbox, creating the appearance of eccentric meshing of the gears; however, this abnormal induced load actually destroys the spacing and amplitude of the gear-mesh profile.

Figure 14–17 Sidebands are paired and equal.
Defective Gear Profiles
If the gear set develops problems, the amplitude of the gear-mesh frequency increases and the symmetry of the sidebands changes. The pattern illustrated in Figure 14–18 is typical of a defective gear set, where overall energy is the broadband, or total, energy. Note the asymmetrical relationship of the sidebands.
Excessive Wear. Figure 14–19 is the vibration profile of a worn gear set. Note that the spacing between the sidebands is erratic and is no longer evenly spaced by the input shaft speed frequency. The sidebands for a worn gear set tend to occur between the input and output speeds and are not evenly spaced.
Cracked or Broken Teeth. Figure 14–20 illustrates the profile of a gear set with a broken tooth. As the gear rotates, the space left by the chipped or broken tooth increases the mechanical clearance between the pinion and bullgear. The result is a low-amplitude sideband to the left of the actual gear-mesh frequency. When the next (i.e., undamaged) teeth mesh, the added clearance results in a higher-energy impact. The sideband to the right of the mesh frequency has much higher amplitude. As a result, the paired sidebands have nonsymmetrical amplitude, which is caused by the disproportional clearance and impact energy.

Figure 14–18 Typical defective gear-mesh signature.

Figure 14–19 Wear or excessive clearance changes the sideband spacing.
Improper Shaft Spacing
In addition to gear-tooth wear, variations in the center-to-center distance between shafts create erratic spacing and amplitude in a vibration signature. If the shafts are too close together, the sideband spacing tends to be at input shaft speed, but the amplitude is significantly reduced. This condition causes the gears to be deeply meshed (i.e., below the normal pitch line), so the teeth maintain contact through the entire mesh. This loss of clearance results in lower amplitudes, but it exaggerates any tooth-profile defects that may be present.
Figure 14–20 A broken tooth will produce an asymmetrical sideband profile.
If the shafts are too far apart, the teeth mesh above the pitch line, which increases the clearance between teeth and amplifies the energy of the actual gear-mesh frequency and all of its sidebands. In addition, the load-bearing characteristics of the gear teeth are greatly reduced. Because the force is focused on the tip of each tooth where there is less cross-section, the stress in each tooth is greatly increased. The potential for tooth failure increases in direct proportion to the amount of excess clearance between the shafts.
Load Changes
The energy and vibration profiles of gear sets change with load. When the gear is fully loaded, the profiles exhibit the amplitudes discussed previously. When the gear is unloaded, the same profiles are present, but the amplitude increases dramatically. The reason for this change is gear-tooth roughness. In normal practice, the backside of the gear tooth is not finished to the same smoothness as the power, or drive, side. Therefore, more looseness is present on the nonpower, or back, side of the gear. Figure 14–21 illustrates the relative change between a loaded and unloaded gear profile.
14.2.5 Jackshafts and Spindles
Another form of intermediate drive consists of a shaft with some form of universal connection on each end that directly links the prime mover to a driven unit (see Figures 14–22 and 14–23). Jackshafts and spindles are typically used in applications where the driver and driven unit are misaligned.
Most of the failure modes associated with jackshafts and spindles are the result of lubrication problems or fatigue failure resulting from overloading; however, the actual failure mode generally depends on the configuration of the flexible drive.


Figure 14–21 Unloaded gear has much higher vibration levels.


Figure 14–22 Typical gear-type spindles.

Figure 14–23 Typical universal-type jackshaft.
Lubrication Problems
Proper lubrication is essential for all jackshafts and spindles. A critical failure point for spindles (see Figure 14–22) is in the mounting pod that provides the connection between the driver and driven machine components. Mounting pods generally use either a spade-and-slipper or a splined mechanical connector. In both cases, regular application of suitable grease is essential for prolonged operation. Without proper lubrication, the mating points between the spindle’s mounting pod and the machinetrain components impact each time the torsional power varies between the primary driver and driven component of the machine-train. The resulting mechanical damage can cause these critical drive components to fail.
In universal-type jackshafts like the one illustrated in Figure 14–23, improper lubrication results in nonuniform power transmission. The absence of a uniform grease film causes the pivot points within the universal joints to bind and restrict smooth power transmission.
The typical result of poor lubrication, which results in an increase in mechanical looseness, is an increase of those vibration frequencies associated with the rotational speed. In the case of gear-type spindles (Figure 14–22), both the fundamental (1¥) and second harmonic (2¥) will increase. Because the resulting forces generated by the spindle are similar to angular misalignment, the axial energy generated by the spindle will also increase significantly.
The universal-coupling configuration used by jackshafts (Figure 14–23) generates an elevated vibration frequency at the fourth (4¥) harmonic of its true rotational speed. The binding that occurs as the double pivot points move through a complete rotation causes this failure mode.
Fatigue
Spindles and jackshafts are designed to transmit torsional power between a driver and driven unit that are not in the same plane or that have a radical variation in torsional power. Typically, both conditions are present when these flexible drives are used.
Both the jackshaft and spindle are designed to absorb transient increases or decreases in torsional power caused by twisting. In effect, the shaft or tube used in these designs winds, much like a spring, as the torsional power increases. Normally, this torque and the resultant twist of the spindle are maintained until the torsional load is reduced. At that point, the spindle unwinds, releasing the stored energy that was generated by the initial transient.
Repeated twisting of the spindle’s tube or the solid shaft used in jackshafts results in a reduction in the flexible drive’s stiffness. When this occurs, the drive loses some of its ability to absorb torsional transients. As a result, the driven unit may be damaged.
Unfortunately, the limits of single-channel, frequency-domain data acquisition prevent accurate measurement of this failure mode. Most of the abnormal vibration that results from fatigue occurs in the relatively brief time interval associated with startup, when radical speed changes occur, or during shutdown of the machine-train. As a result, this type of data acquisition and analysis cannot adequately capture these transients; however, the loss of stiffness caused by fatigue increases the apparent mechanical looseness observed in the steady-state, frequency-domain vibration signature. In most cases, this is similar to the mechanical looseness.
14.2.6 Process Rolls
Process rolls commonly encounter problems or fail because of being subjected to induced (variable) loads and from misalignment.
Induced (Variable) Loads
Process rolls are subjected to variable loads that are induced by strip tension, tracking, and other process variables. In most cases, these loads are directional. They not only influence the vibration profile but also determine the location and orientation of data acquisition.
Strip Tension or Wrap. Figure 14–24 illustrates the wrap of the strip as it passes over a series of rolls in a continuous-process line. The orientation and contact area of this wrap determines the load zone on each roll.
In this example, the strip wrap is limited to one-quarter of the roll circumference. The load zone, or vector, on the two top rolls is on a 45-degree angle to the pass line. Therefore, the best location for the primary radial measurement is at 45 degrees opposite to the load vector. The secondary radial measurement should be 90 degrees to the primary. On the top-left roll, the secondary measurement point should be to the top left of the bearing cap; on the top-right roll, it should be at the top-right position.
The wrap on the bottom roll encompasses one-half of the roll circumferences. As a result, the load vector is directly upward, or 90 degrees, to the pass line. The best location for the primary radial-measurement point is in the vertical-downward position. The secondary radial measurement should be taken at 90 degrees to the primary.

Figure 14–24 Load zones determined by wrap.
Because the strip tension is slightly forward (i.e., in the direction of strip movement), the secondary measurement should be taken on the recoiler side of the bearing cap.
Because strip tension loads the bearings in the direction of the force vector, it also tends to dampen the vibration levels in the opposite direction, or 180 degrees, of the force vector. In effect, the strip acts like a rubberband. Tension inhibits movement and vibration in the direction opposite the force vector and amplifies the movement in the direction of the force vector. Therefore, the recommended measurement-point locations provide the best representation of the roll’s dynamics.
In normal operation, the force or load induced by the strip is uniform across the roll’s entire face or body. As a result, the vibration profile in both the operator- and driveside bearings should be nearly identical.
Strip Width and Tracking. Strip width has a direct effect on roll loading and how the load is transmitted to the roll and its bearing-support structures. Figure 14–25 illustrates a narrow strip that is tracking properly. Note that the load is concentrated on the center of the roll and is not uniform across the entire roll face.
The concentration of strip tension or load in the center of the roll tends to bend the roll. The degree of deflection depends on the following: roll diameter, roll construction, and strip tension. Regardless of these three factors, however, the vibration profile is modified. Roll bending, or deflection, increases the fundamental (1¥) frequency component. The amount of increase is determined by the amount of deflection.
As long as the strip remains at the true centerline of the roll face, the vibration profile in both the operator- and drive-side bearing caps should remain nearly identical. The only exceptions are bearing rotational and defect frequencies. Figures 14–26 and 14–27 illustrate uneven loading and the resulting different vibration profiles of the operator- and drive-side bearing caps.
Figure 14–25 Load from narrow strip concentrated in center.

This extremely important factor can be used to evaluate many of the failure modes of continuous process lines. For example, the vibration profile resulting from the transmission of strip tension to the roll and its bearings can be used to determine proper roll alignment, strip tracking, and proper strip tension.
Alignment
Process rolls must be properly aligned. The perception that they can be misaligned without causing poor quality, reduced capacity, and premature roll failure is incorrect. In the case of single rolls (e.g., bridle and furnace rolls), they must be perpendicular to the pass line and have the same elevation on both the operator and drive sides. Roll pairs such as scrubber/backup rolls must be parallel to each other.
Figure 14–27 Typical vibration profile with uneven loading.

Single Rolls. With the exception of steering rolls, all single rolls in a continuousprocess line must be perpendicular to the pass line and have the same elevation on both the operator and drive sides. Any horizontal or vertical misalignment influences the tracking of the strip and the vibration profile of the roll.
Figure 14–28 illustrates a roll that does not have the same elevation on both sides (i.e., vertical misalignment). With this type of misalignment, the strip has greater tension on the side of the roll with the higher elevation, which forces it to move toward the lower end. In effect, the roll becomes a steering roll, forcing the strip to one side of the centerline.
The vibration profile of a vertically misaligned roll is not uniform. Because the strip tension is greater on the high side of the roll, the vibration profile on the high-side bearing has lower broadband energy. This is the result of damping caused by the strip tension. Dominant frequencies in this vibration profile are roll speed (1¥) and outer-


race defects. The low end of the roll has higher broadband vibration energy, and dominant frequencies include roll speed (1¥) and multiple harmonics (i.e., the same as mechanical looseness).
Paired Rolls. Rolls that are designed to work in pairs (e.g., damming or scrubber rolls) also must be perpendicular to the pass line. In addition, they must be parallel to each other. Figure 14–29 illustrates a paired set of scrubber rolls. The strip is captured between the two rolls, and the counter-rotating brush roll cleans the strip surface.
Because of the designs of both the damming and scrubber roll sets, it is difficult to keep the rolls parallel. Most of these roll sets use a single pivot point to fix one end of the roll and a pneumatic cylinder to set the opposite end.
Other designs use two cylinders, one attached to each end of the roll. In these designs, the two cylinders are not mechanically linked and, therefore, the rolls do not maintain their parallel relationship. The result of nonparallel operation of these paired rolls is evident in roll life.
For example, the scrubber/backup roll set should provide extended service life; however, in actual practice, the brush rolls have a service life of only a few weeks. After this short time in use, the brush rolls will have a conical shape, much like a bottle brush (see Figure 14–30). This wear pattern is visual confirmation that the brush roll and its mating rubber-coated backup roll are not parallel.
Vibration profiles can be used to determine if the roll pairs are parallel and, in this instance, the rules for parallel misalignment apply. If the rolls are misaligned, the vibration signatures exhibit a pronounced fundamental (1¥) and second harmonic (2¥) of roll speed.
Multiple Pairs of Rolls. Because the strip transmits the vibration profile associated with roll misalignment, it is difficult to isolate misalignment for a continuous-process line by evaluating one single or two paired rolls. The only way to isolate such mis-

Figure 14–30 Result of misalignment or nonparallel operation on brush rolls.

alignment is to analyze a series of rolls rather than individual (or a single pair of) rolls. This approach is consistent with good diagnostic practices and provides the means to isolate misaligned rolls and to verify strip tracking.
Strip tracking. Figure 14–31 illustrates two sets of rolls in series. The bottom set of rolls is properly aligned and has good strip tracking. In this case, the vibration profiles acquired from the operator- and drive-side bearing caps are nearly identical.
Unless there is a damaged bearing, all of the profiles contain low-level roll frequencies (1¥) and bearing rotational frequencies.
The top roll set is also properly aligned, but the strip tracks to the bottom of the roll face. In this case, the vibration profile from all of the bottom bearing caps contain much lower-level broadband energy, and the top bearing caps have clear indications of mechanical looseness (i.e., multiple harmonics of rotating speed). The key to this type of analysis is the comparison of multiple rolls in the order that the strip connects them. This requires comparison of both top and bottom rolls in the order of strip pass. With proper tracking, all bearing caps should be nearly identical. If the strip tracks to one side of the roll face, all bearing caps on that side of the line will have similar profiles, but they will have radically different profiles compared to those on the opposite side.
Roll misalignment. Roll misalignment can be detected and isolated using this same method. A misaligned roll in the series being evaluated causes a change in the strip track at the offending roll. The vibration profiles of rolls upstream of the misaligned roll will be identical on both the operator and drive sides of the rolls; however, the profiles from the bearings of the misaligned roll will show a change. In most cases, they will show traditional misalignment (i.e., 1¥ and 2¥ components) but will also indicate a change in the uniform loading of the roll face. In other words, the overall or broadband vibration levels will be greater on one side than the other. The lower readings will be on the side with the higher strip tension, and the higher readings will be on the side with less tension.
The rolls following the misalignment also show a change in vibration pattern. Because the misaligned roll acts as a steering roll, the loading patterns on the subsequent rolls show different vibration levels when the operator and drive sides are compared. If the strip track was normal before the misaligned roll, the subsequent rolls will indicate off-center tracking. In those cases where the strip was already tracking off-center, a misaligned roll either improves or amplifies the tracking problem. If the misaligned roll forces the strip toward the centerline, tracking improves and the vibration profiles are more uniform on both sides. If the misaligned roll forces the strip farther off-center, the nonuniform vibration profiles will become even less uniform.
14.2.7 Shaft
A bent shaft creates an imbalance or a misaligned condition within a machine-train. Normally, this condition excites the fundamental (1¥) and secondary (2¥) runningspeed components in the signature; however, it is difficult to determine the difference between a bent shaft, misalignment, and imbalance without a visual inspection. Figures 14–32 and 14–33 illustrate the normal types of bent shafts and the force profiles that result.
14.2.8 V-Belts
V-belt drives generate a series of dynamic forces, and vibrations result from these forces. Frequency components of such a drive can be attributed to belts and sheaves.

Figure 14–32 Bends that change shaft length generate axial thrust.
Figure 14–33 Bends that do not change shaft length generate radial forces only.

Figure 14–34 Eccentric sheaves.

Figure 14–35 Light and heavy spots on an unbalanced sheave.
The elastic nature of belts can either amplify or damp vibrations that are generated by the attached machine-train components.
Sheaves
Even new sheaves are not perfect and may be the source of abnormal forces and vibration. The primary sources of induced vibration resulting from sheaves are eccentricity, imbalance, misalignment, and wear.
Eccentricity. Vibration caused by sheave eccentricity manifests itself as changes in load and rotational speed. As an eccentric drive sheave passes through its normal rotation, variations in the pitch diameter cause variations in the linear belt speed. An eccentric driven sheave causes variations in load to the drive. The rate at which such variations occur helps determine which is eccentric. An eccentric sheave may also appear to be unbalanced; however, performing a balancing operation will not correct the eccentricity.
Imbalance. Sheave imbalance may be caused by several factors, one of which may be that it was never balanced to begin with. The easiest problem to detect is an actual imbalance of the sheave itself. A less obvious cause of imbalance is damage that has resulted in loss of sheave material. Imbalance caused by material loss can be determined easily by visual inspection, either by removing the equipment from service or by using a strobe light while the equipment is running. Figure 14–35 illustrates light and heavy spots that result in sheave imbalance.


Figure 14–37 Parallel sheave misalignment.

Figure 14–38 Normal and worn sheave grooves.
Misalignment. Sheave misalignment most often produces axial vibration at the shaft rotational frequency (1¥) and radial vibration at one and two times the shaft rotational frequency (1¥ and 2¥). This vibration profile is similar to coupling misalignment. Figure 14–36 illustrates angular sheave misalignment, and Figure 14–37 illustrates parallel misalignment.
Wear. Worn sheaves may also increase vibration at certain rotational frequencies; however, sheave wear is more often indicated by increased slippage and drive wear.
Figure 14–38 illustrates both normal and worn sheave grooves.

Figure 14–39 Typical spectral plot (i.e., vibration profile) of a defective belt.

Figure 14–40 Spectral plot of shaft rotational and belt defect (i.e., imbalance) frequencies.
Belts
V-belt drives typically consist of multiple belts mated with sheaves to form a means of transmitting motive power. Individual belts, or an entire set of belts, can generate abnormal dynamic forces and vibration. The dominant sources of belt-induced vibrations are defects, imbalance, resonance, tension, and wear.

Figure 14–41 Spectral plot of resonance excited by belt-defect frequency.

Figure 14–42 Examples of mode resonance in a belt span.
Defects. Belt defects appear in the vibration signature as subsynchronous peaks, often with harmonics. Figure 14–39 shows a typical spectral plot (i.e., vibration profile) for a defective belt.
Imbalance. An imbalanced belt produces vibration at its rotational frequency. If a belt’s performance is initially acceptable and later develops an imbalance, the belt has most likely lost material and must be replaced. If imbalance occurs with a new belt, it is defective and must be replaced. Figure 14–40 shows a spectral plot of shaft rotational and belt defect (i.e., imbalance) frequencies.
Resonance. Belt resonance occurs primarily when the natural frequency of some length of the belt is excited by a frequency generated by the drive. Occasionally, a sheave may also be excited by some drive frequency. Figure 14–41 shows a spectral plot of resonance excited by belt-defect frequency.
Adjusting the span length, belt thickness, and belt tension can control belt resonance. Altering any of these parameters changes the resonance characteristics. In most applications, it is not practical to alter the shaft rotational speeds, which are also possible sources of the excitation frequency.
Resonant belts are readily observable visually as excessive deflection, or belt whip. It can occur in any resonant mode, so there may or may not be inflection points observed along the span. Figure 14–42 illustrates first-, second-, and third-mode resonance in a belt span.
Tension. Loose belts can increase the vibration of the drive, often in the axial plane.
In the case of multiple V-belt drives, mismatched belts also aggravate this condition. Improper sheave alignment can also compromise tension in multiple-belt drives.
Wear. Worn belts slip, and the primary indication is speed change. If the speed of the driver increases and the speed of the driven unit decreases, then slippage is probably occurring. This condition may be accompanied by noise and smoke, causing belts to overheat and be glazed in appearance. It is important to replace worn belts.

15
ESTABLISHING A PREDICTIVE
MAINTENANCE PROGRAM
The decision to establish a predictive maintenance program is the first step toward controlling maintenance costs and improving process efficiency in your plant. Now what do you do? Numerous predictive maintenance programs can serve as models for implementing a successful predictive maintenance program. Unfortunately, many programs were aborted within the first three years because a clear set of goals and objectives were not established before the program was implemented. Implementing a total-plant predictive maintenance program is expensive. After the initial capital cost of instrumentation and systems, a substantial annual labor cost is required to maintain the program.
To be successful, a predictive maintenance program must be able to quantify the cost–benefit generated by the program. This goal can be achieved if the program is properly established, uses the proper predictive maintenance techniques, and has measurable benefits. The amount of effort expended to initially establish the program is directly proportional to its success or failure.
15.1 GOALS, OBJECTIVES, AND BENEFITS
Constructive actions issue from a well-established purpose. It is important that the goals and objectives of a predictive maintenance program be fully developed and adopted by the personnel who perform the program and upper management of the plant. A predictive maintenance program is not an excuse to buy sophisticated, expensive equipment. Neither is the purpose of the program to keep people busy measuring and reviewing data from the various machines, equipment, and systems within the plant.
The purpose of predictive maintenance is to minimize unscheduled equipment failures, maintenance costs, and lost production. It is also intended to improve the pro-
325
duction efficiency and product quality in the plant. This is accomplished by regular monitoring of the mechanical condition, machine and process efficiencies, and other parameters that define the operating condition of the plant. Using the data acquired from critical plant equipment, incipient problems are identified and corrective actions taken to improve the reliability, availability, and productivity of the plant.
Specific goals and objectives will vary from plant to plant; however, we will provide an example that illustrates the process. Before goals and objectives can be developed for your plant, you must determine the existing maintenance costs and other parameters that will establish a reference or baseline data set. Because most plants do not track the true cost of maintenance, this may be the most difficult part of establishing a predictive maintenance program.
At a minimum, your baseline data set should include the staffing, overhead, overtime premiums, and other payroll costs of the maintenance department. It should also include all maintenance-related contract services, excluding janitorial, and the total costs of spare parts inventories. The baseline should also include the percentage of unscheduled versus scheduled maintenance repairs, actual repair costs on critical plant equipment, and the annual availability of the plant.
This baseline should include the incremental costs of production created by catastrophic machine failures and other parameters. If they are available or can be obtained, they will help greatly in establishing a valid baseline. The long-term objectives of a predictive maintenance program are to:
• Eliminate unnecessary maintenance.
• Reduce lost production caused by failures.
• Reduce repair parts inventory.
• Increase process efficiency.
• Improve product quality.
• Extend the operating life of plant systems.
• Increase production capacity.
• Reduce overall maintenance costs.
• Increase overall profits.
Just stating these objectives, however, will not make them happen or provide the means of measuring the program’s success. Establish specific objectives (e.g., reduce unscheduled maintenance by 20 percent or increase production capacity by 15 percent). In addition to quantifying the expected goals, define the methods that will be used to accomplish each objective and the means that can be used to measure the actual results.
15.2 FUNCTIONAL REQUIREMENTS
Functional requirements will vary with the size and complexity of the plant, company, or corporation; however, minimal requirements must be met regardless of the variables. These requirements are management support, dedicated and accountable personnel, efficient data collection and analysis procedures, and a viable database.
15.2.1 Management Support
Implementing a predictive maintenance program will require an investment in both capital equipment and labor. If a program is to get started and survive to accomplish its intended goals, management must be willing to commit the necessary resources. Management must also insist on the adoption of vital record-keeping and information exchange procedures that are critical to program success and are outside the control of the maintenance department. In most aborted programs, management committed to the initial investment for capital equipment but did not invest the resources required for training, consulting support, and in-house staffing that are essential to success. Several programs have been aborted during the time between 18 and 24 months after implementation. They were not aborted because the program failed to achieve the desired results, but rather they failed because upper management did not clearly understand how the program worked.
During the first 12 months, most predictive maintenance programs identify numerous problems in plant machinery and systems. Therefore, the reports and recommendations for corrective actions generated by the predictive maintenance group are highly visible. After the initial 12 to 18 months, most of the serious plant problems have been resolved and the reports begin to show little need for corrective actions. Without a clear understanding of this normal cycle and the means of quantifying the achievements of the predictive maintenance program, upper management often concludes that the program is not providing sufficient benefits to justify the continued investment in staffing.
15.2.2 Dedicated and Accountable Personnel
All successful programs are built around a full-time predictive maintenance team. Some of these teams may cover multiple plants and some monitor only one; however, every successful program has a dedicated team that can concentrate its full attention on achieving the objectives established for the program. Even though a few successful programs have been structured around part-time personnel, this approach is not recommended. All too often, part-time personnel will not or cannot maintain the monitoring and analysis frequency that is critical to success.
The accountability expected of the predictive maintenance group is another critical factor to program effectiveness. If measures of program effectiveness are not established, neither management nor program personnel can determine if the program’s potential is being achieved.
15.2.3 Efficient Data Collection and Analysis Procedures
Efficient procedures can be established if adequate instrumentation is available and the monitoring tasks are structured to emphasize program goals. A well-planned program should not be structured so that all machines and equipment in the plant receive the same scrutiny. Typical predictive maintenance programs monitor from 50 to 500 machine-trains in a given plant.
Some of the machine-trains are more critical to the continued, efficient operation of the plant than others. The predictive maintenance program should be set up to concentrate the program’s efforts in the areas that will provide maximum results. The use of microprocessor- and PC-based predictive maintenance systems greatly improves the data collection and data management functions required for a successful program. These systems can also provide efficient data analysis; however, procedures that define the methods, schedule, and other parameter of data acquisition, analysis, and report generation must also be included in the program definition.
15.2.4 Viable Database
The methods and systems that you choose for your program and the initial program development will largely determine the success or failure of predictive maintenance in your plant. Proper implementation of a predictive maintenance program is not easy. It will require a great deal of thought and—perhaps for the first time—a complete understanding of the operation of the various systems and machinery in your plant.
The initial database development required to successfully implement a predictive maintenance program will require several staffing months of effort. The result of the extensive labor required to properly establish a predictive database often results in either a poor or incomplete database. In some cases, the program is discontinued because of staff limitations. If the extensive labor required to establish a database is not available in-house, consultants can provide the knowledge and labor required to accomplish this task.
The ideal situation would be to have the predictive systems vendor establish a viable database as part of the initial capital equipment purchase. This service is offered by a few of the systems vendors. Unfortunately, many predictive maintenance programs have failed because these important first critical steps were omitted or ignored. There are a variety of beneficial technologies and predictive maintenance systems. How do you decide which method and system to use?
A vibration-based predictive maintenance program is the most difficult to properly establish and requires much more effort than any of the other techniques. It will also provide the most return on investment. Too many of the vibration-based programs fail to use the full capability of the predictive maintenance tool. They ignore the automatic diagnostic power that is built into most of the microprocessor-based systems and rely instead on manual interpretation of all data.
The first step is to determine the types of plant equipment and systems that are to be included in your program. A plant survey of your process equipment should list every critical component within the plant and its impact on both production capacity and maintenance costs. A plant process layout is invaluable during this phase of program development. It is easy to omit critical machines or components during the audit; therefore, care should be taken to ensure that all components that can limit production capacity are included in your list.
The listing of plant equipment should be ordered into the following classes depending on the equipment’s impact on production capacity or maintenance cost: Class I, essential; Class II, critical; Class III, serious; and Class IV, others.
Class I, or essential, machinery or equipment must be online for continued plant operation. Loss of any one of these components will result in a plant outage and total loss of production. Plant equipment that has excessive repair costs or repair parts lead-time should also be included in the essential classification.
Class II, or critical, machinery would severely limit production capacity. As a rule of thumb, loss of critical machinery would reduce production capacity by 30 percent or more. Also included in the critical classification are machines or systems with chronic maintenance histories or that have high repair or replacement costs.
Class III, or serious, machinery includes major plant equipment that does not have a dramatic impact on production but that contributes to maintenance costs. An example of the serious classification would be a redundant system. Because the inline spare could maintain production, loss of one component would not affect production; however, the failure would have a direct impact on maintenance cost.
Class IV machinery includes other plant equipment that has a proven history of impacting either production or maintenance costs. All equipment in this classification must be evaluated to determine whether routine monitoring is cost effective. In some cases, replacement costs are lower than the annual costs required to monitor machinery in this classification.
The completed list should include every machine, system, or other plant equipment that has or could have a serious impact on the availability and process efficiency of your plant. The next step is to determine the best method or technique for costeffectively monitoring the operating condition of each item on the list. To select the best methods for regular monitoring, you should consider the dynamics of operation and normal failure modes of each machine or system to be included in the program. A clear understanding of the operating characteristics and failure modes will provide the answer to which predictive maintenance method should be used.
Most predictive maintenance programs use vibration monitoring as the principal technique. Visual inspection, process parameters, ultrasonics, and limited thermographic techniques should also be added to the in-house program. The initial cost of systems and advanced training required by full thermographic and tribology techniques prohibits their inclusion into in-house programs. Plants that require these techniques normally rely on outside contractors to provide the instrumentation and expertise required.
Because of the almost unlimited numbers and types of machinery and systems used in industry, it is impossible to cover every one in this book; however, Chapter 7 provides a cross-section that illustrates the process used to identify the monitoring parameters for plant equipment.
15.3 SELLING PREDICTIVE MAINTENANCE PROGRAMS
Justification of a predictive maintenance program to corporate management is difficult, but convincing the entire workforce to embrace improvement is almost impossible. Because few companies can afford to invest the financial resources and staffing required to improve the effectiveness of their plants, corporate management has a built-in resistance to change. Couple this resistance with the natural aversion to change that dominates most workforces, and selling improvement becomes very difficult. How do you convince corporate management and the workforce to invest in predictive maintenance improvement?
15.3.1 Six Keys to Success
There are six keys to successful justification and implementation of a continuous improvement program: (1) formulating a detailed program plan, (2) knowing your audience, (3) creating an implementation plan, (4) doing your homework, (5) taking a holistic view, and (6) getting absolute buy-in.
Formulating a Detailed Program Plan
Do not shortcut the program plan. It must be a concise, detailed document that provides clear direction for the program. Remember that the plan should be a living document. It should be upgraded or modified as the program matures.
Concise Goals and Objectives. Your justification package must include a clear, concise game plan. Corporate and plant management expect you to understand the problems that reduce plant effectiveness and to offer a well-defined plan to correct these problems.
The first step in reaching this understanding is conducting a comprehensive evaluation of your facility. Evaluation of your plant will be the most difficult part of your preparation. Cost-accounting and performance tracking systems are not set up to track all of the indices that define performance. At best, there will be some data for yield, unscheduled delays, and traditional costs, such as maintenance, labor, and material, but in most cases, the data will be extremely limited and may not provide a true picture.
Typically, the reports generated by these tracking programs are compartmentalized and will only disclose part of the true picture. For example, delays will be contained in several reports. Maintenance delays will be divided into at least two reports: unscheduled and planned downtime. Operating delays will be in another report or reports, and material control in yet another. To get a true picture of downtime, you must consolidate all nonproduction time into one report. The same is true of yield or product quality. At one client’s facility, we found 57 different yield reports, none of which agreed. As you can imagine, developing a true picture of the yield for this plant was extremely difficult.
Do not use artificial limits; normalize data to the physical limits that bound plant performance. For example, a plant that operates continuously has a physical limit of 8,760 production hours in a calendar year. Capacity, availability, and all other performance indices should be based on this physical limit, not an arbitrary number of hours that are the common industry practice. Data should also be normalized to remove other variables, such as selling price and sales volume.
Self-evaluation is extremely difficult. Each of us has built-in perceptions that influence how we interpret data. These perceptions are deep-rooted and may prevent you from developing an honest evaluation of plant effectiveness. One of my favorite examples is maintenance planning. Most of my clients state absolutely that they plan at least 80 percent of their maintenance activities. Few, if any, actually plan 10 percent. At best, 80 percent of their maintenance tasks may be listed on a written schedule, but few are effectively planned.
How do you get around these perceptions? There is no easy answer. You must either make a commitment to honestly evaluate the effectiveness of each function and area within your plant or hire a qualified consultant to conduct the evaluation for you.
Accurate Cost Estimates. Many programs fail simply because costs, such as training, infrastructure, and required staffing, are underestimated. Make every effort to identify and quantify these costs as part of your justification.
Realistic Return-on-Investment Milestones. A clear set of project milestones will help ensure continuation of your program. If corporate executives can see measurable improvements, the probability of continuation and long-term success is greatly improved.
Tracking and Evaluation Plan. Selling the program is not finished when the justification package is approved. You must continue to sell the program for its entire life. A well-defined tracking and evaluation plan, coupled with clearly defined milestones, will greatly improve your chance of success. Remember: Never stop selling the program. Newsletters, video presentations, periodic reports, and personal contacts are essential to the continuation and success of your program.
Knowing Your Audience
There are at least five levels of selling that must be accomplished for a successful program: (1) corporate management, (2) plant management, (3) division management,
(4) line supervision, and (5) the hourly workforce. Your justification package must address all five levels of approval. Benefits must address the unique concerns of each of these five groups.
Corporate Management. Corporate management must make the first commitment. Most improvement programs are expensive and will require corporate-level approval. Therefore, your initial justification package must be prepared for this critical audience.
A successful justification package must be couched in terms that these individuals will understand and accept. Remember that corporate managers are driven by one and only one thing—the bottom line. Your company’s president is evaluated by the stockholders and board of directors based solely on the overall profitability of the corporation. Your justification package must presents the means to improve profitability.
Improvements in terms of staffing per unit produced, increased yields, and reduced overall costs are the key phrases that must be used to gain approval. Corporate-level executives are looking for ways to improve their perceived value. You must supply these means as part of your plan.
Plant Management. To a lesser degree, plant executives are driven by the same stimuli as those at corporate level. Although they tend to have a broader view of plant operations, plant-level managers want to see justification couched in terms of total plant.
One other factor is critical to success at this level. Most plant executives do not have a maintenance background. In fact, most have a built-in prejudice against the maintenance organization. Many are convinced that maintenance is the root-cause of the plant’s poor performance. If your justification package and program plan are defined in maintenance terms or you limit improvements to traditional maintenance issues, your chances for approval will be severely limited.
Division Management. Total, absolute support of division managers is crucial. In most plants, the division manager controls all of the resources required to implement change. Regardless of the organizational structure, this level of management has control of the operating and maintenance budget as well as allocation of the workforce. Without this support, your program cannot succeed. If you can gain this support, you are well on your way to success.
Line Supervision. In many plants, first-line supervisors are the most resistant to change. In some cases, this resistance is driven by insecurity. Generally, this segment of the workforce is the first to be cut during reengineering or downsizing. As a result, their natural tendency is to resist any new program that is touted as a plant improvement program.
In other plants, supervisors have been conditioned by a long history of failed attempts to correct plant problems. The myriad “programs of the month,” which have become the norm in our domestic plants, have resulted in widespread frustration throughout the workforce. This frustration is especially true of first-line supervisors.
Regardless of the reason for their resistance, first-line supervisors must be convinced to provide absolute, unconditional support. Your program plan must include the motivation and rationale that will convince this critical part of the workforce to get involved and to become a positive force that will ensure success.
Hourly Workforce. Most programs fail to address the final audience—the hourly workforce. This mistake is absolutely fatal. Without the total support and assistance of the hourly workers, nothing can change. Your program plan must include specific means of winning both initial and long-term support from the workers.
The best way to accomplish this key milestone is to include their representatives in the program development phase and continue their involvement throughout the program. Think like your audience. Include specific information and data that will be understood by your audience. Corporate executives will relate to staffing per ton, working ratios, and bottom-line profit. Hourly workers will relate to improved working conditions and higher incentives that result from improved yields. Think like your audience and your potential for approval will be improved.
Creating an Implementation Plan
A concise, detailed program plan is the most important part of your program. Without a good plan, most programs fail within the first year. The plan must include welldefined goals and objectives. Use extreme caution to ensure that goals are achievable within the prescribed timeline.
Few plants can afford to lay out major capital investments that are required by improvement programs. Therefore, your program should use a phased approach. Specific tasks should be defined in a logical sequence that minimizes investment and maximizes returns. Return on investment must be the driving force behind your timeline and implementation approach.
Make sure that all tasks required to accomplish your program are included in the program plan. Each task should include a clear definition, including a deliverable; assign responsibility to a specific individual; and indicate a start and end date. In addition, each task description should include all tools, skills, and support required.
Return on Investment. A viable continuous improvement program must be designed to pay for itself. Do not be misled; this is not an arbitrary management view. Your profit and loss statement clearly shows that the financial resources required to support an improvement program are simply not available. Every decision made must be driven by this single factor—return on investment. Unless your program can definitely pay for itself, it should not be implemented.
Frankly, most maintenance improvement programs will not pay for themselves. Traditional applications of predictive maintenance, reliability-centered maintenance, total productive maintenance, and a myriad of others are not capable of generating enough return to justify implementation. The only proven means of generating a positive return is to include the total plant in your program.
Do Not Overstate Benefits. The natural tendency is to define outlandish benefits that will be generated by the program. In some instances, these projections are based on data provided by consultants or vendors of improvement systems, like predictive maintenance, and are simply not valid. In other cases, you may overstate expected return-on-investment numbers to ensure approval. This is perhaps the greatest mistake that can be made. Remember that your justification will establish expectations that you must meet. If you overstate benefits, you will be expected to deliver. In conclusion, make sure that you prepare your justification and plan to assure success.
Doing Your Homework
An honest, in-depth evaluation of your plant is an absolute requirement. This evaluation provides two essential data sets: (1) it defines the specific areas that need to be improved, and (2) it provides a baseline or benchmark that can be used to measure the success of your program.
Taking a Holistic View
Do not limit your plant evaluation to a single plant function or deficiency. If you really want to improve the performance of your plant, look at every function or variable that has a direct or indirect impact on performance. Your evaluation should include these critical plant functions: sales, purchasing, engineering, production, maintenance, human resources, and management. Unless you take a holistic view, your program and its benefits will be limited.
Getting Absolute Buy-In
The total, absolute support of all employees within your plant is essential to success. You must gain their support or the program will fail. This task must be ongoing for the duration of your program. You must constantly reinforce this commitment or some portion of the workforce will lose interest and you will lose their support.
15.4 SELECTING A PREDICTIVE MAINTENANCE SYSTEM
After developing the requirements for a comprehensive predictive maintenance program, the next step is to select the hardware and software system that will most cost-effectively support your program. Because most plants will require a combination of techniques (e.g., vibration, thermography, tribology), the system should be able to provide support for all of the required techniques. Because a single system that will support all of the predictive maintenance is not available, you must decide on the specific techniques that must be used to support your program. Some of the techniques may have to be eliminated to enable the use of a single predictive maintenance system. In most cases, though, two independent systems will be required to support the monitoring requirements in your plant.
Most plants can be cost-effectively monitored using a microprocessor-based system designed to use vibration, process parameters, visual inspection, and limited infrared temperature monitoring. Plants with large populations of heat transfer systems and electrical equipment will need to add a full thermal imaging system in order to meet the total-plant requirements for a full predictive maintenance program. Plants with fewer systems that require full infrared imaging may elect to contract this portion of the predictive maintenance program. This option will eliminate the need for an additional system. A typical microprocessor-based system will consist of four main components: a meter or data logger, a host computer, transducers, and a software program. Each component is important, but the total capability must be evaluated to achieve a system that will support a successful program.
15.4.1 Fundamental System Requirements
The first step in selecting the predictive maintenance system that will be used in your plant is to develop a list of the specific features or capabilities the system must have to support your program. At a minimum, the total system must have the following capabilities:
• User-friendly software and hardware
• Automated data acquisition
• Automated data management and trending
• Flexibility
• Reliability
• Accuracy
• Training and technical support
User-Friendly Software and Hardware
The premise of predictive maintenance is that existing plant staff must be able to understand the operation of both the data logger and the software program. Because plant staff normally has little, if any, computer or microprocessor background, the system must use simple, straightforward operation of both the data acquisition instrument and software. Complex systems, even if they provide advanced diagnostic capabilities, may not be accepted by plant staff and therefore will not provide the basis for a long-term predictive maintenance program.
Automated Data Acquisition
The object of using microprocessor-based systems is to remove any potential for human error, reduce staffing, and automate as much as possible the acquisition of vibration, process, and other data that will provide a viable predictive maintenance database. Therefore, the system must be able to automatically select and set monitoring parameters without user input. The ideal system would limit user input to a single operation, but this is not totally possible with today’s technology.
Automated Data Management and Trending
The amount of data required to support a total-plant predictive maintenance program is massive and will continue to increase over the life of the program. The system must be able to store, trend, and recall the data in multiple formats that will enable the user to monitor, trend, and analyze the condition of all plant equipment included in the program. The system should be able to provide long-term trend data for the life of the program. Some of the microprocessor-based systems limit trends to a maximum of 26 data sets and will severely limit the decision-making capabilities of the predictive maintenance staff. Limiting trend data to a finite number of data sets eliminated the ability to determine the most cost-effective point to replace a machine rather than let it continue in operation.
Flexibility
Not all machines or plant equipment are the same, and neither are the best methods of monitoring their condition equal. Therefore, the selected system must be able to support as many of the different techniques as possible. At a minimum, the system should be capable of obtaining, storing, and presenting data acquired from all vibration and process transducers and provide an accurate interpretation of the measured values in user-friendly terms. The minimum requirement for vibration-monitoring systems must include the ability to acquire filter broadband, select narrowband, time traces, and high-resolution signature data using any commercially available transducer. Systems that are limited to broadband monitoring or to a single type of transducer cannot support the minimum requirements of a predictive maintenance program.
The added capability of calculating unknown values based on measured inputs will greatly enhance the system’s capabilities. For example, neither fouling factor nor efficiency of a heat exchanger can be directly measured. Apredictive maintenance system that can automatically calculate these values based on the measured flow, pressure, and temperature data would enable the program to automatically trend, log, and alarm deviations in these unknown, critical parameters.
Reliability
The selected hardware and software must be proven in actual field use to ensure their reliability. The introduction of microprocessor-based predictive maintenance systems is still relatively new, and it is important that you evaluate the field history of a system before purchase. Ask for a list of users and talk to the people who are already using the systems. This is a sure way to evaluate the strengths and weaknesses of a particular system before you make a capital investment.
Accuracy
Decisions on machine-train or plant system condition will be made based on the data acquired and reported by the predictive maintenance system. It must be accurate and repeatable. Errors can be input by the microprocessor and software as well as by the operators. The accuracy of commercially available predictive maintenance systems varies. Although most will provide at least minimum acceptable accuracy, some are well below the acceptable level.
It is extremely difficult for the typical plant user to determine the level of accuracy of the various instruments that are available for predictive maintenance. Vendor literature and salespeople will attempt to assure the potential user that their system is the best, most accurate, and so on. The best way to separate fact from fiction is to compare the various systems in your plant. Most vendors will provide a system on consignment for up to 30 days. This will provide sufficient time for your staff to evaluate each of the potential systems before purchase.
Training and Technical Support
Training and technical support are critical to the success of your predictive maintenance program. Regardless of the techniques or systems selected, your staff will have to be trained. This training will take two forms: system users’ training and application knowledge for the specific techniques included in your program. Few, if any, of the existing staff will have the knowledge base required to implement the various predictive maintenance techniques discussed in the preceding chapters. None will understand the operation of the systems that are purchased to support your program.
Many of the predictive systems’manufacturers are strictly hardware and software oriented. Therefore, they offer minimal training and no application training or technical support. Few plants can achieve minimum benefits from predictive maintenance without training and some degree of technical support. It is therefore imperative that the selected system or system vendors provide a comprehensive support package that includes both training and technical support.
System Cost
Cost should not be the primary deciding factor in system selection. The capabilities of the various systems vary greatly, and so does the cost. Care should be taken to ensure a fair comparison of the total system capability and price before selecting your system. For example, vibration-based systems are relatively competitive in price. The general spread is less than $1,000 for a complete system; however, the capabilities of these systems are not comparable. A system that provides minimum capability for vibration monitoring will be about the same price as one that provides full vibrationmonitoring capability and provides process parameter, visual inspection, and pointof-use thermography.
Operating Cost
The real cost of implementing and maintaining a predictive maintenance program is not the initial system cost. Rather, it is the annual labor and overhead costs associated with acquiring, storing, trending, and analyzing the data required to determine the operating condition of plant equipment. This is the area where predictive maintenance systems have the greatest variance in capability. Systems that fully automate data acquisition, storing, and so on will provide the lowest operating costs. Manual systems and many of the low-end microprocessor-based systems require substantially more labor to accomplish the minimum objectives required by predictive maintenance. The list of users will again help you determine the long-term cost of the various systems. Most users will share their experience, including a general indication of labor cost.
The Microprocessor
The data logger or microprocessor selected by your predictive maintenance program is critical to the program’s success. A wide variety of systems are on the market, ranging from handheld overall value meters to advanced analyzers that can provide an almost unlimited amount of data. The key selection parameters for a data acquisition instrument should include the expertise required to operate, accuracy of data, type of data, and staffing required to meet the program demands.
Expertise Required to Operate. One of the objectives for using microprocessor-based predictive maintenance systems is to reduce the expertise required to acquire errorfree, useful vibration and process data from a large population of machinery and systems within a plant. The system should not require user input to establish maximum amplitude, measurement bandwidths, filter settings, or allow free-form data input. All of these functions force the user to be a trained analyst and will increase the cost and time required to routinely acquire data from plant equipment. Many of the microprocessors on the market provide easy, menu-driven measurement routes that lead the user through the process of acquiring accurate data. The ideal system should require a single key input to automatically acquire, analyze, alarm, and store all pertinent data from plant equipment. This type of system would enable an unskilled user to quickly and accurately acquire all of the data required for predictive maintenance.
Accuracy of Data. The microprocessor should be able to automatically acquire accurate, repeatable data from equipment included in the program. The elimination of user input on filter settings, bandwidths, and other measurement parameters would greatly improve the accuracy of acquired data. The specific requirements that determine data accuracy will vary depending on the type of data. For example, a vibration instrument should be able to average data, reject spurious signals, auto-scale based on measured energy, and prevent aliasing.
The basis of frequency-domain vibration analysis assumes that we monitor the rotational frequency components of a machine-train. If a single block of data is acquired, nonrepetitive or spurious data can be introduced into the database. The microprocessor should be able to acquire multiple blocks of data, average the total, and store the averaged value. Basically, this approach enables the data acquisition unit to automatically reject any spurious data and provide reliable data for trending and analysis. Systems that rely on a single block of data will severely limit the accuracy and repeatability of acquired data. They will also limit the benefits that can be derived from the program.
The microprocessor should also have electronic circuitry that automatically checks each data set and block of data for accuracy and rejects any spurious data that may occur. Auto-rejection circuitry is available in several of the commercially available systems. Coupled with multiple block averaging, this auto-rejection circuitry ensures maximum accuracy and repeatability of acquired data. A few of the microprocessorbased systems require the user to input the maximum scale that is used to acquire data. This will severely limit the accuracy of data.
Setting the scale too high will prevent acquisition of factual machine data, whereas too low a setting will not capture any high-energy frequency components that may be generated by the machine-train. Therefore, the microprocessor should have autoscaling capability to ensure accurate data. Vibration data can be distorted by highfrequency components that fold over into the lower frequencies of a machine’s signature. Even though these aliased frequency components appear real, they do not exist in the machine. Low-frequency components can also distort the midrange signature of a machine in the same manner as high frequency. The microprocessor selected for vibration should include a full range of anti-aliasing filters to prevent distortion of machine signatures.
The features illustrated in the example also apply to nonvibration measurements. For example, pressure readings require the averaging capability to prevent spurious readings. Slight fluctuations in line or vessel pressure are normal in most plant systems. Without the averaging capability, the microprocessor cannot acquire an accurate reading of the true system pressure.
Alert and Alarm Limits. The microprocessor should include the ability to automatically alert the user to changes in machine, equipment, or system condition. Most of the predictive maintenance techniques rely on a change in the operating condition of plant equipment to identify an incipient problem. Therefore, the system should be able to analyze data and report any change in the monitoring parameters that were established as part of the database development.
Predictive maintenance systems use two methods to detect a change in the operating condition of plant equipment: static and dynamic. Static alert and alarm limits are preselected thresholds that are downloaded into the microprocessor. If the measurement parameters exceed the preset limit, an alarm is displayed. This type of monitoring does not consider the rate of change or historical trends of a machine and therefore cannot anticipate when the alarm will be reached.
The second method uses dynamic limits that monitor the rate of change in the measurement parameters. This type of monitoring can detect minor deviations in the rate that a machine or system is degrading and anticipate when an alarm will be reached. The use of dynamic limits will greatly enhance the automatic diagnostic capabilities of a predictive maintenance system and reduce the manual effort required to gain maximum benefits.
Data Storage. The microprocessor must be able to acquire and store large amounts of data. The memory capacities of the various predictive maintenance systems vary. At a minimum, the system must be able to store a full eight hours of data before transferring it to the host computer. The actual memory requirements will depend on the type of data acquired. For example, a system used to acquire vibration data would need enough memory to store about 1,000 overall readings or 400 full signatures. Process monitoring would require a minimum of 1,000 readings to meet the minimum requirements.
Data Transfer. The data acquisition unit will not be used for long-term data storage. Therefore, it must be able to reliably transfer data into the host computer. The actual time required to transfer the microprocessor’s data into the host computer is the only nonproductive time of the data acquisition unit. It cannot be used to acquire additional data during the data transfer operation. Therefore, the transfer time should be kept to a minimum. Most of the available systems use an RS 232 communication protocol that allows data transfer at rates of up to 19,200 baud. The time required to dump the full memory of a typical microprocessor can be 30 minutes or more.
Some of the systems have incorporated an independent method of transferring data that eliminates the dead time altogether. These systems transfer stored data from the data logger into a battery-backed memory, bypassing the RS 232 link. Using this technique, data can be transferred at more than 350,000 baud and will reduce the nonproductive time to a few minutes.
The microprocessor should also be able to support modem communication with remote computers. This feature will enable multiple plant operation and direct access to third-party diagnostic and analysis support. Data can be transferred anywhere in the world using this technique. Not all predictive maintenance systems use a true RS 232 communications protocol or support modem communications. These systems can severely limit the capabilities of your program. The various predictive maintenance techniques will add other specifications for an acceptable data acquisition unit.
The Host Computer
The host computer provides all of the data management, storage, report generation, and analysis capabilities of the predictive maintenance program. Therefore, care should be exercised during the selection process. This is especially true if multiple technologies will be used within the predictive maintenance program. Each predictive maintenance system will have a unique host computer specification that will include hardware configuration, computer operating system, hard disk memory requirements, and many others. This can become a serious if not catastrophic problem. You may find that one system requires a special printer that is not compatible with other programs to provide hard copies of reports or graphic data. One program may be compatible with PC-DOS, whereas another requires a totally different operating program.
Therefore, you should develop a complete computer specification sheet for each of the predictive maintenance systems that will be used. A comparison of the list will provide a compatible computer configuration to support each of the techniques. If this is not possible, you may have to reconsider your choice of techniques. Computers, like plant equipment, sometimes fail. Therefore, the use of a commercially available computer is recommended. The critical considerations include availability of repair parts and local vendor support.
Most of the individual predictive maintenance techniques do not require a dedicated computer. Therefore, there is usually sufficient storage and computing capacity to handle several, if not all, of the required techniques and still leave room for other support programs (e.g., word processing, database management). Use of commercially available PCs provides the user with the option of including these auxiliary programs in the host computer. The actual configuration of the host computer will depend on the specific requirements of the predictive maintenance techniques that will be used. Therefore, we will not attempt to establish guidelines for selection.
The Software
The software program provided with each predictive maintenance system is the heart of a successful program. It is also the most difficult aspect to evaluate before purchase. The methodology used by vendors of predictive maintenance systems varies greatly. Many appear to have all of the capabilities required to meet the demands of a total-plant predictive maintenance program; however, on close inspection, usually after purchase, they are found to be lacking.
Software is also the biggest potential limiting factor of a program. Even though all vendors use some form of formal computer language (e.g., Fortran, Cobol, Basic), their programs are normally not interchangeable with other programs. The apparently simple task of having one computer program communicate with another can often be impossible. This lack of compatibility among various computer programs prohibits transferring a predictive maintenance database from one vendor’s system into a system manufactured by another vendor. The result is that once a predictive maintenance program is started, a plant cannot change to another system without losing the data already developed in the initial program.
At a minimum, the software program should provide automatic database management, automatic trending, automatic report generation, and simplified diagnostics. As in the case of the microprocessor used to acquire data, the software must be user-friendly.
User-Friendly Operation. The software program should be menu-driven with clear online user instructions. The program should protect the user from distorting or deleting stored data. Some of the predictive maintenance systems are written in DBASE software shells. Even though these programs provide a knowledgeable user with the ability to modify or customize the structure of the program (e.g., report formats), they also provide the means to distort or destroy stored data. A single key entry can destroy years of stored data. Protection should be built into the program to limit the user’s ability to modify or delete data and to prevent accidental database damage.
The program should have a clear, plain language user’s manual that provides the logic and specific instructions required to set up and use the program.
Automatic Trending. The software program should be capable of automatically storing all acquired data and updating the trends of all variables. This capability should include multiple parameters, not just a broadband or single variable. This will enable the user to display trends of all variables that affect plant operations.
Automatic Report Generation. Report generation will be an important part of the predictive maintenance program. Maximum flexibility in format and detail is important to program success. The system should be able to automatically generate reports at multiple levels of detail. At a minimum, the system should be able to report:
• A listing of machine-trains or other plant equipment that has exceeded or is projected to exceed one or more alarm limits—The report should also provide a projection to probable failure based on the historical data and last measurement.
• A listing of missed measurement points, machines overdue for monitoring,and other program management information—These reports act as reminders to ensure that the program is maintained properly.
• A listing of visual observations—Most of the microprocessor-based systems support visual observations as part of their approach to predictive maintenance. This report provides hard copies of the visual observations as well as maintaining the information in the computer’s database.
• Equipment history reports—These reports provide long-term data on thecondition of plant equipment and are valuable for analysis.
Simplified Diagnostics. Identification of specific failure modes of plant equipment requires manual analysis of data stored in the computer’s memory. The software program should be able to display, modify, and compare stored data in a manner that simplifies the analysis of the actual operating condition of the equipment. At a minimum, the program should be able to directly compare data from similar machines, normalize data into compatible units, and display changes in machine parameters (e.g., vibration, process).
Transducers
The final portion of a predictive maintenance system is the transducer that will be used to acquire data from plant equipment. Becaise we have assumed that a microprocessor-based system will be used, we will limit this discussion to those sensors that can be used with this type of system.
Acquiring accurate vibration and process data will require several types of transducers. Therefore, the system must be capable of accepting input from as many different types of transducers as possible. Any restriction of compatible transducers can become a serious limiting factor. This should eliminate systems that will accept inputs from a single type of transducer. Other systems are limited to a relatively small range of transducers that will also prohibit maximum utilization of the system. Selection of the specific transducers required to monitor the mechanical condition (e.g., vibration, flow, pressure) also deserves special consideration and will be discussed later.
15.5 DATABASE DEVELOPMENT
Each of the predictive maintenance technologies requires a logical method of acquiring, storing, evaluating, and trending massive amounts of data over an extended period. Therefore, a comprehensive database that is based on the actual requirements of critical plant systems must be developed for the predictive maintenance program. At a minimum, these databases should include the following capabilities:
• Establishing data acquisition frequency
• Setting up analysis parameters
• Setting boundaries for signature analysis
• Defining alert and alarm limits
• Selecting transducers
15.5.1 Establishing Data Acquisition Frequency
During the implementation stage of a predictive maintenance program, all classes of machinery should be monitored to establish a valid baseline data set. Full vibration signatures should be acquired to verify the accuracy of the database setup and determine the initial operating condition of the machinery. Because a comprehensive program will include trending and projected time-to-failure, multiple readings are required on all machinery to provide sufficient data for the microprocessor to develop trend statistics. During this phase, measurements are usually acquired every two weeks.
After the initial or baseline evaluation of the machinery, the frequency of data collection will vary depending on the classification of the machine-trains. Class I machines should be monitored on a two- to three-week cycle; Class II on a three- to four-week cycle; Class III on a four- to six-week cycle; and Class IV on a six- to tenweek cycle. This frequency can, and should, be adjusted for the actual condition of specific machine-trains. If the rate of change of a specific machine indicates rapid degradation, you should either repair it or at least increase the monitoring frequency to prevent catastrophic failure.
The recommended data acquisition frequencies are the maximum that will ensure prevention of most catastrophic failures. Less frequent monitoring will limit the ability of the program to detect and prevent unscheduled machine outages.
To augment the vibration-based program, you should also schedule the nonvibration tasks. Bearing cap, point-of-use infrared measurements, visual inspections, and process parameters monitoring should be conducted in conjunction with the vibration data acquisition. Full infrared imaging or scanning on the equipment included in the vibration-monitoring program should be conducted on a quarterly basis. In addition, full thermal scanning of critical electrical equipment (e.g., switch gear, circuit breakers) and all heat transfer systems (e.g., heat exchangers, condensers, process piping) that are not in the vibration program should be conducted quarterly.
Lubricating oil samples from all equipment included in the program should be taken on a monthly basis. At a minimum, a full spectrographic analysis should be conducted on these samples. Wear particle or other analysis techniques should be used on an as-needed basis.
15.5.2 Setting Up Analysis Parameters
The next step in establishing the program’s database is to set up the analysis parameters that will be used to routinely monitor plant equipment. Each of these parameters will be based on the specific machine-train requirements that we have just developed. For nonmechanical equipment, the analysis parameter set usually consists of the calculated values derived from measuring the thermal profile or process parameters. Each classification of equipment or system will have its own unique analysis parameter set.
15.5.3 Setting Boundaries for Signature Analysis
All vibration-monitoring systems have finite limits on the resolution or ability to graphically display the unique frequency components that make up a machine’s vibration signature. The upper limit (Fmax) for signature analysis should be set high enough to capture and display enough data so that the analyst can determine the operating condition of the machine-train, but no higher. Most vibration-based predictive maintenance systems are capable of resolutions up to 12,000 lines; the tendency is to acquire high-resolution signatures as part of the routine monitoring sequence. Although this approach is technically viable, the use of high-resolution signatures (i.e., 1,000 lines or higher) dramatically increases the memory required to store acquired data. Because most of the data collectors have limited memory, this will limit the number of signatures that can be stored without uploading them to the host computer. The time lost because of the combined use of high-resolution signatures and the limited data collector memory will severely hamper the program’s effectiveness. Effective programs limit routine monitoring to a maximum of 800 lines of resolution. This resolution will provide enough definition to detect incipient problems without the negatives associated with higher resolutions.
To determine the impact of resolution, calculate the display capabilities of your system. For example, a vibration signature with a maximum frequency (Fmax) of 1,000Hz taken with an instrument capable of 400 lines of resolution would result in a display in which each line will be equal to 2.5Hz or 150 rotations per minute (rpm). Any frequencies that fall between 2.5 and 5.0 (i.e., the next displayed line) would be lost.
15.5.4 Defining Alert and Alarm Limits
The methods of establishing and using alert and alarm limits vary depending on the particular vibration-monitoring system that you select. These systems usually use either static or dynamic limits to monitor, trend, and alarm measured vibration. We will not attempt to define the different dynamic methods of monitoring vibration severity in this book. We will, however, provide a guideline for the maximum limits that should be considered acceptable for most plant mechanical equipment.
The systems that use dynamic alert and alarm limits base their logic (correctly in my opinion) on the concept that the rate of change of vibration amplitude is more important than the actual level. Any change in the vibration amplitude is a direct indication that a corresponding change in the machine’s mechanical condition has occurred; however, there should be a maximum acceptable limit (i.e., absolute fault).
The accepted severity limit for casing vibration is 0.628 inches per second, ips-Peak (velocity). This unfiltered broadband value normally represents a bandwidth between 10 and 10,000Hz. This value can be used to establish the absolute fault or maximum vibration amplitude for broadband measurement on most plant machinery. The exception would be machines with running speeds below 1,200rpm or above 3,600rpm.
Narrowband limits (i.e., discrete bandwidth within the broadband) can be established using the following guideline: Normally, 60 to 70 percent of the total vibration energy will occur at the true running speed of the machine. Therefore, the absolute fault limit for a narrowband established to monitor the true running speed would be 0.42 ips-Peak. This value can also be used for any narrowbands established to monitor frequencies below the true running speed.
Absolute fault limits for narrowbands established to monitor frequencies above running speed could be ratioed using the 0.42ips-Peak limit established for the true running speed. For example, the absolute fault limit for a narrowband created to monitor the blade-passing frequency of a fan with 10 blades would be set at 0.042 or
0.42 divided by 10. Narrowband designed to monitor high-speed components (i.e., above 1,000Hz) should have an absolute fault of 3.0 inches per second, g’s-Peak (acceleration).
Rolling-element bearings, based on factor recommendations, have an absolute fault limit of 0.01ips-Peak. Sleeve or fluid-film bearings should be watched closely. If the fractional components that identify oil whip or whirl are present at any level, the bearing is subject to damage and the problem should be corrected. Nonmechanical equipment and systems will normally have an absolute fault limit that specifies the maximum recommended level for continued operation. Equipment or systems vendors can usually provide this information.
15.5.5 Selecting Transducers
The type of transducers and data acquisition techniques that you will use for the program is the final critical factor that can determine the success or failure of your program. Their accuracy, proper application, and mounting will determine whether valid data will be collected.
The optimum predictive maintenance program developed in earlier chapters is predicated on vibration analysis as the principle technique for the program. It is also the most sensitive to problems created by using the wrong transducer or mounting technique.
Three basic types of vibration transducers can be used to monitor the mechanical condition of plant machinery: displacement probe, velocity transducer, and accelerometers. Each has specific applications and limitations within the plant.
Displacement Probes
Displacement, or eddy-current, probes are designed to measure the actual movement (i.e., displacement) of a machine’s shaft relative to the probe. Therefore, the displacement probe must be rigidly mounted to a stationary structure to gain accurate, repeatable data.
Permanently mounted displacement probes will provide the most accurate data on machines with a low—relative to the casing and support structure—rotor weight. Turbines, large process compressors, and other plant equipment should have displacement transducers permanently mounted at key measurement locations to acquire data for the program.
The useful frequency range for displacement probes is from 10 to 1,000Hz or 600 to 60,000rpm. Frequency components below or above this range will be distorted and therefore unreliable for determining machine condition.
The major limitation with displacement or proximity probes is cost. The typical cost for installing a single probe, including a power supply, signal conditioning, and so on, will average $1,000. If each machine in your program requires 10 measurements, the cost per machine will be about $10,000. Using displacement transducers for all plant machinery will dramatically increase the initial cost of the program.
Displacement data are normally recorded in terms of mils or .001 inch, peak-to-peak. This valve expresses the maximum deflection or displacement off the true centerline of a machine’s shaft.
Velocity Transducers
Velocity transducers are electromechanical sensors designed to monitor casing or relative vibration. Unlike the displacement probe, velocity transducers measure the rate of displacement, not actual movement. Velocity data are normally expressed in terms of inches per second, peak (ips-peak) and are perhaps the best method of expressing the energy created by machine vibration. Velocity transducers, like displacement probes, have an effective frequency range of about 10 to 1,000Hz. They should not be used to monitor frequencies below or above this range.
The major limitation of velocity transducers is their sensitivity to mechanical and thermal damage. Normal plant use can cause a loss of calibration, and therefore a strict recalibration program must be used to prevent distortion of data. Velocity transducers should be recalibrated at least every six months. Even with periodic recalibration, programs using velocity transducers are prone to bad or distorted data that results from loss of calibration.
Accelerometers
Accelerometers use a piezoelectric crystal to convert mechanical energy into electrical signals. Data acquired with this type of transducer are relative vibration, not actual displacement, and are expressed in terms of g’s or inches per second. Acceleration is perhaps the best method of determining the force created by machine vibration.
Accelerometers are susceptible to thermal damage. If sufficient heat is allowed to radiate into the crystal, it can be damaged or destroyed; however, because the data acquisition time using temporary mounting techniques is relatively short (less than 30 seconds), thermal damage is rare. Accelerometers do not require a recalibration program to ensure accuracy.
The effective range of general-purpose accelerometers is from about 1 to 10,000Hz. Ultrasonic accelerometers are available for frequencies up to 1MHz. Machine data above 1,000Hz or 60,000rpm should be taken and analyzed in acceleration or g’s.
Mounting Techniques
Predictive maintenance programs using vibration analysis must have accurate, repeatable data to determine the operating condition of plant machinery. In addition to the transducer, three factors will affect data quality: measurement point, orientation, and compressive load.
Key measurement point locations and orientation to the machine’s shaft were selected as part of the database setup to provide the best possible detection of incipient machine-train problems. Deviation from the exact point or orientation will affect the accuracy of acquired data. Therefore, it is important that every measurement throughout the life of the program be acquired at exactly the same point and orientation. In addition, the compressive load or downward force applied to the transducer should be the same for each measurement. For accuracy of data, a direct mechanical link to the machine’s casing or bearing cap is necessary. Slight deviations in this load will induce errors in the amplitude of vibration and may create false frequency components that have nothing to do with the machine.
The best method of ensuring that these three factors are the same each time is to hardmount vibration transducers to the selected measurement points. This technique will guarantee accuracy and repeatability of acquired data, but it will also increase the initial cost of the program. The average cost of installing a general-purpose accelerometer will be about $300 per measurement point or $3,000 for a typical machine-train.
To eliminate the capital cost associated with permanently mounting transducers, a well-designed quick-disconnect mounting can be used. This mounting technique permanently mounts a quick-disconnect stud, with an average cost of less than $5, at each measurement point location. A mating sleeve, built into a general-purpose accelerometer, is then used to acquire accurate, repeatable data. A well-designed quickdisconnect mounting technique provides the same accuracy and repeatability as the permanent mounting technique but at a much lower cost.
The third mounting technique that can be used is a magnetic mount. For generalpurpose use, below 1,000Hz, a transducer can be used in conjunction with a magnetic base. Even though the transducer/magnet assembly will have a resonant frequency that may provide some distortion to acquired data, this technique can be used with marginal success. Because the magnet can be placed anywhere on the machine, it will not guarantee that the exact location and orientation is maintained on each measurement.
The final method used by some plants to acquire vibration data is handheld transducers. This approach is not recommended if any other method can be used. Handheld transducers will not provide the accuracy and repeatability required to gain maximum benefit from a predictive maintenance program. If this technique must be used, extreme care should be exercised to ensure that the exact point, orientation, and compressive load is used for every measurement point.
15.6 GETTING STARTED
The steps we have defined provide guidelines for establishing a predictive maintenance database. The only steps remaining to get the program started are to establish measurement routes and take the initial or baseline measurements. Remember, the predictive maintenance system will need multiple data sets to develop trends on each machine. With this database, you will be able to monitor the critical machinery in your plant for degradation and begin to achieve the benefits that predictive maintenance can provide. The actual steps required to implement a database will depend on the specific predictive maintenance system selected for your program. The system vendor should provide the training and technical support required to properly develop the database with the information discussed in the preceding chapters.
15.6.1 Training
One of the key issues that has severely limited both equipment reliability and predictive maintenance programs is the lack of proper training of technicians, analysts, and engineers. Most programs have limited training to a few days or a few weeks of training that is typically provided by the system vendor. For the most part, these training programs are limited to use of the vendor’s system and perhaps a cursory understanding of data acquisition and analysis techniques. Even the few plants that invest in vibration, thermography, or tribology training tend to limit the duration and depth of training provided to their predictive teams.
Contrary to popular opinion, the skills required to interpret the data provided by these predictive maintenance technologies cannot be acquired in a few three- to five-day courses. I have used these technologies for more than 30 years and still learn something new almost every day.
In addition to the limitations imposed by companies that will not authorize sufficient training for their predictive maintenance teams, there is also a severe lack of viable predictive training courses. If we exclude the overview courses offered by the system vendors, only one or two companies offer any training in predictive maintenance technologies. With few exceptions, these courses are less than adequate and do not provide the level of training required for a new analyst/engineer to master the use of these
technologies.
Generally, these courses are either pure theory and have little practical use in the field or are basic introductions to one or more techniques, such as vibration or infrared interpretation. Few, if any, of these courses are designed to address the unique requirements of your plant. For example, vibration courses are limited to general machinery, such as compressors, pumps, and fans, and exclude the process systems that are unique to your industry or plant. Although these common machines are important, your predictive maintenance team must be taught to analyze the critical processes, such as paper machines, rolling mills, and presses, that you rely on to produce your products and revenue.
Over the past 30 years, we have trained several thousand predictive maintenance analysts and reliability engineers. We have found that a minimum of 13 to 26 weeks of formal training, along with a similar period of supervised practical application, is required before a new predictive maintenance engineer or analyst can become proficient in the use of the three basic technologies used in most predictive maintenance programs. Asignificant difference exists between the 5 to 15 days of training that most predictive analysts receive and the minimum level required to use basic predictive maintenance tools. How can you close the gap without an excessive investment?
Unfortunately, the answer is that you cannot. With the training courses that are available in today’s market, you have only two options: (1) you either restrict training to the limited number of short courses that are available, or (2) you hire a consulting/training company to provide a long-term, plant-specific training program for your predictive maintenance staff. The former option costs less, but will severely limit your benefits. The latter option is expensive and will require a long-term investment, but will provide absolute assurance that your predictive maintenance program will generate maximum improvements in equipment reliability and profitability.
An ideal third option would be to use interactive training programs that would permit new analysts to learn predictive maintenance skills at their own pace and without the expense of formal instructor training. From our viewpoint, there is a real need for an interactive training program that can provide comprehensive, industry-specific predictive maintenance training. The computer technology exists to support this approach, but someone must develop the courses that are needed to provide this type of comprehensive training program.
Successful completion of this critical phase of creating a total-plant predictive maintenance program will require a firm grasp of the operating dynamics of plant machinery, systems, and equipment. Normally, some if not all of this knowledge exists within the plant staff; however, the knowledge may not be within the staff selected to implement and maintain the predictive maintenance program.
In addition, a good working knowledge of the predictive maintenance techniques and systems that will be included in the program is necessary. This knowledge probably does not exist within current plant staff. Therefore, training—before attempting to establish a program—is strongly recommended. The minimum recommended level of training includes user training for each predictive maintenance system that will be used, a course on machine dynamics, and a basic theory course on each of the techniques that will be used.
In some cases, the systems vendors can provide all of these courses. If not, several companies and professional organizations offer courses on most nondestructive testing techniques.
15.6.2 Technical Support
The labor and knowledge required to properly establish a predictive maintenance program is often too much for plant staff members to handle. To overcome this problem, the initial responsibility for creating a viable, total-plant program can be contracted to a company that specializes in this area. A few companies provide full consulting and engineering services directed specifically toward predictive maintenance. These companies have the knowledge required and years of experience. They can provide all of the labor required to implement a full-plant program and normally can reduce total time required to get the program up and running. Caution should be used in selecting a contractor to provide this startup service. Check references very carefully.

16
A TOTAL-PLANT PREDICTIVE
MAINTENANCE PROGRAM
With all of the techniques that are available for predictive maintenance, how do we select the best methods required to monitor the critical machines, equipment, and systems in a plant? It would be convenient if a single system existed that would provide all of the monitoring and analysis techniques required to routinely monitor every critical piece of equipment. Unfortunately, this is not the case.
Each of the predictive techniques discussed in the preceding chapter are highly specialized. Each has a group of systems vendors that promote their technique as the single solution to a plant’s predictive maintenance needs. The result of this specialization is that no attempt has been made by predictive maintenance systems vendors to combine all of the different techniques into a single, total-plant system. Therefore, each plant must decide which combination of techniques and systems is required to implement its predictive maintenance program.
If a plant decides to use all of the available techniques, a total capital cost for instrumentation and systems can easily exceed $150,000. In most cases, this fact alone would prohibit implementing a program; however, the true costs would be much higher. To implement a program that includes all of the predictive maintenance techniques would require extensive staffing, training, and technical support. A minimum staff of at least five trained technicians and three highly trained engineers would be required to maintain this type of program. The annual costs for this operation would be extremely high. The actual labor and overhead costs will depend on the salaries and overhead rates of each plant, but the annual cost could easily exceed $500,000.
Because of the high capital and operating costs, this type of program would have to save more than 1 million dollars each year to justify its costs. Even though this type of savings is possible in larger plants, most small to medium-sized plants cannot justify including all of the available techniques in their predictive maintenance programs.
352
How do you decide which techniques will provide a cost-effective method of controlling the maintenance activities in your plant? The answer lies in determining the type of plant equipment that needs to be monitored. Plants with a large population of electrical equipment (e.g., motors, transformers, switch gear) should use thermographic or infrared scanning as their primary tool, whereas plants with a large population of mechanical machines and systems should rely on vibration techniques. In most cases, your plant will require a combination of two or more techniques, but you may elect to establish one technique as an in-house tool and contract with an outside source for periodic monitoring using the secondary techniques. This approach would provide the benefits that the secondary techniques provide without the additional costs.
16.1 THE OPTIMUM PREDICTIVE MAINTENANCE PROGRAM
The optimum predictive maintenance program will, in most cases, consist of a combination of several monitoring techniques. Because most plants have large populations of mechanical systems, vibration techniques will be the primary method required to implement a total-plant program.
16.1.1 Predictive Technologies
Vibration methods alone cannot provide all of the information required to maintain the operating condition of the plant. It cannot provide the data required to maintain electrical equipment or the operating efficiency of nonmechanical equipment. Therefore, secondary methods must be used to gain this additional information. At a minimum, a comprehensive predictive maintenance program should include:
• Visual inspection
• Process dynamics
• Thermography
• Tribology
Visual Inspection
All predictive maintenance programs should include visual inspection as one of the tools used to monitor plant systems. The cost—considered in conjunction with other techniques that require periodic monitoring of plant equipment—is relatively small. In most cases, visual inspection can take place as the predictive maintenance team conducts the regular data acquisition required by any of the other techniques and therefore adds little or no costs to the program. Visual inspection can provide a wealth of information about the operating condition of the plant. This simple but often neglected tool can detect leaks, loose mountings, structural cracks, and several other failure modes that can limit the plant’s performance.
Most of the commercially available vibration-monitoring systems provide visual observation capabilities in their data acquisition instruments. Therefore, visual observations can automatically be recorded concurrent with data acquisition of vibration data.
Process Dynamics
A true understanding of plant condition cannot be accomplished without knowing the operating efficiency of every machine or system in the plant. For example, how do you know the operating condition of a shell-and-tube heat exchanger without knowing the efficiency and fouling factor? The calculations required to determine these two critical factors is extremely simple, but you must first know the actual process parameters (i.e., flow, pressure and temperature) on both the primary and secondary side of the heat exchanger. Six simple measurements will provide the data required to periodically calculate both the efficiency and fouling factor.
Monitoring process parameters usually require the addition of some plant instrumentation. Few plants have working instruments that monitor all of the variables required to determine the operating condition of critical systems; however, advancements in instrumentation technology have developed nonintrusive methods of acquiring most of the required process variables without the expense of installing permanent instrumentation. Several techniques have been developed to monitor process flow— the most difficult process parameter to measure—without installing a pitot or vortexshedding flowmeter. These new instruments are commercially available and can often be read by the microprocessor-based, vibration-based predictive maintenance systems.
A few of the microprocessor-based, vibration-monitoring systems provide the ability to directly acquire process data from permanently installed instruments and allow for manual entry of analog gauges. This capability provides the means to automatically acquire process parameters in conjunction with routine acquisition of vibration data. In addition, some of these systems can automatically calculate unknown process parameters (e.g., efficiency, fouling factors). These systems record the process parameters that can be directly measured and then automatically calculate, store, and trend the unknown in the same manner as parameters that are acquired directly. This ability greatly enhances the predictive maintenance system’s benefits and eliminates both the manual effort required to calculate unknowns and the potential errors that manual calculation may create.
Thermography
Implementing a full thermographic program is usually not cost effective; however, many of the vibration-based systems will permit direct acquisition of infrared data through a point-of-use scanner. This feature should be incorporated into every predictive maintenance program. The scanner can be used to acquire several process parameters that will augment the program. Typical applications for this technique include bearing cap temperatures, spot checks of process temperatures, motor winding temperatures, spot checks of electrical equipment, and many more.
Unless the plant has a large population of electrical equipment or heat transfer systems, the cost of implementing a full infrared scanning system is prohibitive. For plants that have less of this type of equipment or systems, the most cost-effective method of including the benefits of full infrared scanning is to purchase periodic surveys of plant equipment from companies that specialize in these services.
A full survey of plant equipment should be conducted at least twice each year. The frequency should be determined by the impact these systems have on plant production. In addition to process and electrical systems, a full thermal scan of roofs and other building envelope parameters should be conducted every five years.
Tribology
Unless the plant has a large population of machinery and systems that are highly susceptible to damage as the direct result of lubricating oil contamination or has an extremely high turnover on lubricating inventories, the cost associated with using tribology techniques as part of a continuous predictive maintenance program is prohibitive. In fact, even in the exception cases noted, the cost and training required to use these techniques may not be cost effective.
Numerous companies provide full lubricating oil analysis on either a regular schedule or an as-needed basis. Most plants can achieve the benefits of tribology without the capital or recurring costs required to perform the function in-house. As a routine predictive maintenance tool, tribology should be limited to the simpler forms of tribology analysis (i.e., lubricating oil analysis and spectroscopy). The data provided by these two techniques will provide all of the information required to maintain the operating condition of the plant.
Wear particle analysis should be limited to a failure-mode analysis tool. If there is a known, chronic problem in plant machinery, this technique can provide information that will assist the diagnostics process. Otherwise, it is an unnecessary expense.
16.1.2 The Optimum Predictive Maintenance System
Predicated on the predictive maintenance requirements of most manufacturing and process plants, the best predictive maintenance system would use vibration analysis as the primary monitoring technique. The system should provide the ability to automate data acquisition, data management, trending, report generation, and diagnostics of incipient problems, but the system should not be limited to this technique alone. The optimum system should include visual inspection, process parameter monitoring, limited thermographic monitoring, and the ability to calculate unknown values.
In addition, the optimum system will permit direct data acquisition from any commercially available transducer. This will permit direct monitoring of any variable that may affect plant performance. One example of this feature would be the ability to directly monitor, using a current loop tester, the electrical condition of motors. By acquiring data directly from the power cable or an electric motor and monitoring the motor’s slip frequency, defects such as loose or broken rotor bars can be detected.
Few of the commercially available vibration-based predictive maintenance systems provide all of the required capabilities, but they do exist. Caution should be exercised in this selection process. A mistake can guarantee failure of any predictive maintenance program.
16.2 PREDICTIVE IS NOT ENOUGH
As a subset of preventive maintenance, predictive maintenance alone cannot improve plant performance. Because the only output of an effective predictive maintenance program is information, the capability to directly change performance levels is nil. Until the information is used to correct anomalies identified by using predictive technologies, nothing will change. Therefore, an effective preventive maintenance program must also exist. At a minimum, the overall maintenance management methods must include effective planning and scheduling, preventive maintenance tasks, motivations, and record keeping.
16.2.1 Effective Planning and Scheduling
The plant or facility must have an effective maintenance planning and scheduling function that incorporates the information provided by the predictive maintenance activity into a global plan that will provide effective maintenance for all critical plant equipment and systems. The purposes of the maintenance planning function are to:
• Create an area of improved management planning coupled with greater flex-ibility of the in-facility workforce in conjunction with other departments.
• Obtain the maintenance and equipment efficiency and profitability neces-sary to operate the enterprise, and simultaneously achieve the workers’ desire for security.
Planning is not a natural function to most people because it is contemplative and nonaction-oriented. The person determined to start a job, complete it on time, and establish a good record for him or herself will probably not plan unless he or she is particularly experienced or astute, or unless some discipline is imposed. Without a work plan, however, good maintenance is impossible. Because the natural inclination of most people is not to plan at all, or to spend as little time planning as possible, it is difficult to plan excessively.
The major planning failure is to plan at the beginning of a job and then neglect to update the plan as work progresses, so that a major portion of control is lost. Some facilities spend about 6 percent of their sales dollars on maintenance and repair. As figures repeatedly show, the days have passed when top management could regard maintenance as merely a bothersome expense to keep as low as possible. Not only is low-cost maintenance impossible, it may be undesirable.
What factors are causing this continuous increase in maintenance costs? It certainly isn’t inflation because maintenance costs are related to the fixed percentage of fixed assets. Increased mechanization is one factor, although it increases the significance of equipment maintenance. This means that if you mechanize a facility (i.e., install better, faster, more complicated equipment to take care of production needs), then the maintenance staff must be increased proportionately with better-qualified, higher-salaried people. As mechanization continues, the equipment becomes more complex, necessitating highly skilled personnel, therefore creating the need for training of both operations and maintenance. This domino effect means increased maintenance parts and supplies, which again means sky-rocketing maintenance costs.
Another factor is that larger, more complex, single-line processes have increased the impact of any interruption in a single operation on the overall production scheme. This means maximized round-the-clock maintenance when a unit is down. These large single-line units again mean tighter delivery schedules that increase the effect of interruptions to operating equipment and demand more and better maintenance.
A third factor is competition and market saturation, which means increased quality requirements and calls for immediate correction of defective conditions. All of these factors—coupled with the continually rising costs of labor, supplies, and materials—have caused top management to focus more attention on the maintenance function.
16.2.2 Preventive Maintenance Tasks
Fundamental preventive maintenance tasks, such as lubrication, must be universally implemented before a predictive maintenance program can provide optimum results. If these fundamental tasks are not performed, the predictive maintenance program will be overwhelmed with chronic lubrication, calibration, alignment, balancing, and other problems that would be eliminated by basic preventive maintenance tasks.
Lubrication
Friction of two materials moving relative to each other causes heat and wear. Great Britain has calculated that friction-related problems cost their industries more than 1 billion dollars per year. They coined a new term, tribology—derived from the Greek work, “tribos,” which means “rubbing”—to refer to new approaches to the old dilemma of friction, wear, and the need for lubrication. Technology intended to improve the wear resistance of metal, plastics, and other surfaces in motion has greatly improved over recent years, but planning, scheduling, and control of the lubricating program is often reminiscent of a plant handyman wandering around with his longspouted oil can looking for trouble spots.
Anything that is introduced onto or between moving surfaces in order to reduce friction is called a lubricant. Oils and greases are the most commonly used substances, although many other materials may be suitable. Other liquids and even gases are being used as lubricants. Air bearings, for example, are used in gyroscopes and other sensitive devices in which friction must be minimal. The functions of a lubricant are to:
• Separate moving materials from each other in order to prevent wear, scoring,and seizure.
• Reduce heat.
• Keep out contaminants.
• Protect against corrosion.
• Wash away worn materials.
Good lubrication requires two conditions: (1) sound technical design for lubrication and (2) a management program to ensure that every item of equipment is properly lubricated.
Lubrication Program Development. Information for developing lubrication specifications can come from four main sources:
• Equipment manufacturers
• Lubricant vendors
• Other equipment users
• Individuals’ own experience
Like most other preventive maintenance elements, initial guidance on lubrication should come from manufacturers. They should have extensive experience with their own equipment both in their test laboratories and in customer locations. They should know what parts wear and are frequently replaced. Therein lies a caution: A manufacturer could in fact make short-term profits by selling large numbers of spare parts to replace worn ones. Over the long term, however, that strategy will backfire and other vendors, whose equipment is less prone to wear and failure, will replace them.
Lubricant suppliers can be a valuable source of information. Most major oil companies will invest considerable time and effort in evaluating their customers’ equipment to select the best lubricants and frequency or intervals for change. Figure 16–1 shows a typical report. Naturally, the vendor hopes that the consumer will purchase its lubricants, but the total result can be beneficial to everyone. Lubricant vendors perform a valuable service of communicating and applying knowledge gained from many users to their customers’ specific problems and opportunities.
Experience gained under similar operating conditions by other users or in your own facility can be one of the best teachers. Personnel, including operators and mechanics, have a major impact on lubrication programs. Table 16–1 shows typical

Figure 16–1 Recommended lubricants report.
codes for methods of lubrication, intervals, actions, and responsibility. Figure 16–2 shows a typical lubrication schedule. Specific lubricants and intervals will not be discussed here because they can be more effectively handled by the sources listed previously.
The quality and quantity of the lubricant applied are the two most important conditions of any lube program. Lubrication properties must be carefully selected to meet the operating conditions. The viscosity of the oil (or the base oil, if grease is used) and additives to provide film strength under pressure are especially important for bearing lubrication. Too little lubricant is usually worse than too much, but excess can
Table 16–1 Lubrication Codes

Methods of ApplicationServicing ActionsALSAutomatic lube systemCHG	ChangeALLAir line lubricatorCL	CleanBOBottle oilersCK	CheckDFDrip feedDR	DrainGCGrease cupsINS	InspectGPGrease packedLUB	LubricateHAHand appliedHOHand oilingServicing IntervalsMLMechanical lubricatorH	HourlyMOMist oilerD	DailyOBOil bathW	WeeklyOCOil circulationM	MonthlyOROil reservoirY	YearlyPGPressure gunNOP	When not operatingRORing oiledOP	OK to service when operatingSLDSealedSFCSight feed cupsService ResponsibilitySSSplash systemMAE	Maintenance electriciansWFCWick feed oil cupsMAM	Maintenance mechanicsWPWaste packedMAT	Maintenance trades
OPR	Operating personnel
OIL	Oiler
cause problems such as overheating and churning. The amount needed can range from a few drops per minute to a complete submersion bath.
A major step in developing the lubrication program is to assign specific responsibility and authority for the lubrication program to a competent maintainability or maintenance engineer. The primary functions and steps involved in developing the program are to:
1. Identify every piece of equipment that requires lubrication.
2. Ensure that every piece of major equipment is uniquely identified, preferably with a prominently displayed number.
3. Ensure that equipment records are complete for manufacturer and physical location.
4. Determine the locations on each piece of equipment that need to be lubricated.
5. Identify the lubricant to be used.
6. Determine the best method of application.
7. Establish the frequency or interval of lubrication.
8. Determine if the equipment can be safely lubricated while operating or ifit must be shut down.
9. Decide who should be responsible for any human involvement.

Figure 16–2 Typical lubrication schedule.
10. Standardize lubrication methods.
11. Package the previous elements into a lubrication program.
12. Establish storage and handling procedures.
13. Evaluate new lubricants to take advantage of state-of-the-art advances.
14. Analyze any failures involving lubrication and initiate necessary corrective actions.
Lubrication Program Implementation. An individual supervisor in the maintenance department should be assigned the responsibility for implementation and continued operation of the lubrication program. This person’s primary functions are to:
• Establish lubrication service actions and schedules.
• Define the lubrication routes by building, area, and organization.
• Assign responsibilities to specific persons.
• Train lubricators.
• Ensure that supplies of proper lubricants are stocked through the storeroom.
• Establish feedback that ensures completion of assigned lubrication andfollows up on any discrepancies.
• Develop a manual or computerized lubrication scheduling and controlsystem as part of the larger maintenance management program.
• Motivate lubrication personnel to check equipment for other problems andto create work requests where feasible.
• Ensure continued operation of the lubrication system.
It is important that a responsible person who recognizes the value of thorough lubrication be placed in charge of this program. As with any activity, interest diminishes over time, equipment is modified without corresponding changes to the lubrication procedures, and state-of-the-art advances in lubricating technology may not be employed. A factory may have thousands of lubricating points that require attention. Lubrication is no less important to computer systems, even though they are often perceived as electronic. The computer field engineer must provide proper lubrication to printers, tape drives, and disks that spin at 3,600 rotations per minute (rpm). A lot of maintenance time is invested in lubrication. The effect on production uptime can be measured nationally in billions of dollars.
Calibration
Calibration is a special form of preventive maintenance whose objective is to keep measurement and control instruments within specified limits. A standard must be used to calibrate the equipment. Standards are derived from parameters established by the National Bureau of Standards (NBS). Secondary standards that have been manufactured to close tolerances and set against the primary standard are available through many test and calibration laboratories and often in industrial and university tool rooms and research laboratories. Ohmmeters are examples of equipment that should be calibrated at least once a year and before further use if subjected to sudden shock or stress.
Standards. The government sets forth calibration system requirements in MIL-C45662 and provides a good outline in the military standardization handbook MILHDBK-52, Evaluation of Contractor’s Calibration System. The principles are equally applicable to any industrial or commercial situation. The purpose of a calibration system is to prevent tool inaccuracy through prompt detection of deficiencies and timely application of corrective action. Every organization should prepare a written description of its calibration system. This description should cover measuring test equipment and standards, including:
• Establishing realistic calibration intervals.
• Listing all measurement standards.
• Establishing environmental conditions for calibration.
• Ensuring the use of calibration procedures for all equipment and standards.
• Coordinating the calibration system with all users.
• Ensuring that equipment is frequently checked by periodic system or cross-checks in order to detect damage, inoperative instruments, erratic readings, and other performance-degrading factors that cannot be anticipated or provided for by calibration intervals.
• Providing timely and positive correction action.
• Establishing decals, reject tags, and records for calibration labeling.
• Maintaining formal records to ensure proper controls.
Inspection Intervals. The checking interval may be in terms of time (hourly, weekly, monthly), or based on amount of use (every 5,000 parts), or every lot. For electrical test equipment, the power-on time may be a critical factor and can be measured through an electrical elapsed-time indicator.
Adherence to the checking schedule makes or breaks the system. The interval should be based on stability, purpose, and degree of usage. If initial records indicate that the equipment remains within the required accuracy for successive calibrations, then the intervals may be lengthened; however, if equipment requires frequent adjustment or repair, the intervals should be shortened. Any equipment that does not have specific calibration intervals should be (1) examined at least every six months, and (2) calibrated at intervals of no longer than one year.
Adjustments or assignment of calibration intervals should be done so that a minimum of 95 percent of equipment or standards of the same type is within tolerance when submitted for regularly scheduled recalibration. In other words, if more than 5 percent of a particular type of equipment is out of tolerance at the end of its interval, then the interval should be reduced until less than 5 percent is defective when checked.
Control Records. A record system should be kept on every instrument, including:
• History of use
• Accuracy
• Present location
• Calibration interval and when due
• Calibration procedures and necessary controls
• Actual values of latest calibration
• History of maintenance and repairs
Test equipment and measurement standards should be labeled to indicate the date of last calibration, by whom it was calibrated, and when the next calibration is due (see Figure 16–3). When the size of the equipment limits the application of labels, an identifying code should be applied to reflect the serviceability and due date for next calibration. This provides a visual indication of the calibration serviceability status. Both the headquarters calibration organization and the instrument user should maintain a two-way check on calibration. A simple means of doing this is to create a small form for each instrument with a calendar of weeks or months (depending on the interval required) across the top, which can be punched and noticed to indicate the calibration due date. An example of this type of form is shown in Figure 16–4.

Figure 16–3 A typical calibration label.

Figure 16–4 A typical calibration card.
If the forms are sorted every month, the cards for each instrument that should be recalled for check or calibration can easily be pulled out.
Alignment Practices
Shaft alignment is the proper positioning of the shaft centerlines of the driver and driven components (e.g., pumps, gearboxes) that make up the machine drive train. Alignment is accomplished either through shimming or moving a machine component. Its objective is to obtain a common axis of rotation at operating equilibrium for two coupled shafts or a train of coupled shafts.
Shafts must be aligned as perfectly as possible to maximize equipment reliability and life, particularly for high-speed equipment. Alignment is important for directly coupled shafts, as well as coupled shafts of machines that are separated by distance— even those using flexible couplings. It is important because misalignment can introduce a high level of vibration, cause bearings to run hot, and result in the need for frequent repairs. Proper alignment reduces power consumption and noise level, and helps achieve the design life of bearings, seals, and couplings.
Alignment procedures are based on the assumption that one machine-train component is stationary, level, and properly supported by its baseplate and foundation. Both angular and offset alignment must be performed in the vertical and horizontal planes, which is accomplished by raising or lowering the other machine components and/or moving them horizontally to align with the rotational centerline of the stationary shaft. The movable components are designated as “machines to be moved” (MTBM) or “machines to be shimmed” (MTBS). MTBM generally refers to corrections in the horizontal plane, whereas MTBS generally refers to corrections in the vertical plane.
Too often, alignment operations are performed randomly and adjustments are made by trial and error, resulting in a time-consuming procedure.
Alignment Fundamentals. This section discusses the fundamentals of machine alignment and presents an alternative to the commonly used trial-and-error method. This section addresses exactly what alignment is and the tools needed to perform it, why it is needed, how often it should be performed, what is considered to be “good enough,” and what steps should be taken before performing the alignment procedure. It also discusses types of alignment (or misalignment), alignment planes, and why alignment is performed on shafts as opposed to couplings.
Shafts are considered to be in alignment when they are colinear at the coupling point. The term colinear refers to the condition when the rotational centerlines of two mating shafts are parallel and intersect (i.e., join to form one line). When this is the case, the coupled shafts operate just like a solid shaft. Any deviation from the aligned or colinear condition, however, results in abnormal wear of machine-train components such as bearings and shaft seals.
Variations in machine-component configuration and thermal growth can cause mounting-feet elevations and the horizontal orientations of individual drive-train components to be in different planes. Nevertheless, they are properly aligned as long as their shafts are colinear at the coupling point.
Note that it is important for final drive-train alignment to compensate for actual operating conditions because machines often move after startup. Such movement is generally the result of wear, thermal growth, dynamic loads, and support or structural shifts. These factors must be considered and compensated for during the alignment process.
The tools most commonly used for alignment procedures are dial indicators, adjustable parallels, taper gauges, feeler gauges, small-hole gauges, and outside micrometer calipers.
Why Perform Alignment and How Often? Periodic alignment checks on all coupled machinery are considered one of the best tools in a preventive maintenance program. Such checks are important because the vibration effects of misalignment can seriously damage a piece of equipment. Misalignment of more than a few thousandths of an inch can cause vibration that significantly reduces equipment life.
Although the machinery may have been properly aligned during installation or during a previous check, misalignment may develop over a very short period. Potential causes include foundation movement or settling, accidentally bumping the machine with another piece of equipment, thermal expansion, distortion caused by connected piping, loosened hold-down nuts, expanded grout, rusting of shims, and others. Indications of misalignment in rotating machinery are shaft wobbling, excessive vibration (in both radial and axial directions), excessive bearing temperature (even if adequate lubrication is present), noise, bearing wear pattern, and coupling wear.
Many alignments are done by the trial-and-error method. Although this method may eventually produce the correct answers, it is extremely time consuming and, as a result, it is usually considered “good enough” before it really is. Rather than relying on “feel” as with trial-and-error, some simple trigonometric principles allow alignment to be done properly with the exact amount of correction needed either measured or calculated, taking the guesswork out of the process. Such accurate measurements and calculations make it possible to align a piece of machinery on the first attempt.
What Is Good Enough? This question is difficult to answer because there are vast differences in machinery strength, speed of rotation, type of coupling, and so on. It also is important to understand that flexible couplings do not cure misalignment problems—a common myth in industry. Although they may somewhat dampen the effects, flexible couplings are not a total solution.
An easy (perhaps too easy) answer to the question of what is good enough is to align all machinery to comply exactly with the manufacturers’ specifications; however, the question of which manufacturers’ specifications to follow must be answered because few manufacturers build entire assemblies. Therefore, an alignment is not considered good enough until it is well within all manufacturers’tolerances and a vibration analysis of the machinery in operation shows the vibration effects caused by misalignment to be within the manufacturers’ specifications or accepted industry standards. Note that manufacturers’ alignment specifications may include intentional misalignment during “cold” alignment to compensate for thermal growth, gear lash, and the like during operation.
Coupling Alignment versus Shaft Alignment. If all couplings were perfectly bored through their exact center and perfectly machined about their rim and face, it might be possible to align a piece of machinery simply by aligning the two coupling halves; however, coupling eccentricity often results in coupling misalignment. This does not mean that dial indicators should not be placed on the coupling halves to obtain alignment measurements. It does mean that the two shafts should be rotated simultaneously when obtaining readings, which makes the couplings an extension of the shaft centerlines, whose irregularities will not affect the readings.
Although alignment operations are performed on coupling surfaces because they are convenient to use, it is extremely important that these surfaces and the shaft “run true.” If there is any runout (i.e., axial or radial looseness) of the shaft and/or the coupling, a proportionate error in alignment will result. Therefore, before making alignment measurements, the shaft and coupling should be checked and corrected for runout.
Balancing Practices
Mechanical imbalance is one of the most common causes of machinery vibration and is present to some degree on nearly all machines that have rotating parts or rotors. Static, or standing, imbalance is the condition when more weight is exerted on one side of a centerline than the other; however, a rotor may be in perfect static balance and not be in a balanced state when rotating at high speed.
If the rotor is a thin disc, careful static balancing may be accurate enough for high speeds. If the rotating part is long in proportion to its diameter, however, and the unbalanced portions are at opposite ends or in different planes, the balancing must counteract the centrifugal force of these heavy parts when they are rotating rapidly.
This section provides information needed to understand and solve most balancing problems using a vibration/balance analyzer, a portable device that detects the level of imbalance, misalignment, and so on in a rotating part based on the measurement of vibration signals.
Sources of Vibration Caused by Mechanical Imbalance. Two major sources of vibration caused by mechanical imbalance in equipment with rotating parts or rotors are assembly errors and incorrect key length guesses during balancing.
Assembly errors. Even when parts are precision balanced to extremely close tolerances, vibration caused by mechanical imbalance can be much greater than necessary because of assembly errors. Potential errors include relative placement of each part’s center of rotation, location of the shaft relative to the bore, and cocked rotors.
Center of rotation. Assembly errors are not simply the additive effects of tolerances, but also include the relative placement of each part’s center of rotation. For example, a “perfectly” balanced blower rotor can be assembled to a “perfectly” balanced shaft and yet the resultant imbalance can be high. This can happen if the rotor is balanced on a balancing shaft that fits the rotor bore within 0.5mil (0.5 thousandths of an inch) and then is mounted on a standard cold-rolled steel shaft allowing a clearance of more than 2mils.
Shifting any rotor from the rotational center on which it was balanced to the piece of machinery on which it is intended to operate can cause an assembly imbalance four to five times greater than that resulting simply from tolerances. Therefore, all rotors should be balanced on a shaft with a diameter as nearly the same as the shaft on which it will be assembled.
For best results, balance the rotor on its own shaft rather than on a balancing shaft. This may require some rotors to be balanced in an overhung position, a procedure the balancing shop often wishes to avoid; however, it is better to use this technique rather than being forced to make too many balancing shafts. The extra precision balance attained by using this procedure is well worth the effort.
Method of locating position of shaft relative to bore. Imbalance often results with rotors that do not incorporate setscrews to locate the shaft relative to the bore (e.g., rotors that are end-clamped). In this case, the balancing shaft is usually horizontal. When the operator slides the rotor on the shaft, gravity causes the rotor’s bore to make contact at the 12 o’clock position on the top surface of the shaft. In this position, the rotor is end-clamped in place and then balanced.
If the operator removes the rotor from the balancing shaft without marking the point of bore and shaft contact, it may not be in the same position when reassembled. This often shifts the rotor by several mils as compared to the axis on which it was balanced, thus introducing an imbalance. The vibrations that result are usually enough to spoil what should have been a precision balance and produce a barely acceptable vibration level. In addition, if the resultant vibration is resonant with some part of the machine or structure, a more serious vibration could result.
To prevent this type of error, the balancer operators and those who do final assembly should follow the following procedure: (1) The balancer operator should permanently mark the location of the contact point between the bore and the shaft during balancing. (2) When the equipment is reassembled in the plant or the shop, the assembler should also use this mark. (3) For end-clamped rotors, the assembler should slide the bore on the horizontal shaft, rotating both until the mark is at the 12 o’clock position and then clamp it in place.
Cocked rotor. If a rotor is cocked on a shaft in a position different from the one in which it was originally balanced, an imbalanced assembly will result. If, for example, a pulley has a wide face that requires more than one setscrew, it could be mounted on-center but be cocked in a different position than during balancing. This can happen by reversing the order in which the setscrews are tightened against a straight key during final mounting as compared to the order in which the setscrews were tightened on the balancing arbor. This can introduce a pure couple imbalance, which adds to the small couple imbalance already existing in the rotor and causes unnecessary vibration.
For very narrow rotors (e.g., disc-shaped pump impellers or pulleys), the distance between the centrifugal forces of each half may be very small. Nevertheless, a very high centrifugal force, which is mostly counterbalanced statically (discussed in Section 16.2.1) by its counterpart in the other half of the rotor, can result. If the rotor is slightly cocked, the small axial distance between the two very large centrifugal forces causes an appreciable couple imbalance, which is often several times the allowable tolerance because the centrifugal force is proportional to half the rotor weight (at any one time, half of the rotor is pulling against the other half) times the radial distance from the axis of rotation to the center of gravity of that half.
To prevent this, the assembler should tighten each setscrew gradually—first one, then the other, and back again—so that the rotor is aligned evenly. On flange-mounted rotors such as flywheels, it is important to clean the mating surfaces and the bolt holes. Clean bolt holes are important because high couple imbalance can result from the assembly bolt pushing a small amount of dirt between the surfaces, cocking the rotor. Burrs on bolt holes can also produce the same problem.
Other. Other assembly errors can cause vibration. Variances in bolt weights when one bolt is replaced by one of a different length or material can cause vibration. For setscrews that are 90 degrees apart, the tightening sequence may not be the same at final assembly as during balancing. To prevent this, the balancer operator should mark which setscrew was tightened first.
Key length. With a keyed-shaft rotor, the balancing process can introduce machine vibration if the assumed key length is different from the length of the one used during operation. Such an imbalance usually results in a mediocre or “good” running machine as opposed to a very smooth running machine.
For example, a “good” vibration level that can be obtained without following the precautions described in this section is amplitude of 0.12in./sec. (3.0mm/sec.). By following the precautions, the orbit can be reduced to about 0.04in./sec. (1mm/sec.). This smaller orbit results in longer bearing or seal life, which is worth the effort to ensure that the proper key length is used.
When balancing a keyed-shaft rotor, one half of the key’s weight is assumed to be part of the shaft’s male portion. The other half is considered part of the female portion that is coupled to it. When the two rotor parts are sent to a balancing shop for rebalancing, however, the actual key is rarely included. As a result, the balance operator usually guesses at the key’s length, makes up a half key, and then balances the part. (Note: A “half key” is of full-key length but only half-key depth.)
In order to prevent an imbalance from occurring, do not allow the balance operator to guess the key length. It is strongly suggested that the actual key length be recorded on a tag that is attached to the rotor to be balanced. The tag should be attached so that another device (such as a coupling half, pulley, fan, etc.) cannot be attached until the balance operator removes the tag.
Theory of Imbalance. Imbalance is the condition when more weight is exerted on one side of a centerline than the other. This condition results in unnecessary vibration, which generally can be corrected by adding counterweights. There are four types of imbalance: (1) static, (2) dynamic, (3) couple, and (4) dynamic imbalance combinations of static and couple.
Static. Static imbalance is single-plane imbalance acting through the center of gravity of the rotor, perpendicular to the shaft axis. This imbalance can also be separated into two separate single-plane imbalances, each acting in-phase or at the same angular relationship to each other (i.e., 0 degrees apart); however, the net effect is as if one force is acting through the center of gravity. For a uniform straight cylinder, such as a simple paper machine roll or a multigrooved sheave, the forces of static imbalance measured at each end of the rotor are equal in magnitude (i.e., the ounceinches or gram-centimeters in one plane are equal to the ounce-inches or gramcentimeters in the other).
In static imbalance, the only force involved is weight. For example, assume that a rotor is perfectly balanced and, therefore, will not vibrate regardless of the speed of rotation. Also, assume that this rotor is placed on frictionless rollers or “knife edges.” If a weight is applied on the rim at the center of gravity line between two ends, the weighted portion immediately rolls to the 6 o’clock position because of the gravitational force.
When rotation occurs, static imbalance translates into a centrifugal force. As a result, this type of imbalance is sometimes referred to as force imbalance, and some balancing machine manufacturers use the word force instead of static on their machines; however, when the term force imbalance was just starting to be accepted as the proper term, an American standardization committee on balancing terminology standardized the term static instead of force. The rationale was that the role of the standardization committee was not to determine and/or correct right or wrong practices, but simply to standardize those currently in use by industry. As a result, the term static imbalance is now widely accepted as the international standard and, therefore, is the term used in this document.
Dynamic. Dynamic imbalance is any imbalance resolved to at least two correction planes (i.e., planes in which a balancing correction is made by adding or removing weight). The imbalance in each of these two planes may be the result of many imbalances in many planes, but the final effects can be characterized to only two planes in almost all situations.
An example of a case where more than two planes are required is flexible rotors (i.e., long rotors running at high speeds). High speeds are considered to be revolutions per minute (rpm) higher than about 80 percent of the rotor’s first critical speed; however, in more than 95 percent of all common rotors (e.g., pump impellers, armatures, generators, fans, couplings, pulleys), two-plane dynamic balance is sufficient. Therefore, flexible rotors are not covered in this book because of the low number in operation and the fact that balancing operations are almost always performed by specially trained people at the manufacturer’s plant.
In dynamic imbalance, the two imbalances do not have to be equal in magnitude to each other, nor do they have to have any particular angular reference to each other. For example, they could be 0 (in-phase), 10, 80, or 180 degrees from each other.
Although the definition of dynamic imbalance covers all two-plane situations, an understanding of the components of dynamic imbalance is needed so that its causes can be understood. An understanding of the components also makes it easier to understand why certain types of balancing do not always work with many older balancing machines for overhung rotors and very narrow rotors. The primary components of dynamic imbalance include number of points of imbalance, amount of imbalance, phase relationships, and rotor speed.
Points of Imbalance. The first consideration of dynamic balancing is the number of imbalance points on the rotor because there can be more than one point of imbalance within a rotor assembly. This is especially true in rotor assemblies with more than one rotating element, such as a three-rotor fan or multistage pump.
Amount of imbalance. The amplitude of each point of imbalance must be known to resolve dynamic balance problems. Most dynamic balancing machines or in situ balancing instruments are able to isolate and define the specific amount of imbalance at each point on the rotor.
Phase relationship. The phase relationship of each point of imbalance is the third factor that must be known. Balancing instruments isolate each point of imbalance and determine their phase relationship. Plotting each point of imbalance on a polar plot does this. In simple terms, a polar plot is a circular display of the shaft end. Each point of imbalance is located on the polar plot as a specific radial, ranging from 0 to 360 degrees.
Rotor speed. Rotor speed is the final factor that must be considered. Most rotating elements are balanced at their normal running speed or over their normal speed range. As a result, they may be out of balance at some speeds that are not included in the balancing solution. For example, the wheels and tires on your car are dynamically balanced for speeds ranging from 0 to the maximum expected speed (i.e., 80 miles per hour). At speeds above 80 miles per hour, they may be out of balance.
Coupled Imbalance. Couple imbalance is caused by two equal noncolinear imbalance forces that oppose each other angularly (i.e., 180 degrees apart). Assume that a rotor with pure couple imbalance is placed on frictionless rollers. Because the imbalance weights or forces are 180 degrees apart and equal, the rotor is statically balanced; however, a pure couple imbalance occurs if this same rotor is revolved at an appreciable speed.
Each weight causes a centrifugal force, which results in a rocking motion or rotor wobble. This condition can be simulated by placing a pencil on a table, then at one end pushing the side of the pencil with one finger. At the same time, push in the opposite direction at the other end. The pencil will tend to rotate end-over-end. This end-over-end action causes two imbalance “orbits,” both 180 degrees out-of-phase, resulting in a “wobble” motion.
Balancing Standards. The International Standards Organization (ISO) has published standards for acceptable limits for residual imbalance in various classifications of rotor assemblies. Balancing standards are given in ounce-inches or pound-inches per pound of rotor weight or the equivalent in metric units (g-mm/kg). The ounce-inches are for each correction plane for which the imbalance is measured and corrected.
Caution must be exercised when using balancing standards. The recommended levels are for residual imbalance, which is defined as imbalance of any kind that remains after balancing. Table 16–2 is the norm established for most rotating equipment. Additional information can be obtained from ISO 5406 and 5343. Similar standards are available from the American National Standards Institute (ANSI) in their publication ANSI S2.43-1984.
Table 16–2 Balance Quality Grades for Various Groups of Rigid Rotors
Balance
Quality GradeType of RotorG4,000Crankshaft drives of rigidly mounted slow marine diesel engines with uneven number of cylinders.G1,600Crankshaft drives of rigidly mounted large two-cycle engines.G630Crankshaft drives of rigidly mounted large four-cycle engines; crankshaft drives of elastically mounted marine diesel engines.G250Crankshaft drives of rigidly mounted fast four-cylinder diesel engines.G100Crankshaft drives of fast diesel engines with six or more cylinders; complete engines (gasoline or diesel) for cars and trucks.G40Car wheels, wheel rims, wheel sets, drive shafts; crankshaft drives of elastically mounted fast four-cycle engines (gasoline and diesel) with six or more cylinders; crankshaft drives for engines of cars and trucks.G16Parts of agricultural machinery; individual components of engines (gasoline or diesel) for cars and trucks.G6.3Parts or process plant machines; marine main-turbine gears; centrifuge drums; fans; assembled aircraft gas-turbine rotors; fly wheels; pump impellers; machine-tool and general machinery parts; electrical armatures.G2.5Gas and steam turbines; rigid turbo-generator rotors; rotors; turbocompressors; machine-tool drives; small electrical armatures; turbinedriven pumps.G1Tape recorder and phonograph drives; grinding-machine drives.G0.4Spindles, disks, and armatures of precision grinders; gyroscopes.Source: “Balancing Quality of Rotating Rigid Bodies,” Shock and Vibration Handbook, ISO 1940–1973; ANSI S2.19–1975.
So far, there has been no consideration of the angular positions of the usual two points of imbalance relative to each other or the distance between the two correction planes. For example, if the residual imbalances in each of the two planes were in-phase, they would add to each other to create more static imbalance.
Most balancing standards are based on a residual imbalance and do not include multiplane imbalance. If they are approximately 180 degrees to each other, they form a couple. If the distance between the planes is small, the resulting couple is small; if the distance is large, the couple is large. A couple creates considerably more vibration than when the two residual imbalances are in-phase. Unfortunately, nothing in the balancing standards considers this point.
Another problem could also result in excessive imbalance-related vibration even though the ISO standards were met. The ISO standards call for a balancing grade of G6.3 for components such as pump impellers, normal electric armatures, and parts of process plant machines. This results in an operating speed vibration velocity of 6.3 mm/sec. (0.25in./sec.) vibration avelocity; however, practice has shown that an acceptable vibration velocity is 0.1in./sec. and the ISO standard of G2.5 is required. Because of these discrepancies, changes in the recommended balancing grade are expected in the future.
16.2.3 Motivation
Staff motivation to perform preventive maintenance properly is a critical issue. A little extra effort in the beginning to establish an effective preventive maintenance program will pay large dividends, but finding those additional resources when so many “fires” need to be put out is a challenge. Like with most things we do, if we want to do it, we can. Herzberg’s two levels of motivation, as outlined in Figure 16–5, help us understand the factors that cause people to want to do some things and not be so strongly stimulated to do others. Paying extra money, for example, is not nearly as motivating as are demonstrated results that show equipment running better because of the preventive maintenance and a good “pat on the back” from management for a job well done.
A results orientation is helpful because, as shown in Figure 16–6, an unfilled need is the best motivator. That need, in reference to effective maintenance management, is equipment availability and reliability, desire to avoid breakdowns, and opportunity to achieve improvement. The converse is failures and downtime, with resulting low production and angry customer users.
Production/Maintenance Cooperation
Some organizations, such as General Motors’ Fisher Body Plant, have established the position of Production/Maintenance Coordinator. This person’s function is to ensure that equipment is made available for inspections and preventive maintenance at the best possible time for both organizations. This person is a salesman for maintenance. This is an excellent developmental position for a foreman or supervisor. One year in

Figure 16–5 Two-factor theory of motivation.

Figure 16–6 The process of motivation.
that position will probably be enough for most people to learn the job well and to become eager to move on to duties with less conflict.
Other organizations make production responsible for initiating a percentage of work orders. At Frito-Lay plants, for example, the production goal is 20 percent. This target stimulates both equipment operators and supervisors to be alert for any machine conditions that should be improved. This approach tends to catch problems before they become severe, rather than allowing them to break down. The results appear to be better uptime than in plants where a similar situation does not occur.
Effectiveness
Productivity is made up of both time and rate of work. Many people confuse motion with action. Utilization, which is usually measured as percentage of productive time over total time, indicates that a person is engaged in a productive activity. Drinking coffee, reading a newspaper, and attending meetings are generally classed as nonproductive. Hands-on maintenance time is classed as productive. What appears to be useful work, however, may be repetitious, ineffective, or even a redoing of earlier mistakes.
A technical representative of a major reprographic company was observed doing preventive cleaning on a large duplicator. He spread out a paper “drop cloth” and opened the machine doors. The flat area on the bottom of the machine was obviously dirty from black toner powder, so the technical representative vacuumed it clean. Then he retracted the developer housing. That movement dropped more toner, so he vacuumed it. He removed the drum and vacuumed again. He removed the developer housing and vacuumed for the fifth time. On investigation, it was found that training had been conducted on clean equipment. No one had shown this representative the “one best way” to do the common cleaning tasks. This lack of training and on-the-job followup counseling is too common! To be effective, we must make the best possible use of available time. There are few motivational secrets to effective preventive maintenance, but these guidelines can help:
1. Establish inspection and preventive maintenance tasks as recognized,important parts of the maintenance program.
2. Assign competent, responsible people.
3. Follow up to ensure quality and to show everyone that management doescare.
4. Publicize reduced costs with improved uptime and revenues that are theresult of effective preventive activities.
Total Employee Involvement
If the only measure of our performance were the effort we exerted in our day-to-day activities, life would be simpler. Unfortunately, we are measured on the performance of those who work for us, as well as on our own effectiveness. As supervisors and managers, our success depends more on our workforce than on our own individual performance. Therefore, it is essential that each of our employees consistently performs at his or her maximum capability. Typically, employee motivation skill is not the strong suit of plant supervisors and managers, but it is essential for both plant performance and success as a manager.
By definition, motivation is getting employees to exert a high degree of effort on their jobs. The key to motivation is getting employees to want to consistently do a good job. In this light, motivation must come from within an employee, but the supervisor must create an environment that encourages motivation on the part of employees. Motivation can best be understood using the following sequence of events: needs, drives or motives, and accomplishment of goals. In this sequence, needs produce motives, which lead to the accomplishment of goals. Needs are caused by deficiencies, which can be either physical or mental. For instance, a physical need exists when a person goes without sleep for a long period. A mental need exists when a person has no friends or meaningful relationships with other people. Motives produce action. Lack of sleep (the need) activates the physical changes of fatigue (the motive), which produces sleep (the accomplishment). The accomplishment of the goal satisfies the need and reduces the motive. When the goal is reached, balance is restored.
Employee Needs. All employees have common basic needs that must be addressed by the plant or corporate culture. These needs include the following:
Physical needs are the needs of the human body that must be satisfied in order to sustain life. These needs include food, sleep, water, exercise, clothing, shelter, and the like.
Safety needs are concerned with protection against danger, threat, or deprivation. Because all employees have a dependent relationship with the organization, safety needs can be critically important. Favoritism, discrimination, and arbitrary administration of organizational policies are actions that arouse uncertainty and affect the safety needs of employees.
Social needs include love, affection, and belonging. Such needs are concerned with establishing one’s position relative to that of others. They are satisfied by developing meaningful personal relations and by acceptance into meaningful groups of individuals. Belonging to organizations and identifying with work groups are ways of satisfying the social needs in organizations.
Esteem or ego needs include both self-esteem and the esteem of others. All people have needs for the esteem of others and for a stable, firmly based, high evaluation of themselves. The esteem needs are concerned with developing various kinds of relationships based on adequacy, independence, and giving and receiving indications of self-esteem and acceptance.
Self-actualization or self-fulfillment is the highest order of needs. It is the need of people to reach their full potential in terms of their abilities and interests. Such needs are concerned with the will to operate at the optimum and thus receive the rewards that are the result of doing so. The rewards may not be economic and social but also mental. The needs for self-actualization and selffulfillment are never completely satisfied.
Recognizing Needs. Every supervisor knows that some people are easier to motivate than others. Why? Are some people simply born more motivated than others? No person is exactly like another. Each individual has a unique personality and makeup. Because people are different, different factors are required to motivate different people. Not all employees expect or want the same things from their jobs. People work for different reasons. Some work because they have to work; they need money to pay bills. Others work because they want something to occupy their time. Still others work so they can have a career and its related satisfactions. Because they work for different reasons, different factors are required to motivate employees.
When attempting to understand the behavior of an employee, the supervisor should always remember that people do things for a reason. The reason may be imaginary, inaccurate, distorted, or unjustified, but it is real to the individual. The reason, whatever it may be, must be identified before the supervisor can understand the employee’s behavior. Too often, the supervisor disregards an employee’s reason for a certain behavior as being unrealistic or based on inaccurate information. Such a supervisor responds to the employee’s reason by saying, “I don’t care what he thinks—that’s not the way it is!” Supervisors of this kind will probably never understand why employees behave as they do.
Another consideration in understanding the behavior of employees is the concept of the self-fulfilling prophecy, known as the Pygmalion effect. This concept refers to the tendency of an employee to live up to the supervisor’s expectations. In other words, if the supervisor expects an employee to succeed, the employee will usually succeed. If the supervisor expects employees to fail, failure usually follows. The Pygmalion effect is alive and well in most plants.
When asked the question, most supervisors and managers will acknowledge that they trust a small percentage of their workforce to effectively perform any task that is assigned to them. Further, they will state that a larger percentage is not trusted to perform even the simplest task without close, direct supervision. These beliefs are exhibited in their interactions with the workforce, and each employee clearly understands where he or she fits into the supervisor’s confidence and expectations as individuals and employees. The “superstars” respond by working miracles and the “dummies” continue to plod along. Obviously, this is no way to run a business, but it has become the status quo. Little, if any, effort is made to help underachievers become productive workers.
Reinforcement. Reinforced behavior is more likely to be repeated than behavior that is not reinforced. For instance, if employees are given a pay increase when their performance is high, then the employees are likely to continue to strive for high performance in hopes of getting another pay raise. Four types of reinforcement— positive, negative, extinction, and punishment—can be used.
Positive reinforcement involves providing a positive consequence because of desired behavior. Most plant and corporate managers follow the traditional motivation theory that assumes money is the only motivator of people. Under this assumption, financial rewards are directly related to performance in the belief that employees will work harder and produce more if these rewards are great enough; however, money is not the only motivator. Although few employees will refuse to accept financial rewards, money can be a negative motivator. For example, many of the incentive bonus plans for production workers are based on total units produced within a specific time (i.e., day, week, or month). Because nothing in the incentive addresses product quality, production, or maintenance costs, the typical result of these bonus plans is an increase in scrap and total production cost.
Negative reinforcement involves giving a person the opportunity to avoid a negative consequence by exhibiting a desired behavior. Both positive and negative reinforcement can be used to increase the frequency of favorable behavior.
Extinction involves the absence of positive consequences or removing previously provided positive consequences because of undesirable behavior. For example, employees may lose a privilege or benefit, such as flextime or paid holidays, that already exists.
Punishment involves providing a negative consequence because of undesirable behavior. Both extinction and punishment can be used to decrease the frequency of undesirable behavior.
Discipline
Discipline should be viewed as a condition within an organization where employees know what is expected of them in terms of rules, standards, policies, and behavior. They should also know the consequences if they fail to comply with these criteria. The basic purpose of discipline should be to teach about expected behaviors in a constructive manner.
A formal discipline procedure begins with an oral warning and progresses through a written warning, suspension, and ultimately discharge. Formal discipline procedures also outline the penalty for each successive offense and define time limits for maintaining records of each offense and penalty. For instance, tardiness records might be maintained for only a six-month period. Tardiness before the six months preceding the offense would not be considered in the disciplinary action. Preventing discipline from progressing beyond the oral warning stage is obviously advantageous to both the employee and management. Discipline should be aimed at correction rather than punishment.
One of the most important ways of maintaining good discipline is communication. Employees cannot operate in an orderly and effective manner unless they know the rules. The supervisor has the responsibility of informing employees of these rules, regulations, and standards. The supervisor must also ensure that employees understand the purpose of these criteria. If an employee becomes lax, it is the supervisor’s responsibility to remind him or her and if necessary enforce these criteria. Employees also have a responsibility to become familiar with and adhere to all published requirements of the company.
Whenever possible, counseling should precede the use of disciplinary reprimands or stricter penalties. Through counseling, the supervisor can uncover problems affecting human relations and productivity. Counseling also develops an environment of openness, understanding, and trust. This encourages employees to maintain self-discipline.
To maintain effective discipline, supervisors must always follow the rules that employees are expected to follow. There is no reason for supervisors to bend the rules for themselves or for a favored employee. Employees must realize that the rules are for everyone. It is the supervisor’s responsibility to be fair toward all employees.
Although most employees do follow the organization’s rules and regulations, there are times when supervisors must use discipline. Supervisors must not be afraid to use the disciplinary procedure when it becomes necessary. Employees may interpret failure to act as meaning that a rule is not to be enforced. Failure to act can also frustrate employees who are abiding by the rules. Applying discipline properly can encourage borderline employees to improve their performance.
Before supervisors use the disciplinary procedure, they must be aware of how far they can go without involving higher levels of management. They must also determine how much union participation is required. If the employee to be disciplined is a union member, the contract may specify the penalty that must be used.
Because a supervisor’s decisions may be placed under critical review in the grievance process, supervisors must be careful when applying discipline. Even if there is no union agreement, most supervisors are subject to some review of their disciplinary actions. To avoid having a discipline decision rescinded by a higher level of management, it is important that supervisors follow the guidelines.
Every supervisor should become familiar with the law, union contracts, and past practices of the company as they affect disciplinary decisions. Supervisors should resolve with higher management and human resources department any questions they may have about their authority to discipline.
The importance of maintaining adequate records cannot be overemphasized. Not only is this important for good supervision, but it can also prevent a disciplinary decision from being rescinded. Written records often have a significant influence on decisions to overturn or uphold a disciplinary action. Past rule infractions and the overall performance of employees should be recorded. A supervisor bears the burden of proof when his or her decision to discipline an employee is questioned. In cases where the charge is of a moral or criminal nature, the proof required is usually the same as that required by a court of law (i.e., beyond a reasonable doubt).
Another key predisciplinary responsibility of the supervisor is the investigation. This should take place before discipline is administered. The supervisor should not discipline and then look for evidence to support the decision. What appears obvious on the surface is sometimes completely discredited by investigation. Accusations against any employee must be supported by facts. Supervisors must guard against taking hasty action when angry or when a thorough investigation has not yet been conducted. Before disciplinary action is taken, the employee’s motives and reasons for rule infraction should be investigated and considered.
Conclusions
With few exceptions, employees are not self-motivated. The management philosophy and methods that are adopted by plants and individual supervisors determine whether the workforce will constantly and consistently strive for effective day-to-day performance or continue to plod along as they always have. As a supervisor or manager, it is in your best interest, as well as your duty, to provide the leadership and motivation that your workforce needs to achieve and sustain best practices and world-class performance.
16.2.4 Record Keeping
The foundation records for preventive maintenance are the equipment files. The equipment records provide information for purposes other than preventive maintenance. The essential items include:
• Equipment identification number
• Equipment name
• Equipment product/group/class
• Location
• Use meter reading
• Preventive maintenance interval(s)
• Use per day
• Last preventive maintenance due
• Next preventive maintenance due
• Cycle time for preventive maintenance
• Crafts required, number of persons, and time for each
• Parts required
Figure 16–7 shows a typical accounts cost matrix developed for a SAP R-4 computerized maintenance management system (CMMS). The figure illustrates the major cost

Figure 16–7 G/L accounts cost matrix.
classifications and how they will be used to support the maintenance improvement process. Date collected in the eight “cost buckets” will be used to develop performance indicators, maintenance strategy, realistic maintenance budgets, and benchmark data.
Work Orders
All work done on equipment should be recorded on the equipment record or on related work order records that can be searched by equipment. The equipment failure and repair history provide vital information for analysis to determine if preventive maintenance is effective. How much detail should be retained on each record must be individually determined for each situation. Certainly, replacement of main bearings, crankshafts, rotors, and similar long-life items that are infrequently replaced should be recorded. That knowledge is helpful for planning major overhauls both to determine what has recently been done, and therefore should not need to be done at this event, and for obtaining parts that probably should be replaced. There is certainly no need to itemize every nut, bolt, and lightbulb.
Cost Distribution
Maintenance improvement depends on the ability to accurately determine where costs are expended. Therefore, the SAP R-3 CMMS must be configured to accurately capture and compile maintenance cost by type, production area, process, and specific equipment or machinery. This task is normally accomplished by establishing a work breakdown structure that will provide a clear, concise means of reporting expenditures of maintenance dollars. Within the SAP system, cost will be allocated into the following eight classifications:
• Emergency
• Maintenance
• Repair
• Condition monitoring and inspections
• Training
• Turnarounds/shutdown
• Improvements, modifications, and technical innovations
• Regulatory compliance
Emergency. All work performed in response to actual or anticipated emergency breakdowns, OSHA-reportable incidents, and safety-related repairs will be charged to the emergency classification. The intent of the maintenance improvement process is to eliminate or drastically reduce the percentage of time and cost associated with this type of work. In the SAP system, these tasks and activities will be assigned priority code 1.
Maintenance. As defined as, all activities performed in an attempt to retain an item in specified condition by providing systematic, time-based inspection and visual checks; any actions that are preventive of incipient failures. All work and actions are planned. Preventive maintenance tasks, such as inspections, lubrication, calibration, and adjustments, will be allocated to this cost classification. The intent of the maintenance improvement program is to increase the efforts in this classification to between 25 and 35 percent of total maintenance costs. In the SAP system, these tasks and activities will be assigned a priority code 6.
Repair. Includes all activities performed to restore an item to a specified condition, or any activities performed to improve equipment and its components so that preventive maintenance can be carried out reliably. All costs associated with repair, corrective maintenance, noncapital improvements, and rebuilds will be allocated to this classification. Examples of tasks include diagnostics, remediation of damage, and follow-up work and documentation. SAP priority codes 2, 3, or 4 will be assigned to these tasks.
Condition Monitoring and Inspections. The activities are defined as all activities involved in the use of modern signal-processing techniques to accurately diagnose the condition of equipment (level of deterioration) during operation. The periodic measurement and trending of process or machine parameters with the aim of predicting failures before they occur. Included in these activities are visual inspection, functional testing, material testing (all NDE/NDT), inspection, and technical condition monitoring. These tasks will be assigned SAP priority code 6.
Training. This cost center is defined as training provided to the maintenance workforce to enhance effectiveness. Examples of costs that should be allocated to this cost center include proactive maintenance, life-cycle cost, and total cost of ownership.
Turnarounds/Shutdowns. All activities required during a planned and scheduled temporary operating unit shutdown to maintain or restore operating efficiency, inspect equipment for purposes of mechanical or instrument/electrical integrity, and perform tests and inspections. Examples of activities that should be allocated to this cost center include major shutdowns and modifications of industrial systems and upgrading of buildings, steel structures, and pipeline systems. These tasks will be assigned an SAP priority code 5.
Improvements, Modifications, and Technical Innovations. All activities and measures taken to improve/optimize plant performance that are not carried out as a part of a project. This would include improvements relative to efficiency, availability, or safety improvements. Also included are improvement of plant technology, adaptation to current engineering requirements and regulations, and optimization of spare and replacement parts inventory.
Regulatory Compliance. Cost for the initial actions taken to achieve compliance with regulatory, safety, environmental, or quality requirements. For example, OSHA 1910.119, ISO 9000, FDA, Kosher, and others.
Cost Accounts Not Included in Maintenance and Repair. Some maintenance-related cost classifications may be omitted from the key performance indicators (KPIs) used to measure maintenance effectiveness. These omissions include the following:
• Production support. All activities required to support operations. These tasks and activities include connections, recommendations, retrofits, and cleaning work necessitated by operations, as well as opening and closing of equipment for filling, emptying, cleaning, and filter changes required for production.
• New investment. All activities required by in-house personnel to support capital equipment projects. These costs should be allocated to the appropriate project cost center.
• Improve existing assets. All activities required by in-house personnel to support expense projects. As in the case of capital projects, these costs should be allocated to the appropriate project cost center.
• Demonstrations. Follow the Corporate Capitalization Policy.
16.2.5 Special Concerns
Several factors can limit the effectiveness of maintenance. The primary factors that must be considered include (1) parts availability, (2) repairable parts, (3) detailed procedures, (4) quality assurance, (5) avoiding callbacks, (6) repairs at preventive maintenance, and (7) data gathering.
Parts Availability
Parts to be used for preventive maintenance can generally be identified and procured in advance. This ability to plan for investment of dollars for parts can save on inventory costs because it is not necessary to have parts continually sitting on the shelf waiting for a failure. Instead, they can be obtained just-in-time to do the job.
The procedures should list the parts and consumable materials required. The scheduler should ensure availability of those materials before the job is scheduled. Manually checking inventory when the preventive maintenance work order is created achieves this goal. The order should be held in a “waiting for resources” status until the parts, tools, procedures, and personnel are available. Parts will usually be the missing link in those logistics requirements. The parts required should be written on a pick list or a copy of the work order given to the stock keeper. He or she should pull those parts and consolidate them into a specified pickup area. It is helpful if the stock keeper writes that bin number on the work order copy or pick list and returns it to the scheduler so that the scheduler knows a person can be assigned to the job and production can be contacted to make the equipment available, knowing that all other resources are ready. It may help to send two copies of the work order or pick list to the stock keeper so that one of them can be returned with the part confirmation and location. Then, when the craftsperson is given the work order assignment, he or she sees on the work order exactly where to go to find the parts ready for immediate use.
It can be helpful, when specific parts are often needed for preventive maintenance, to package them together in a kit. This standard selection of parts is much easier to pick, ship, and use, compared to gathering the individual items. Plugs, points, and a condenser are an example of an automobile tune-up kit, while air filters, drive belts, and disposable oilers are common with computer service representatives. Kits also make it easier to record the parts used for maintenance with less effort than the individual recording of piece parts. Any parts that are not used, either from kits or from individual draws, should be returned to the stockroom.
With a computer support system, parts availability can be automatically checked when the work order is dispatched. If the parts are not in the stockroom, the computer will indicate in a few seconds by a message on the screen that “All parts are not available; check the pick list.” The pick list will show what parts are not on hand and what their status is, including availability with other personnel and quantities on order, at the receiving dock, or at the quality-control receiving inspection. The scheduler can then decide whether the parts could be obtained quickly from another source to schedule the job now, or perhaps to place the parts on order and hold the work request until the parts arrive. The parts should be identified with a work order so that receiving personnel know to expedite their inspection and shipment to the stockroom, or perhaps can be shipped directly to the requiring location.
A similar capability should be established for parts that are required to do major overhauls and unique planned jobs. Working with the equipment drawing and replaceable parts catalog, one should prepare a list of all parts that may possibly be required. Failure-rate data and predictive information from condition monitoring should be reviewed to indicate any parts with a high probability of need. Parts replaced on previous, similar work should also be reviewed—both for those that obviously must be replaced at every teardown and for those that will definitely not be replaced because they were installed the last time.
Once the list of parts needs is established, internal inventory should be checked and available parts should be staged to an area in preparation for the planned work. Special orders should be placed for the additional required parts, just as they are placed to fill any other need.
Repairable Parts
Repairable parts should receive the same kind of advance planning. If it can be afforded as a trade-off against reduced downtime, a good part should be available to install and the removed repairable parts should be rebuilt later and then restocked to inventory. If a replacement part cannot be made available, then at least all tools, fixtures, materials, and skilled personnel should be standing by when the repairable part is removed.
The condition of repairable parts, as well as those that are throwaways, should be evaluated as soon as convenient. The purpose is to measure the parameters that could lead to failure and to determine how much longer the part could be expected to operate without failure. If examination shows that considerable life is left on the part, then the preventive maintenance task or rebuild interval should be extended in the future. Removed repairable parts should be tagged to indicate why they were removed. Nothing is more frustrating to a repairperson then trying to find a defect that does not exist.
Detailed Procedures
This topic has been covered earlier but should be reemphasized to ensure that the best balance is developed between details and general functions. The following are some general guidelines:
• Common words in short sentences should be used, with a reading compre-hension level no higher than seventh grade.
• Illustrations should be used where possible, especially to point out criticalmeasurements.
• Commonly done tasks should be referred to by function, whereas those tasks that are done once a year or less frequently may be described in detail.
• Daily and weekly checklists should be protected with a transparent coverand kept on equipment.
• Inspections and maintenance done once a month or less often should beissued as specific work orders.
• The craftsperson’s signature should be required on every completed job.
• Management should complete a follow-up inspection on at least a largesample of the jobs in order to ensure quality.
• Failure rates on equipment should be tracked to increase inspection and preventive maintenance on items that are failing and to decrease efforts where there is little payoff.
• What was done and how much time it took should be recorded as guidancefor future work.
Quality Assurance
Quality of maintenance is a subject that requires more emphasis than it has received in the past. Like quality of any product, maintenance quality must be designed and built in. It cannot be inspected into the job.
The quality of inspection and preventive maintenance tasks starts with well-designed procedures, equipment, and a surrounding environment that is conducive to good maintenance and management emphasis. The procedures must then be followed properly, adequate time provided to the craftsperson to do the job well, and standards available with training to illustrate what is expected. There is one best way to do most inspections and preventive maintenance. That way should be detailed in a set of procedures and controlled to ensure successful completion.
First-line supervision is critical. Forepersons should spend most of their time managing their people at the work site and ensuring that customers are satisfied. It is not possible to manage preventive maintenance from behind a desk. A foreperson must get out and participate in the jobs as they are being done and inspect them on completion. This motivates people to do both high-quantity and high-quality work. The foreperson will be on the site to apply corrective action as needed and to provide final job inspection and close out the work order.
Avoiding Callbacks
“Callbacks” are generally defined as any repeat requirements for maintenance that may result from problems that should have been alleviated earlier or that were caused by earlier maintenance. Some organizations define a callback as any emergency maintenance on the same equipment within 24 hours for any reason. Other organizations narrow their definition to the same problem but within periods as long as 30 days. A measure should be chosen that suits the specific type of equipment. If your organization services for pay, you certainly should not charge additional for callback service because the problem should have been fixed the first time.
The fact remains that low-reliability people often service highly reliable equipment. Preventive maintenance often incurs exposure to potential damage. The same steps that improve quality assurance also reduce the incidence of callbacks:
1. Establish and follow detailed procedures.
2. Train and motivate persons on the importance of thorough preventive maintenance.
3. If it works, don’t fix it.
4. Conduct a complete operational test after maintenance is complete.
Repairs at Preventive Maintenance
Two philosophies exist on the best way to handle repairs that are detected during preventive maintenance. One approach is to fix everything as it is discovered. The other extreme is to repair nothing but rather mark it on the work order and ensure that follow-up work orders are created. A policy that falls between the two is recommended: fix the minor things that can be most quickly done while the equipment is available, and identify other problems for separate work orders. A guideline limit of 10 minutes has proved useful to separate tasks that should be done at the time from those that should be scheduled separately. Naturally, any safety problem that is found should result in shutdown of the equipment and be repaired before the equipment is operated again. Restricting the amount of repair done on preventive maintenance work orders helps control these activities so they can stay on schedule. Table 16–3 outlines the criteria to be considered for repair with preventive versus separate repair.
It can thus be seen that a small workforce with multiskilled persons servicing equipment that requires long travel, has delay time to get on the equipment, and requires
Table 16–3 Criteria for Preventive Maintenance Repair Method

Repair Separate from PMRepair with PMEnables more accurate scheduling of Best if:PM, at consistent times.Equipment is difficult to get from production.Allows use of inspection specialists withExtensive tear down is involved that would separate repair experts.have to be repeated for separate repairs.Allows parts, tools and documents to Extensive travel time is required to return to be obtained as required, instead of the location.carrying extensive inventory.It is difficult for the person discovering the problem to describe it to another repair person.
extensive preparation and access time should make repairs at the same time as preventive tasks. If, however, the workforce is large enough to be specialized and supports large numbers of similar equipment that are located close together, then the inspection/preventive maintenance function should be separated from repairs. In general, most manufacturing plants should do repairs separately from preventive tasks. Most field service personnel will do both at the same time.
Data Gathering
Maintenance management needs data, but maintenance personnel do not like to report data. Given this disparity between supply and demand, everything possible should be done to minimize data requirements, make data easy to obtain, and enforce accurate reporting. The main information needed from inspection and preventive activity is as follows:
• That the job was done
• Equipment used in meter reading
• Part numbers of any parts replaced
• Repair work requests to fix discovered problems
• Time involved
As preventive maintenance sophistication increases toward predictive maintenance, the test measurements should be recorded so that signature and trend analysis with control limits can be used to guide future maintenance actions.
16.3 CONCLUSION
The following points summarize some of the main concepts in the preceding discussions:
• Preventive maintenance is necessary for most durable hardware.
• Preventive maintenance enables preaction, which is better than reaction.
• It is necessary to plan.
• A good data collection and information analysis system must be establishedto guide efforts.
• All possible maintenance should be done at a single access.
• Safety must be regarded as paramount.
• Vital components must be inspected.
• Anything that is defective must be repaired.
• If it works, don’t fix it.

17 MAINTAINING THE PROGRAM
The labor-intensive part of predictive maintenance management is complete. A viable program has been established, the database is complete, and you have begun to monitor the operating condition of your critical plant equipment. Now what?
Most programs stop right here. The predictive maintenance team does not continue its efforts to get the maximum benefits that predictive maintenance can provide. Instead it relies on trending, comparative analysis, or—in the case of vibration-based programs—simplified signature analysis to maintain the operating condition of the plant. This is not enough to gain the maximum benefits from a predictive maintenance program. In this chapter, we discuss the methods that can be used to ensure that you gain the maximum benefits from your program and improve the probability that the program will continue.
17.1 TRENDING TECHNIQUES
The database that was established in Chapter 5 included broadband, narrowband, and full-signature vibration data. It also included process parameters, bearing cap temperatures, lubricating oil analysis, thermal imaging, and other critical monitoring parameters. What do we do with this data?
The first method required to monitor the operating condition of plant equipment is to trend the relative condition over time. Most of the microprocessor-based systems provide the means of automatically storing and recalling vibration and process parameters trend data for analysis or hard copies for reports. They will also automatically prepare and print numerous reports that quantify the operating condition at a specific point. A few will automatically print trend reports that quantify the change over a selected time frame. All of this is great, but what does it mean?
389
Monitoring the trends of a machine-train or process system will provide the ability to prevent most catastrophic failures. The trend is similar to the bathtub curve used to schedule preventive maintenance. The difference between the preventive and predictive bathtub curve is that the latter is based on the actual condition of the equipment, not a statistical average.
The disadvantage of relying on trending as the only means of maintaining a predictive maintenance program is that it will not tell you the reason a machine is degrading. One good example of this weakness is an aluminum foundry that relied strictly on trending to maintain its predictive maintenance program. In the foundry are 36 cantilevered fans that are critical to plant operation. The rolling-element bearings in each of these fans are changed on an average of every six months. By monitoring the trends provided by the predictive maintenance program, the plant can adjust the bearing changeout schedule based on the actual condition of the bearings in a specific fan. Over a two-year period, no catastrophic failures or loss of production resulted from the fans being out of service. Did the predictive maintenance program work? In their terms, the program was a total success; however, the normal bearing life should have been much greater than six months. Something in the fan or process created the reduction in average bearing life. Limiting the program to trending only, the plant was unable to identify the root-cause of the premature bearing failure. Properly used, your predictive maintenance program can identify the specific or root-cause of chronic maintenance problems. In the example, a full analysis provided the answer. Plate-out or material buildup on the fan blades constantly increased the rotor mass and therefore forced the fans to operate at critical speed. The imbalance created by operation at critical speed was the forcing function that destroyed the bearings. After taking corrective actions, the plant now gets an average of three years from the fan bearings.
17.2 ANALYSIS TECHNIQUES
All machines have a finite number of failure modes. If you have a thorough understanding of these failure modes and the dynamics of the specific machine, you can learn the vibration analysis techniques that will isolate the specific failure mode or root-cause of each machine-train problem. The following example will provide a comparison of various trending and analysis techniques.
17.2.1 Broadband Analysis
The data acquired using broadband data are limited to a value that represents the total energy that is being generated by the machine-train at the measurement point location and in the direction opposite the transducer. Most programs trend and compare the recorded value at a single point and disregard the other measurement points on the common-shaft.
Rather than evaluate each measurement point separately, plot the energy of each measurement point on a common-shaft. Figure 17–1 illustrates this technique for a
Maintaining the Program

Figure 17–1 Horizontal and vertical mode shape shaft.
Hoffman blower. First, the vertical measurements were plotted to determine the mode shape of the machine’s shaft. This plot indicates that the outboard end of the motor shaft is displaced much more than the remaining shaft. This limits the machine problem to the rear of the motor. Based strictly on the overall value, the probable cause is loose motor mounts on the rear motor feet. The second step was plotting the horizontal mode shape. This plot indicates that the shaft is deflected between the pillow block bearings. Without additional information, the mode shaft suggests a bent shaft between the bearings. Even though we cannot identify the absolute failure mode, we can isolate the trouble to the section of the machine-train between the pillow block bearings.
17.2.2 Narrowband Analysis
The addition of unique narrowbands that monitor specific machine components or failure modes provides more diagnostic information. If we add the narrowband information acquired from the Hoffman blower, we find that the vertical data are primarily at the true running speed of the common-shaft. This confirms that a deflection of the shaft exists. No other machine component or failure mode is contributing to the problem. The horizontal measurements indicate that the blade-pass, bearing defect, and misalignment narrowbands are the major contributors.
As we discussed, fans and blowers are prone to aerodynamic instability. The indication of abnormal vane-pass suggests that this may be contributing to the problem. The additional data provided by the narrowband readings help eliminate many of the possible failure modes that could be affecting the blower; however, we still cannot confirm the specific problem.
17.2.3 Root-Cause Failure Analysis
A visual inspection of the blower indicated that the discharge is horizontal and opposite the measurement point location. By checking the process parameters recorded concurrent with the vibration measurements, we found that the motor was in a noload or run-out condition and that the discharge pressure was abnormally low. In addition, the visual inspection showed that the blower sits on a cork pad and is not bolted to the floor. The discharge piping, 24-inch-diameter schedule 40 pipe, was not isolated from the blower and did not have any pipe supports for the first 30 feet of horizontal run. With all of these clues in hand, we concluded that the blower was operating in a run-out condition (i.e., it was not generating any pressure) and was therefore unstable. This part of the machine problem was corrected by reducing (i.e., partially closing) the damper setting and forcing the blower to operate within acceptable aerodynamic limits.
After correcting the damper setting, all of the abnormal horizontal readings were within acceptable limits. The vertical problem with the motor was isolated to improper installation. The weight of approximately 30 feet of discharge piping compressed the cork pad under the blower and forced the outboard end of the motor to elevate above the normal centerline. In this position, the motor became an unsupported beam and resonated in the same manner as a tuning fork. After isolating the discharge piping from the blower and providing support, the vertical problem was eliminated.
If you followed the suggested steps in Chapter 5, your predictive maintenance teams receive training on how to use the predictive maintenance system or systems that were selected for your program. In addition, they have been exposed to the theory behind each of the techniques that will be used to employ the data acquired by the systems. Was it enough to gain maximum benefit from your program?
17.4 ADDITIONAL TRAINING
The initial user’s training and basic theory will not be enough to gain maximum benefits from a total-plant predictive maintenance program. You will need to continue the training process throughout the life of the program.
Avariety of organizations, including predictive maintenance systems vendors, provide training programs in all of the predictive maintenance techniques. Caution in selecting both the type of course and instructor is strongly recommended. Most of the public courses are in reality sales presentations. They have little practical value and will not provide the knowledge base required to gain the maximum benefit from your program.
Practical or application-oriented courses are available that will provide the additional training required to gain maximum diagnostic benefits from your program. The best
Maintaining the Program
way to separate the good from the bad is to ask previous attendees. Request a list of recent attendees and then talk to them. If reputable firms present the courses, they will gladly provide this information.
17.5 TECHNICAL SUPPORT
None of the predictive maintenance technologies is capable of resolving every possible problem that may develop in a manufacturing or process plant. For example, the microprocessor-based vibration systems use single-channel data collectors. These systems cannot monitor transient problems, torsional problems, and many other mechanical failures that could occur. At best, they can resolve 85 to 90 percent of the most common problems that will occur.
To resolve the other 10 to 15 percent of mechanical problems and the other nondestructive testing that may occasionally be required to maintain the plant, you will need technical support. Few of the predictive maintenance systems vendors can provide the level of support required. Therefore, you will need to establish contacts with consulting and engineering services companies that have a proven record of success in each of the areas required to support your program. Many consulting and engineering services companies offer full support to predictive maintenance. These companies specialize in the nondestructive testing and analysis techniques required to solve plant problems. Caution in selecting a technical support contractor is recommended. As in training suppliers, there are 10 bad ones for every good one.
17.6 CONTRACT PREDICTIVE MAINTENANCE PROGRAMS
The benefits that are derived from a total-plant predictive maintenance provide the means of controlling maintenance costs, improving plant performance, and increasing the profits of most manufacturing and production plants. Unfortunately, many plants do not have the staff to implement and maintain the regular monitoring and analysis that is required to achieve these goals. There is a solution to this problem.
The proven benefits derived from predictive maintenance and staff limitations at numerous plants have created a new type of service company. Numerous reputable companies now specialize in providing full-capability predictive maintenance services on an annual contract basis. These companies will provide all of the instrumentation, database development, data acquisition, and analysis responsibility and provide periodic reports that quantify plant condition. Using contract predictive maintenance will provide plants with all of the benefits of predictive maintenance without the major expense required to set up and maintain an in-house program.
As stated, numerous reputable companies can provide this service; however, some of these firms claim to provide full predictive maintenance services but do not actually do so. Extreme caution must be exercised in the selection process. As in the case of selecting a system and vendor for an in-house program, references should be thoroughly checked.

18
WORLD-CLASS MAINTENANCE
Good maintenance is good business. The prime motivator in manufacturing, especially as it pertains to equipment maintenance, is to keep production running in high gear. Competition mandates it. Maintenance directly affects the productivity, quality, and direct costs of production. Yet, today the most commonly practiced approach to maintenance continues to be purely reactive (i.e., an almost universal focus on equipment breakdowns). This breakdown maintenance mentality stands in direct opposition to the target of high productivity. The postmortem being that production stops and the maintenance department draws exceptional and unwanted visibility created by the extraordinary costs that such practices incur in terms of competitiveness and real dollars.
18.1 WHAT IS WORLD-CLASS MAINTENANCE?
To keep production in high gear—and to survive—manufacturers are increasingly obliged to move from a breakdown maintenance mindset toward a concept of proactive maintenance organized around a well-trained staff, within a carefully defined plan, and with meaningful participation of employees outside of what is normally thought of as traditional maintenance. It’s a move toward a total team approach of effective preventive maintenance and total quality management (TQM).
At the core of world-class maintenance is a new partnership among the manufacturing or production people, maintenance, engineering, and technical services to improve what is called overall equipment effectiveness (OEE). It is a program of zero breakdowns and zero defects aimed at improving or eliminating the six crippling shop-floor losses:
• Equipment breakdowns
• Setup and adjustment slowdowns
• Idling and short-term stoppages
394

GoalAsset Optimization to
•Improve throughput
•Lower cost
•Improve quality
•#1 Capacity providerFigure 18–1 Components of world-class maintenance.
• Reduced capacity
• Quality-related losses
• Startup/restart losses
A concise definition of world-class maintenance is elusive, but improving equipment effectiveness comes close. The partnership idea is what makes it work.
18.2 FIVE FUNDAMENTALS OF WORLD-CLASS PERFORMANCE
World-class maintenance stresses the basics of good business practices as they relate to the maintenance function. The five fundamentals of this approach include improving equipment effectiveness, involving operators in daily maintenance, improving maintenance efficiency and effectiveness, educating and training, and designing and managing equipment for maintenance prevention.
18.2.1 Improving Equipment Effectiveness
In other words, looking for the six big losses, finding out what causes your equipment to be ineffective, and making improvements.
18.2.2 Involving Operators in Daily Maintenance
This does not necessarily mean actually performing maintenance. In many successful programs, operators do not have to actively perform maintenance. They are involved in the maintenance activity—in the plan, in the program, in the partnership, but not necessarily in the physical act of maintaining equipment.
18.2.3 Improving Maintenance Efficiency and Effectiveness
In most world-class organizations, the operator is directly involved in some level of maintenance. This effort involves better planning and scheduling, better preventive maintenance, predictive maintenance, reliability-centered maintenance, spare parts equipment stores, tool locations—the collective domain of the maintenance department and the maintenance technologies.
18.2.4 Educating and Training
This is perhaps the most important task in the world-class approach. It involves everyone in the company: Operators are taught how to operate their machines properly and maintenance personnel to maintain them properly. Because operators will be performing some of the inspections, routine machine adjustments, and other preventive tasks, training involves teaching operators how to do those inspections and how to collaborate with maintenance. Also involved is training supervisors on how to supervise in a proactive-type team environment.
18.2.5 Designing and Managing Equipment for Maintenance Prevention
Equipment is costly and should be viewed as a productive asset for its entire life. Designing equipment that is easier to operate and maintain than previous designs is a fundamental part of proactive performance. Suggestions from operators and maintenance technicians help engineers design, specify, and procure equipment that is more effective. By evaluating the costs of operating and maintaining the new equipment throughout its life cycle, long-term costs will be minimized. Low purchase prices do not necessarily mean low life-cycle costs.
18.3 COMPETITIVE ADVANTAGE
In most companies today, management is looking for every possible competitive advantage. Companies focus on total quality (TQC, TQM), just-in-time (JIT), and total employee involvement (TEI) programs. All require complete management commitment and support to be successful. Consider the following questions regarding competition and maintenance:
• Is it possible to produce quality products on poorly maintained equipment?
• Can quality products come from equipment that is consistently out of specification or worn to the point that it cannot consistently hold tolerance?
• Can a JIT program work with equipment that is unreliable or has low availability?
• Can employee involvement programs work for long if management ignores the pleas to fix the equipment or get better equipment so a world-class product can be delivered to the customer on a timely basis, thus satisfying the employee concerns and suggestions?
Proactive maintenance management can help improve reliability, maintainability, operability, and profitability, but achieving these goals requires the talents and involvement of every employee. Through autonomous activities, in which the operator is involved in the daily inspection and cleaning of his or her equipment, companies will discover that the most important asset in achieving continuous improvement is people.
Companies are beginning to realize that the management techniques and methods previously used to maintain equipment are no longer sufficient to compete in world markets. Attention is beginning to focus on the benefits of proactive maintenance, yet the number of companies that have successfully implemented new maintenance management methods is relatively small. The reason is that many companies try to use tools, such as predictive maintenance, to compensate for an immature or dysfunctional maintenance operation. They fail to realize that achieving world-class performance is an evolutionary step, not a revolutionary one. To fully understand the character of world-class maintenance, it is necessary to consider the evolution of a typical quality program.
18.4 FOCUS ON QUALITY
In Figure 18–2, the various stages of a quality improvement program are highlighted along the bottom of the arrow. In the early days, a company would ship almost anything to the customer. If the product did not meet customer standards, nothing was done about it until the customer complained and shipped it back; however, this approach eventually became costly when competitors would ship products that the customer would accept because there was no quality problem. Complacency 

Figure 18–2 The various stages of the quality maturity continuum.
sabotaged competitiveness. To stay in the game, the company was forced to make changes in the way it did business.
The second step was to begin inspecting the product in the final production stage or in shipping just before it was loaded for delivery to the customer. Because this approach reduced the number of customer complaints, it was better than before and the company realized that it was expensive to produce a product only to reject it just before it was shipped. In effect, they were shooting themselves in the foot. It was far more economical to find the defect earlier in the process and eliminate running defective material through the rest of the production process.
This led to the third step in quality system maturity—the development of the quality department. This department’s responsibility was to monitor, test, and report on the quality of the product as it passed through the plant. At first, this approach seemed to be much more effective than before, with the defects being found earlier, even to the point of statistical techniques being used to anticipate or predict when quality would be out of limits; however, there were still problems. The more samples the quality department was required to test, the longer it would take to get the results back to the operations department. It was still possible to produce minutes’, hours’, or even shifts’ worth of product that was defective or out of tolerance before anyone called attention to the affected piece of equipment.
Solving this problem led to the fourth step—training the operators in the statistical techniques necessary to monitor and trend their own quality. In this way, the phrase “quality at the source” was coined. This step enabled the operator to know down to the individual part when it was out of tolerance, and no further defective components were produced. This approach eliminated the production of any more defects and prevented rework and expensive downstream scrap; however, circumstances beyond the control of the operator still contributed to quality problems, which led to the next step—the involvement of all departments of the company in the quality program.
From the product design phase, through the purchasing of raw materials, to final production and shipping of the product, all involved recognized that producing a quality product for the lowest price, the highest quality, and the quickest delivery was the company’s goal. This meant that products were designed for productivity; the materials used to make the product had to be of the highest quality; and the production process had to be closely monitored to ensure that the final product was perfect. The company had evolved to the world-class stage of maturity.
18.5 FOCUS ON MAINTENANCE
How does this path to maturity relate to the path to maturity for asset or equipment maintenance? Figure 18–3 compares the two. In stage 1 of the path to world-class performance, the equipment is not maintained or repaired unless the customer (i.e., operations, production, or facilities) complains that it is broken. Only then will the

Figure 18–3 Evalution of maintenance.
maintenance organization work (or in some cases be allowed to work) on the equipment. In other words, “if it ain’t broke, don’t fix it.”
Over time, companies began to realize that when equipment breaks down it always costs more and takes longer to fix than if it was maintained on a regularly scheduled basis. This cost is compounded when the actual cost of downtime is calculated. Companies began to question the policy, understanding that it is cost effective to allow the equipment to be shut down for shorter periods for minor service to reduce the frequency and duration of breakdowns. This leads to the second step on the road to proactive maintenance—establishing a good preventive maintenance program or building on one already in place.
This step allows for the inspection and routine servicing of the equipment before it fails and results in fewer breakdowns and equipment failures. In effect, the product is inspected before the “customer” gets it. Some of the techniques of preventive maintenance include routine lubrication and inspections for major defects.
This second step, while producing some results, is not sufficient to prevent certain types of failures. The third step, then, is to implement predictive and statistical techniques for monitoring the equipment. The most common of these techniques are the following:
• Vibration analysis
• Tribology
• Thermographic or infrared temperature monitoring
• Nondestructive testing
• Ultrasonics
The information produced from proper utilization of these techniques reduces the number of breakdowns to a low level, with overall availability being more than 90 percent. At this point, the “hidden” problems are discovered before they develop into major problems; however, the quest for continuous improvement emphasizes the need to do better. This leads to the fourth step—involvement of the operators in maintenance activities.
This step does not mean that all maintenance activities are turned over to the operators. Only the basic tasks are included, such as some inspection, basic lubrication, adjusting, and routine cleaning of equipment. The rationale for having operators involved in these activities is that they know best when something is not right with the equipment. In actual practice, the tasks they take over are the ones that the maintenance technicians have trouble finding the time to do. Freed of the burden of doing some of the more routine tasks, the maintenance technicians can concentrate on refining the predictive monitoring and trending of the equipment. They also will have more time to concentrate on equipment failure analysis, which will prevent future or repetitive problems on the equipment. This step increases not only the availability of the equipment but also reliability over its useful life.
The last step of the evolution process is involving all employees in solving equipment problems, thereby increasing equipment effectiveness. The most common method is the use of cross-functional teams formed of members from various organizational disciplines to produce total solutions for these problems. Through team-building training, the team members learn the function, need, and importance of each team member, and in a spirit of understanding and cooperation allow for production and service to reach world-class standards.
To reach these goals, certain resources must be in place or accounted for. They can be divided into three main categories: (1) management support and understanding, (2) sufficient training, and (3) allowance for sufficient time for evolution. If not in place, the lack of these resources becomes an obstacle to achieving the goals of world-class performance.
Management support. Management must completely understand the true goal of the program and back it. If management begins the program by emphasizing its desire to eliminate maintenance technicians, they have failed to understand the program’s true purpose. The real goal is to increase overall equipment effectiveness, not reduce the labor head-count. Without management understanding of the true goal of asset utilization, the program is doomed to failure.
Sufficient skills training. It must be given on at least two different levels. The first addresses the increased skills required for the maintenance technicians.
The technicians will be trained in advanced maintenance techniques, such as predictive maintenance and equipment improvement. They also must have extensive training and guidance in data analysis to prepare them to find and solve equipment failure and effectiveness problems. Refresher training in the fundamentals of sound equipment maintenance methods is also considered a vital part of the program. Second, operators must be trained to do basic maintenance on their equipment in areas such as inspections, adjustments, bolt tightening, lubrication, and proper cleaning techniques. Also, before doing any repairs, operators must receive training to be certified to do the assigned tasks. Without proper training in selected skills, the equipment’s effectiveness will decrease. The degree of operator involvement must also fit with the company culture. Additional training for work groups, leadership, engineers, planners, and others is a vital part of the proactive work culture.
Allowing enough time for evolution to occur. The change from a reactive program to a proactive program will take time. By some estimates, it may be a three- to five-year program to achieve a competitive position. By failing to understand this point, many managers condemn their programs to failure before they ever get started.
Successful world-class programs focus on specific goals and objectives. When the entire organization understands the goals and how they affect the company’s competitiveness, the company will be successful. The five central objectives are to:
• Ensure equipment capacities.
• Develop a program of maintenance for the entire life of the equipment.
• Require support from all departments involved in the use of the equipment or facility.
• Solicit input from employees at all levels of the company.
• Use consolidated teams for continuous improvement.
Ensuring equipment capacity emphasizes that the equipment performs to specifications. It operates at its design speed, produces at the design rate, and yields a quality product at these speeds and rates. The problem is that many companies do not even know the design speed or rate of production of their equipment. This allows management to set arbitrary production quotas. A second problem is that over time, small problems cause operators to change the rate at which they run equipment. As these problems continue to build, the equipment output may be only 50 percent of what it was designed to be. This will lead to the investment of additional capital in equipment, trying to meet the required production output.
Implementing a program of maintenance for the life of the equipment is analogous to the popular preventive and predictive maintenance programs that companies presently use to maintain their equipment, but with a significant difference—it changes just as the equipment changes. All equipment requires different amounts of maintenance as it ages. A good preventive/predictive maintenance program considers these changing requirements. Monitoring failure records, trouble calls, and basic equipment conditions can help modify the program to meet the changing needs of the equipment.
Asecond difference is that world-class maintenance involves all employees, from shop floor to top floor. The operator may be required to perform basic inspecting, cleaning, and lubricating of the equipment, which is really the front-line defense against problems. Upper managers may be required to ensure that maintenance gets enough time and budget to properly provide any service or repairs required to keep the equipment in good condition so that it can run at design ratings. Requiring the support of all departments involved in the use of the equipment or facility will ensure full cooperation and understanding of affected departments. For example, including maintenance in equipment design/purchase decisions ensures that equipment standardization will be considered. The issues surrounding this topic alone can contribute significant cost savings to the company. Standardization reduces inventory levels, training requirements, and startup times. Proper support from stores and purchasing can help reduce downtime, but more important, it will aid in optimizing spare parts inventory levels, thus reducing on-hand inventory.
Soliciting input from employees at all levels of the company allows employees to contribute to the process. In most companies, this step takes the form of a suggestion program, but it needs to go beyond that; it should include an open-door management policy. This indicates that managers, from the front line to the top, must be open and available to listen to and consider employee suggestions. A step further is the response that should be given to each discussion. It is no longer sufficient to say “That won’t work” or “We are not considering that now.” To keep communication flowing freely, reasons must be given. It is just a matter of developing and using good communication and management skills. Without these skills, employee input will be destroyed at the outset, and the ability to capitalize on the greatest savings generator in the company will be lost.
The more open management is to the ideas of the workforce, the easier it is for teams to function. Areas, departments, lines, process, or equipment can form these teams. They will involve the operators, maintenance, and management personnel. Depending on the needs, they will involve other personnel on an as-needed basis, such as engineering, purchasing, or stores. These teams will provide answers to problems that some companies have tried to solve independently for years.
18.6 OVERALL EQUIPMENT EFFECTIVENESS
Overall equipment effectiveness (OEE) is the benchmark used for world-class maintenance programs. The OEE benchmark is established by measuring equipment performance. Measuring equipment effectiveness must go beyond just the availability or machine uptime. It must factor in all issues related to equipment performance. The formula for equipment effectiveness must look at the availability, the rate of performance, and the quality rate. This allows all departments to be involved in determining equipment effectiveness. The formula could be expressed as:
Availability ¥ Performance Rate ¥ Quality Rate = OEE
The availability is the required availability minus the downtime, divided by the required availability. Expressed as a formula, this would be:
Required Availibility - Downtime
 ¥100 = Availability Required Availability
The required availability is the time production is to operate the equipment, minus the miscellaneous planned downtime, such as breaks, scheduled lapses, meetings, and so on. The downtime is the actual time the equipment is down for repairs or changeover. This is also sometimes called breakdown downtime. The calculation gives the true availability of the equipment. This number should be used in the effectiveness formula. The goal for most companies is greater than 90 percent.
The performance rate is the ideal or design cycle time to produce the product multiplied by the output and divided by the operating time. This will give a performance rate percentage. The formula is:
Design Cycle Time ¥ Output
 ¥100 = Performance Rate Operating Time
The design cycle time or production output will be in a unit of production, such as parts per hour. The output will be the total output for the given period. The operating time will be the availability value from the previous formula. The result will be a percentage of performance. This formula is useful for spotting capacity reduction breakdowns. The goal for world-class companies is greater than 95 percent. The quality rate is the production input into the process or equipment minus the volume or number of quality defects divided by the production input. The formula is:
Production Input - Quality Defects
 ¥100 = Quality Rate Production Input
The product input is the unit of product being fed into the process or production cycle. The quality defects are the amount of product that is below quality standards (not rejected; there is a difference) after the process or production cycle is finished. The formula is useful in spotting production-quality problems, even when the customer accepts the poor-quality product. The goal for world-class companies is higher than 99 percent. Combining the total for these goals, it is seen that:
90% ¥ 95% ¥ 99% = 85%
To be able to compete for the national total productive maintenance (TPM) prize in Japan, the equipment effectiveness must be greater than 85 percent. Unfortunately, the
Table 18–1 Twelve-Point Data Collection Process Facilitates Analysis of OEE Information

1. Planned Time Available
8 hours ¥ 60 minutes = 480 minutes ¥ 15 turns or shifts7,200 minutes2. Planned Downtime
For preventive maintenance, lunch, breaks, etc.250 minutes3. Net Available Run Time
Item 1 - Item 26,950 minutes4. Downtime Losses
Breakdowns, setups, adjustments4,640 minutes5. Actual Operating Time
Item 3 - Item 42,310 minutes6. Equipment Availability Item 5
 ¥100
Item 333%7. Total Output for Operating Time
Total produced in units, pieces, tons, etc.15,906 units8. Design Cycle Time0.109 minutes/unit9. Operational Efficiency Item 8 ¥ Item 7
 ¥100
Item 575%10. Rejects During Turn (Shift)558 units11. Rate of Product Quality Item 7- Item 10
 ¥100
Item 796.8%12. OEE23.96%Item 6 ¥ Item 9 ¥ Item 11

equipment effectiveness in most U.S. companies barely breaks 50 percent. It is little wonder that there is so much room for improvement in typical equipment maintenance management programs.
A plastic injection molding plant had a press with the following statistics:
• The press was scheduled to operate 15 eight-hour shifts per week.
• This gave a total possibility of 7,200 minutes of run time per week.
• Planned downtime for breaks, lunches, and meetings totaled 250 minutes.
• The press was down for 500 minutes for maintenance for the week.
• The changeover time was 4,140 minutes for the week.
• The total output was 15,906 pieces.
• The design cycle time was 9.2 pieces per minute.
• There were 558 rejected pieces for the week.
• What is the OEE for the press for the week in question?
A form to collect and analyze OEE information is pictured in Table 18–2. The equipment availability is calculated in the first section of the form. The gross time
Table 18–2 Overlaying World-Class Standard on the Baseline Data

1. Planned Time Available
8 hours ¥ 60 minutes = 480 minutes ¥ 15 turns or shifts7,200 minutes2. Planned Downtime
For preventive maintenance, lunch, breaks, etc.250 minutes3. Net Available Run Time
Item 1 - Item 26,950 minutes4. Downtime Losses
Breakdowns, setups, adjustments695 minutes5. Actual Operating Time
Item 3 - Item 46,255 minutes6. Equipment Availability Item 5
 ¥100
Item 390%7. Total Output for Operating Time
Total produced in units, pieces, tons, etc.54,516 units8. Design Cycle Time0.109 minutes/unit9. Operational Efficiency Item 8 ¥ Item 7
 ¥100
Item 595%10. Rejects During Turn (Shift)545 units11. Rate of Product Quality Item 7- Item 10
 ¥100
Item 799%12. OEE85%Item 6 ¥ Item 9 ¥ Item 11

available for the press is entered in line 1. The planned downtime, which involves activities that management sets a priority on and cannot be eliminated, is entered in line 2 (the 250 minutes for the week). The net available time for operation is entered in line 3 (this is actually line 1 minus line 2). The downtime losses, which are all unplanned delays, are entered in line 4. This would include maintenance delays, changeovers (which can be minimized), setups, adjustments, and so on. The actual time the press operated is entered on line 5 (this is the difference between lines 3 and 4). The equipment availability (line 6) is line 5 divided by line 3 times 100 percent.
The OEE is calculated in the next section. The total output for the operating time is entered in line 7. The actual design cycle time (this number must be accurate) is entered on line 8. The operational efficiency is calculated and entered on line 9. The operational efficiency is line 7 (the total output) times line 8 (design cycle time) divided by line 5 (the actual operating time) times 100 percent. This number should be evaluated carefully to ensure that the correct design capacity was used. If the percentage is high or exceeds 100 percent, then the wrong design capacity was probably used.
The quality rate is determined by the total output for the operating time (line 7) minus the number of rejects for the measured period (line 10) divided by the total output (line 7) times 100 percent. In the sample, the availability is 33 percent; the operational efficiency is 75 percent; and the quality rate is 96.8 percent. The OEE for the press for the week is 23.96 percent.
What do these conditions mean? What do the indicators show the typical manufacturer? The answers are evident when a second model using the same press is examined. In Table 18–2, the parameters are set at world-class standards to give an OEE of 85 percent. As can be quickly observed, the major improvement is in the total output for the operating time (line 7).
The press now will make 54,516 parts, compared to 15,348 with the 23.96 percent OEE. Because the resources to make the parts (labor and press time) are the same, it makes the company more products and ultimately more profits. With the press operating at an OEE of 85 percent, the same productivity results as if 3.5 presses were running at the 23.96 percent OEE. The potential for increased profitability and ultimate competitiveness is staggering.
Proactive maintenance can have a positive impact on any company’s productivity and profitability, as long as the entire organization is willing to change its culture and the way in which day-to-day business is conducted.
18.7 ELEMENTS OF EFFECTIVE MAINTENANCE
The first hurdle to overcome before pitching maintenance improvement to upper management is taking a close look at where you are now in terms of corporate culture and willingness to change. Once this has been assessed and the program’s starting point set, the next hurdle is selling upper management on the long-term positive effect on the overall bottom line. It will take not only an environment in which you have the technical expertise but also a climate in which people are excited enough to become involved and want to make a contribution. Most of the ongoing improvement activities depend primarily on employee involvement and employees taking ownership of equipment and processes.
Employee empowerment and involvement are essential to effective maintenance, and it will take top management commitment, an adequate budget, and changes in corporate culture to make it happen. Unless workers are given the power to act on problems; unless they are given the opportunity to become involved; and unless they are given the authority to make things happen, total productive maintenance will be a futile effort at best.
18.7.1 Commitment
The importance of management commitment in a maintenance improvement program is that proactive maintenance is an empowering process. As such, one of the most dif-
Table 18–3 Adjusted to Physical Time Available, World-Class Is Not So Good

1. Gross Time Available
8 hours ¥ 60 minutes = 480 minutes ¥ 21 turns or shifts10,080 minutes2. Planned Downtime
For preventive maintenance, lunch, breaks, etc.3,130 minutes3. Net Available Run Time
Item 1 - Item 26,950 minutes4. Downtime Losses
Breakdowns, setups, adjustments695 minutes5. Actual Operating Time
Item 3 - Item 46,255 minutes6. Equipment Availability Item 5
 ¥100
Item 162.1%7. Total Output for Operating Time
Total produced in units, pieces, tons, etc.54,516 units8. Design Cycle Time0.109 minutes/unit9. Operational Efficiency Item 8 ¥ Item 7
 ¥100
Item 595%10. Rejects During Turn (Shift)558 units11. Rate of Product Quality Item 7- Item 10
 ¥100
Item 796.8%12. OEE57.1%Item 6 ¥ Item 9 ¥ Item 11

ficult things to struggle with on a day-to-day basis is convincing workers that (1) they are empowered to do things that before they weren’t and, (2) management is serious about change.
The problem of empowerment is one of getting the workers to test the water in order to convince them that their ideas are important, that they are now decision makers in the company, and that management is there to back them up. Management commitment can be exhibited in the following ways:
• By being accessible, on the factory floor and in the office.
• By sending improvement teams to national conferences. This sends the message that management is willing to invest in its people; production workers seldom get the opportunity to attend conferences of any kind.
• By staying involved, taking an active interest in what the improvement teams are doing on the plant floor.
• By keeping visibility high: publishing articles in company newsletters, recognizing significant achievements, keeping communication channels fluid and open, and providing the means to have workers’ voices heard.
• By demonstrating that management has a team mindset, as opposed to an autocratic one.
• By providing an environment in which management is open to change and willing to permit workers to plan for and implement change.
18.7.2 Cost
Like all other programs, maintenance improvement comes with a price tag. From the very beginning, it must be impressed on senior management that launching a program will cause an initial increase in costs as a result of accelerated maintenance activities, team-building training, and technical training. Startup costs will be incurred in assessing current equipment effectiveness and baseline pilot equipment in the plant. Introducing the plan to the entire workforce and communicating it on a regular basis will require additional outlays for newsletters, communication centers, and the like.
But the long-term payoffs from proactive maintenance will overwhelm costs. To the extent that downtime of your equipment can be reduced, you are going to save money by keeping production running. To the extent that the performance of your equipment can be enhanced, you are going to maintain throughput, and you are going to improve product quality. To the extent that your equipment is adequately maintained, you are going to keep it in service longer and reduce your capital expenditures.
18.7.3 Culture
Company culture is one of the most critical aspects in determining if the program will be successful. The company that truly believes in using the talents of its people is more likely to have a successful maintenance improvement program than one still hanging onto the autocratic principles of Taylorism. Experience has shown that workers thrive on involvement in an environment where they are treated as productive individuals who have a voice in their workplace.
Productivity is fostered when management is willing to provide the latitude for people to try new things, even if they fail occasionally. Maintenance improvement requires a culture where there is a commitment to change, a commitment to ongoing improvement, and a commitment to treating each individual as a valued employee. Implementation will have a profound, positive effect on the culture of a company. It will change the culture. It will change relationships across organizations of the company. It will distribute decision making and disperse the authority base.
A definite correlation exists between management style and the culture of an organization. How people are led and managed affects how they feel about the company and how much discretionary effort they contribute. It also affects the health of the company.
Conventional practice in recent years has seen many companies restructure and downsize their operations. Those that could not compete successfully are gone. Among those that survived, there is a common denominator: all recognized that they must change, and the change involved the fundamentals of the way they conducted their businesses. In some companies, culture changed dramatically. For most, the new culture evolved. In all, a more participative climate emerged.
Buy-in by everyone in the company is central to creating a climate for proactive maintenance. Each person must recognize the need for change and be dedicated to making it happen. The need for change does not necessarily mean that the company is on the verge of going out of business. It does mean, however, that everyone in the organization must realize that changes are necessary to maintain a competitive advantage, to make the company—and themselves—prosper. Status quo must be seen as a sure way to weaken the company.
There is no magic formula for making changes, but starting at the top of the organization works best. Senior management must have a contagious vision. Each company must develop its own vision, which must be translated into strategy and tactics. Measurable goals and objectives have to be developed. Buy-in and commitment must be gained from everyone in the organization to achieve the vision and, as time goes on, the vision will need to be adjusted to meet new challenges and opportunities. This will cause further changes. This change continuum will become a way of life, because it has no end.
Indicators of successful change in organizations form around certain common characteristics. Change in this context means the company will likely succeed in implementing a strong total productive maintenance program. Some of the characteristics may not be possible in terms of what is practical, but collectively they form a good starting point for understanding where the organization of a company stands.
18.7.4 Customer Focus
The priority of everyone in the maintenance improvement program must be the internal customer. The maintenance department’s customer is the machine operator. Operators expect their equipment to be serviced and repaired regularly. The operator’s customer is management, who is responsible for throughput rate. This group expects equipment to have zero downtime; the manager’s customer is the company’s customer, who expects zero-defect products quickly and at competitive cost; the final customer is the owner/shareholder, who expects the company to be profitable and have production-ready assets.
18.7.5 Management Commitment
The bottom line is that management must “walk the talk.” Actions must be directed toward improving OEE. Management cannot vacillate in this regard; workers pick up on this and quickly assume that management is not serious.
18.7.6 Change
Change should be taking place on a wide scale. Not all change works, but people should be, and generally are, willing to try new things.
18.7.7 Management Philosophy
Old management styles should disappear and be replaced by more involvement of the workers. Empowered workers believe that they are a vital part of the company.
18.7.8 Risk Taking
Risk should be recognized as a part of the business climate. People should be able to take risks and know that they will not damage their careers. Because of this approach, problems will be solved quickly.
18.7.9 Information
There should be a good flow of information within the company. People should feel informed and trusted. They should have the information needed to do their jobs and to help in planning the future.
18.7.10 Roles
The role of each person in the company should be clearly defined. Everyone ought to be aware of where he or she must go for help or information.
18.7.11 Teamwork
The organization should foster team spirit. People working cooperatively should relax controls to permit self-direction of tasks and projects.
18.7.12 Strategy
The strategy of the company should be clearly represented in the way resources are intermeshed. Carefully planned integration of technology, organization, and people makes a strong message for the importance of each individual in the organization.
18.7.13 Tasks
The form of the organization should be flexible enough to perform various routine tasks in an effective manner.
18.7.14 Decision Making
The organization should be designed to drive decision making to the lowest level possible. Those who will be personally affected usually make the best decisions. Attention should be placed on an organization that can make decisions quickly.
18.7.15 Stability
To encourage a feeling of belonging and dedication, the organization should not be changed often without good reason. Where a change is required, extensive efforts must be made to accommodate the change and to communicate to all the rationale for the change.
18.7.16 Innovation
The organization should provide for the constant development of innovative approaches to improve, enhance, and strengthen the maintenance improvement process. Much of the grist for this development will come from the shop floor. Let it be heard and recognized.
18.7.17 Trust
The organization should promote a high degree of trust among its employees. One part of the organization must not be pitted against another in an adversarial relationship. Teamwork and cooperation must prevail throughout the organization.
18.7.18 Problem Solving
The company should have a problem-solving process that is widely understood and used. The common thread binding these characteristics of successful change is the individual worker as the focal point in a team-driven organization. By using people’s talents and ideas, not just their physical abilities, a great deal of positive change can be effected.
Those involved with the equipment on a daily basis are the primary equipment stewards, or caretakers, in a proactive culture. The most receptive culture for implementation is one where people at all levels understand the business environment in which they function, why they are there, the company’s mission, and what kind and level of competition they are facing or expecting to face. If the workers are prepared to make the changes necessary in terms of their work habits to ensure the long-term survival of the organization, a proactive culture is defined.
Operators have the most knowledge about how a machine or process works. They know what to do to increase the company’s profitability at the shop-floor level, to make the company competitive worldwide. That’s why it is absolutely essential that shop-floor workers be involved in the decision-making process, that they have the facts and information at hand to make informed choices. Armed with proper and sufficient information, workers don’t have to wait to get something done. They don’t have to wait for the process of going up the ladder and then back down. They go across functions, saving a lot of time. Efficiency is the result.
18.8 RESPONSIBILITIES
Too many maintenance functions continue to pride themselves on how fast they can react to a catastrophic failure or production interruption rather than on their ability to prevent these interruptions. Although few will admit their continued adherence to this breakdown mentality, most plants continue to operate in this mode. Contrary to popular belief, the role of the maintenance organization is to maintain plant equipment, not to repair it after a failure. The mission of the maintenance department in a world-class organization is to achieve and sustain optimum availability, optimum operating condition, maximum utilization of maintenance resources, optimum equipment life, minimum spares inventory, and the ability to react quickly.
18.8.1 Optimum Availability
The production capacity of a plant is partly determined by the availability of production systems and their auxiliary equipment. The primary function of the maintenance organization is to ensure that all machinery, equipment, and systems within the plant are always online and in good operating condition.
18.8.2 Optimum Operating Condition
Availability of critical process machinery is not enough to ensure acceptable plant performance levels. The maintenance organization must maintain all direct and indirect manufacturing machinery, equipment, and systems so that they will continue to be in optimum operating condition. Minor problems, no matter how slight, can result in poor product quality, reduced production speeds, or other factors that limit overall plant performance.
18.8.3 Maximum Utilization of Maintenance Resources
The maintenance organization controls a substantial part of the total operating budget in most plants. In addition to an appreciable percentage of the total-plant labor budget, the maintenance manager often controls the spare parts inventory, authorizes the use of outside contract labor, and requisitions millions of dollars in repair parts or replacement equipment. Therefore, one goal of the maintenance organization should be effective use of these resources.
18.8.4 Optimum Equipment Life
One way to reduce maintenance cost is to extend the useful life of plant equipment. The maintenance organization should implement programs that will increase the useful life of all plant assets.
18.8.5 Minimum Spares Inventory
Reductions in spares inventory should be a major objective of the maintenance organization; however, the reduction cannot impair the ability to meet goals 1 through 4. With the predictive maintenance technologies that are available today, maintenance can anticipate the need for specific equipment or parts far enough in advance to purchase them on an as-needed basis.
18.8.6 Ability to React Quickly
All catastrophic failures cannot be avoided. Therefore, the maintenance organization must maintain the ability to react quickly to unexpected failures.
18.9 THREE TYPES OF MAINTENANCE
There are three main types of maintenance and three major divisions of preventive maintenance, as illustrated in Figure 18–4.
18.9.1 Corrective Maintenance
The little finger in the analogy to a human hand used previously in the book represents corrective (i.e., emergency, repair, remedial, unscheduled) maintenance. At present, most maintenance is corrective. Repairs will always be needed. Better improvement maintenance and preventive maintenance, however, can reduce the need for emergency corrections. A shaft that is obviously broken into pieces is relatively easy to maintain because little human decision is involved. Troubleshooting and diagnostic fault detection and isolation are major time consumers in maintenance. When the problem is obvious, it can usually be corrected easily. Intermittent failures and hidden defects are more time-consuming, but with diagnostics, the causes can be isolated and corrected. From a preventive maintenance perspective, the problems and causes that result in failures provide the targets for elimination by viable preventive maintenance. The challenge is to detect incipient problems before they lead to total failures and to correct the defects at the lowest possible cost. That leads us to the middle three fingers—the branches of preventive maintenance.

Figure 18–4 Structure of maintenance.
18.9.2 Preventive Maintenance
As the name implies, preventive maintenance tasks are intended to prevent unscheduled downtime and premature equipment damage that would result in corrective or repair activities. This maintenance management approach predominantly consists of a time-driven schedule or recurring tasks, such as lubrication and adjustments, which are designed to maintain acceptable levels of reliability and availability.
Reactive
Reactive maintenance is done when equipment needs it. Inspection using human senses or instrumentation is necessary, with thresholds established to indicate when potential problems start. Human decisions are required to establish those standards in advance so that inspection or automatic detection can determine when the threshold limit has been exceeded. Obviously, a relatively slow deterioration before failure is detectable by condition monitoring, whereas rapid, catastrophic modes of failure may not be detected. Great advances in electronics and sensor technology are being made.
Also needed is a change in the human thought process. Inspection and monitoring should disassemble equipment only when a problem is detected. The following are general rules for on-condition maintenance:
• Inspect critical components.
• Regard safety as paramount.
• Repair defects.
• If it works, don’t fix it.
Condition Monitoring
Statistics and probability theory are the basis for condition-monitoring maintenance. Trend detection through data analysis often rewards the analyst with insight into the causes of failure and preventive actions that will help avoid future failures. For example, stadium lights burn out within a narrow time range. If 10 percent of the lights have burned out, it may be accurately assumed that the rest will fail soon and should, most effectively, be replaced as a group rather than individually.
Scheduled
Scheduled, fixed-interval preventive maintenance tasks should generally be used only if there is opportunity for reducing failures that cannot be detected in advance, or if dictated by production requirements. The distinction should be drawn between fixedinterval maintenance and fixed-interval inspection that may detect a threshold condition and initiate condition-monitoring tasks. Examples of fixed-interval tasks include 3,000-mile oil changes and 48,000-mile spark plug changes on a car, whether it needs the changes or not. This approach may be wasteful because all equipment and their operating environments are not alike. What is right for one situation may not be right for another.
The five-finger approach to maintenance emphasizes eliminating and reducing maintenance need wherever possible, inspecting and detecting pending failures before they happen, repairing defects, monitoring performance conditions and failure causes, and accessing equipment on a fixed-interval basis only if no better means exist.
18.9.3 Maintenance Improvement
Picture these divisions as the five fingers on your hand. Maintenance improvement efforts to reduce or eliminate the need for maintenance are like the thumb, the first and most valuable digit. We are often so involved in maintaining that we forget to plan and eliminate the need at its source. Reliability engineering efforts should emphasize elimination of failures that require maintenance. This is an opportunity to pre-act instead of react.
For example, many equipment failures occur at inboard bearings that are located in dark, dirty, inaccessible locations. The oiler does not lubricate inaccessible bearings as often as he or she lubricates those that are easy to reach. This is a natural tendency. One can consider reducing the need for lubrication by using permanently lubricated, long-life bearings. If that is not practical, at least an automatic oiler could be installed.
A major selling point of new automobiles is the elimination of ignition points that require replacement and adjustment, the introduction of self-adjusting brake shoes and clutches, and the extension of oil-change intervals.
18.9.4 Advantages and Disadvantages
Overall, preventive maintenance has many advantages. It is beneficial, however, to overview the advantages and disadvantages so that the positive may be improved and the negative reduced. Note that in most cases the advantages and disadvantages vary with the type of preventive maintenance tasks and techniques used. Use of oncondition or condition-monitoring techniques is usually better than fixed intervals.
Advantages
There are distinct advantages to preventive maintenance management. The primary advantages include management control, reduced overtime, smaller parts inventories, less standby equipment, better safety controls, improved quality, enhanced support to users, and better cost–benefit ratio.
Management Control. Unlike repair maintenance, which must react to failures, preventive maintenance can be planned. This means pre-active instead of reactive management. Workloads may be scheduled so that equipment is available for preventive activities at reasonable times.
Overtime. Overtime can be reduced or eliminated. Surprises are reduced. Work can be performed when convenient. Proper distribution of time-driven preventive maintenance tasks is required, however, to ensure that all work is completed quickly without excessive overtime.
Parts Inventories. Because the preventive maintenance approach permits planning, of which parts are going to be required and when, those material requirements may be anticipated to be sure they are on hand for the event. A smaller stock of parts is required in organizations that emphasize preventive tasks compared to the stocks necessary to cover breakdowns that would occur when preventive maintenance is not emphasized.
Standby Equipment. With high demand for production and low equipment availability, standby equipment is often required in case of breakdowns. Some backup may still be required with preventive maintenance, but the need and investment will certainly be reduced.
Safety and Pollution. If there are no preventive inspections or built-in detection devices, equipment can deteriorate to a point where it is unsafe or may spew forth pollutants. Performance will generally follow a sawtooth pattern, as shown in Figure 18–5, which does well after maintenance and then degrades until the failure is noticed

Figure 18–5 Preventive maintenance to keep acceptable performance.
and brought back up to a high level. A good detection system catches degrading performance before it ever reaches this level.
Quality. For the same general reasons discussed previously, good preventive maintenance helps ensure quality output. Tolerances are maintained within control limits. Productivity is improved, and the investment in preventive maintenance pays off with increased revenues.
Support to Users. If properly publicized, preventive maintenance tasks help show equipment operators, production managers, and other equipment users that the maintenance function is striving to provide a high level of support. Note that an effective program must be published so that everyone involved understands the value of performed tasks, the investment required, and individual roles in the system.
Cost–Benefit Ratio. Too often, organizations consider only costs without recognizing the benefit and profits that are the real goal. Preventive maintenance allows a threeway balance between corrective maintenance, preventive maintenance, and production revenues.
Disadvantages
Despite all the good reasons for doing preventive maintenance, several potential problems must be recognized and minimized.
Potential Damage. Every time a person touches a piece of equipment, damage can occur through neglect, ignorance, abuse, or incorrect procedures. Unfortunately, low-reliability people service much high-reliability equipment. The Challenger space shuttle failure, the Three Mile Island nuclear power plant disaster, and many less publicized accidents have been affected by inept preventive maintenance. Most of us have experienced car or home appliance problems that were caused by something that was done or not done at a previous service call. This situation results in the slogan: “If it works, don’t fix it.”
Infant Mortality. New parts and consumables have a higher probability of being defective, or failing, than the materials that are already in use. Replacement parts are too often not subjected to the same quality assurance and reliability tests as parts that are put into new equipment.
Parts Use. Replacing parts at preplanned preventive maintenance intervals, rather than waiting until a failure occurs, will obviously terminate that part’s useful life before failure and therefore require more parts. This is part of the trade-off between parts, labor, and downtime, of which the cost of parts will usually be the smallest component. It must, however, be controlled.
Initial Costs. Given the time-value of money and inflation that causes a dollar spent today to be worth more than a dollar spent or received tomorrow, it should be recognized that the investment in preventive maintenance is made earlier than when those costs would be incurred if equipment were run until failure. Even though the cost will be incurred earlier, and may even be larger than corrective maintenance costs would be, the benefits in terms of equipment availability should be substantially greater from doing preventive tasks.
Access to Equipment. One of the major challenges when production is at a high rate is for maintenance to gain access to equipment in order to perform preventive maintenance tasks. This access will be required more frequently than it is with breakdowndriven maintenance. A good program requires the support of production, with immediate notification of any potential problems and a willingness to coordinate equipment availability for inspections and necessary tasks.
The reasons for and against doing preventive maintenance are summarized in the following list. The disadvantages are most pronounced with fixed-interval maintenance tasks. Reactive and condition-monitoring tasks both emphasize the positive and reduce the negatives.
Advantages
• Can be performed when convenient
• Increases equipment uptime
• Generates maximum production revenue
• Standardizes procedures, times, and costs
• Minimizes parts inventory
• Cuts overtime
• Balances workload
• Reduces need for standby equipment
• Improves safety and pollution control
• Facilitates packaging tasks and contracts
• Schedules resources on hand
• Stimulates pre-action instead of reaction
• Indicates support to user
• Ensures consistent quality
• Promotes cost–benefit optimization
Disadvantages
• Exposes equipment to possible damage
• Makes failures in new parts more likely
• Uses more parts
• Increases initial costs
• Requires more frequent access to equipment
18.10 SUPERVISION
Supervision is the first, essential level of management in any organization. The supervisor’s role is to encourage members of a work unit to contribute positively toward accomplishing the organization’s goals and objectives. If you have ever attempted to introduce change or continuous improvement in your plant without the universal support of your first-line supervisors, you should understand the critical nature of this function. As the most visible level of management in any plant, front-line supervisors play a pivotal role in both existing plant performance and any attempt at change.
Although the definition is simple, the job of supervision is complex. The supervisor must learn to make good decisions, communicate well with people, make proper work assignments, delegate, plan, train people, motivate people, appraise performance, and deal with various specialists in other departments. The varied work of the supervisor is extremely difficult to master. Yet, mastery of supervision skills is vital to plant success.
Most new supervisors are promoted from the ranks. They are the best mechanicals, operators, or engineers within the organization. Employees with good technical skills and good work records are normally selected by management for supervisory positions; however, good technical skills and a good work record do not necessarily make a person a good supervisor. In fact, sometimes these attributes can act adversely to productive supervisory practices. Other skills are also required to be an effective supervisor. The complex work of supervision is often categorized into four areas, called the functions of management or the functions of supervision. These functions are planning, staffing, leading, and controlling.
18.10.1 Functions of Supervision
Planning involves determining the most effective means of achieving the work of the unit. Generally, planning includes three steps:
1. Determining the present situation. Assess such things as the present conditions of the equipment, the attitude of employees, and the availability of materials.
2. Determining the objectives. Higher levels of management usually establish the objectives for a work unit. Thus, this step is normally done for the supervisor.
3. Determining the most effective way of attaining the objectives. Given the present situation, what actions are necessary to reach the objectives?
Everyone follows these three steps in making personal plans; however, the supervisor makes plans not for a single person, but for a group of people. This complicates the process.
Organizing involves distributing the work among the employees in the work group and arranging the work so that it flows smoothly. The supervisor carries out the work of organizing through the general structure established by higher levels of management. Thus, the supervisor functions within the general structure and is usually given specific work assignments from higher levels of management. The supervisor then sees that the specific work assignments are completed.
Staffing is concerned with obtaining and developing good people. Because supervisors accomplish their work through others, staffing is an extremely important function. Unfortunately, first-line supervisors are usually not directly involved in hiring or selecting work group members. Normally, higher levels of management make these decisions; however, this does not remove the supervisor’s responsibility to develop an effective workforce. Supervisor’s are, and should be, the primary source of skills training in any organization. Because they are in proximity with their work group members, they are the logical source of on-the-job training and enforcement of universal adherence to best practices.
Leading involves directing and channeling employee behavior toward accomplishing work objectives. Because most supervisors are the best maintenance technicians or operators, the normal tendency is to lead by doing rather than by leading. As a result, the supervisor spends more time performing actual work assigned to the work group than he or she does in management activities. This approach is counterproductive in that it prevents the supervisor from accomplishing his or her primary duties. In addition, it prevents workforce development. As long as the supervisor performs the critical tasks assigned to the work group, none of its members will develop the skills required to perform these recurring tasks.
Controlling determines how well the work is being done compared with what was planned. This involves measuring actual performance against planned performance and taking any necessary corrective actions.
An effective supervisor will spend most of each workday in the last two categories. The supervisor must perform all of the functions to be effective, but most of his or her time must be spent on the plant floor directly leading and controlling the workforce. Unfortunately, this is not the case in many plants. Instead, the supervisor spends most of a typical workday generating reports, sitting in endless meetings, and performing a variety of other management tasks that prevent direct supervision of the workforce.
The supervisor’s work can also be examined in terms of the types of skills required to be effective:
Technical skills refer to knowledge about such things as machines, processes, and methods of production or maintenance. Until recently, all supervisors were required to have a practical knowledge of each task that his or her work group was expected to perform as part of its normal day-to-day responsibility. Today, many supervisors lack this fundamental requirement.
Human relations skills refer to knowledge about human behavior and to the ability to work well with people. Few of today’s supervisors have these basic skills. Although most will make a concerted attempt to learn the basic people skills that are essential to effective supervision, few are given the time to change. The company simply assigns them to supervisory roles and provides them with no training or direction in this technical area.
Administrative skills refer to knowledge about the organization and how it works—the planning, organizing, and controlling functions of supervision. Again, few companies recognize the importance of these skills and do not provide formal training for newly appointed supervisors.
Decision-making and problem-solving skills refer to the ability to analyze information and objectively reach logical decisions.
In most organizations, supervisors need a higher level of technical, human relations, and decision-making skills than of administrative skills. As first-line supervisors, these skills are essential for effective management.
18.10.2 Characteristics of Effective Supervision
Supervisors are successful for many reasons; however, five characteristics are critical to supervisory success:
• Ability and willingness to delegate. Most supervisors are promoted from operative jobs and have been accustomed to doing the work themselves. An often difficult, and yet essential, skill that such supervisors must develop is the ability or willingness to delegate work to others.
• Proper use of authority. Some supervisors let their newly acquired authority go to their heads. It is sometimes difficult to remember that the use of authority alone does not garner the support and cooperation of employees. Learning when not to use authority is often as important as learning when to use it.
• Setting a good example. Supervisors must always remember that the work group looks to them to set the example. Employees expect fair and equitable treatment from their supervisors. Too many supervisors play favorites and treat employees inconsistently. Government legislation has attempted to reduce this practice in some areas, but the problem is still common.
• Recognizing the change in role. People who have been promoted into supervision must recognize that their role has changed and that they are no longer one of the gang. They must remember that being a supervisor may require unpopular decisions. Supervisors are the connecting link between the other levels of management and the operative employees and must learn to represent both groups.
• Desire for the job. Many people who have no desire to be supervisors are promoted into supervision merely because of their technical skills. Regardless of one’s technical skills, the desire to be a supervisor is necessary for success. That desire encourages a person to develop the other types of skills necessary in supervision—human relations, administrative, and decisionmaking skills.
18.10.3 Working without Supervision
There is a growing trend in U.S. industry to eliminate the supervisor function. Instead, more plants are replacing this function with self-directed teams, using a production supervisor to oversee maintenance, or using hourly workers to direct the work function. Each of these methods can provide some level of work direction, but all eliminate many of the critical functions that should be provided by the first-line supervisor.
Self-Directed Teams
This approach is an adaptation of the Japanese approach to management. The functional responsibilities of day-to-day plant operation are delegated to individual groups of employees. Each team is then required to develop the methods, performance criteria, and execution of their assigned tasks. The team decides how the work is to be accomplished, who will perform required tasks, and the sequence of execution. All decisions require a consensus of the team members.
In some environments, this approach can be successful; however, the absence of a clearly defined leader, mentor, and enforcer can severely limit the team’s effectiveness. By nature, any process that requires majority approval of actions taken is slow and inefficient. This is especially true of the self-directed work team. Composition of the work team is also critical to success. Typically, one of three scenarios takes place. Some teams have a single, strong individual who in effect makes all team decisions. This individual controls the decision process and the team always adopts his or her ideas. The second scenario is a team with two or more natural leaders. In this team composition, the strong members must agree on direction before any consensus can be reached. In many cases, the team is forced into inaction simply because disagreement exists among the strongest team members. The third team composition is one without any strong-willed members. Generally, this type of group founders and little, if any, productive work is provided. Regardless of the team composition, this attempt to replace first-line supervisors severely limits plant performance.
Cross-Functional Supervision
A common approach to the reduction in first-line supervisors is to use production supervisors to oversee maintenance personnel. This is especially true on back-turns (i.e., second and third shifts). In most plants, maintenance personnel are assigned to these shifts simply as insurance in case something breaks down. Because of this understood mission, these work periods tend to yield low productivity from the assigned maintenance personnel. Therefore, first-line supervision that can ensure maximum productivity from these resources is essential. The companies who recognize this fact are attempting to resolve the need for direct supervision and still reduce what is viewed as nonrevenue overhead (supervisors) by assigning a production supervisor to oversee back-turn maintenance personnel.
One of the fundamental requirements of an effective supervisor is his or her knowledge of the work to be performed. In most cases, production supervisors have little, if any, knowledge or understanding of maintenance. Moreover, they have little interest or desire to ensure that critical plant systems are properly maintained. The normal result of this type of supervision is that nothing, with the possible exception of emergencies, is accomplished during these extended work periods. The maintenance personnel assigned to the back-turns simply sit in the break room waiting for something to malfunction.
Hourly Workers as Team Leaders
With few exceptions, this is the most untenable approach to supervisor-less operation. In this scenario, hourly workers are assigned the responsibility of first-line supervision. This responsibility is typically in addition to their normal work assignments as an operator or maintenance craftsperson. I cannot think of any position in corporate America that is more unfair or has the least chance of success.
If you were in the military, this position is similar to a Warrant Officer in the Army. Real officers look down on them, but expect them to produce results; noncommissioned officers view them with total disdain; and soldiers treat them with less respect than officers from higher ranks. They simply cannot win.
It is the same with the team leader concept. Senior management expects the team leader to provide effective leadership, enforce discipline, and perform all of the other duties normally assigned to a first-line supervisor; hourly workers tend to either treat the team leader as “one of them” or totally ignore their direction. The team leader is truly a pariah; he or she does not belong to the management team or the hourly workforce. They are caught in purgatory, disliked by both management and their peers.
The common problem with these attempts to replace first-line supervision is the lack of training and infrastructure support that is essential to effective performance. As is the case in most functions within a plant or corporation, employees are simply not provided with the skills essential to the successful completion of assigned tasks.
Combine this with corporate policies and procedures that do not provide clear, universal direction for the day-to-day operation of the plant, and the potential for success is nil.
18.11 STANDARD PROCEDURES
First, we should define the term standard procedure. The concept of using standards is predicated on the assumption that there is only one method for performing a specific task or work function that will yield the best results. It also assumes that a valid procedure will permit anyone with the necessary skills to correctly perform the duty or task covered by the procedure.
In the case of operations or production, there is only one correct way to operate a machine or production system. This standard operating method will yield the maximum, first-time-through prime capacity at the lowest costs. It will also ensure optimum life-cycle costs for the production system. In maintenance, there is only one correct way to lubricate, inspect, or repair a particular machine. Standard maintenance procedures are designed to provide step-by-step instructions that will ensure proper performance of the task as well as maximum reliability and life-cycle cost from the machine or system that is being repaired.
This same logic holds true for every task or duty that must be performed as part of the normal activities that constitute a business. Whether the task is to develop a business plan; hire new employees; purchase Maintenance, Repair, and Operations (MRO) spares; or any of the myriad of other tasks that make up a typical day in the life of a plant, standard procedures ensure the effectiveness of these duties.
18.11.1 Reasons for Not Using Standard Procedures
There are many reasons that standard procedures are not universally followed. Based on our experience, the predominant reason is that few plants have valid procedures. This is a two-part failure. In some plants, procedures simply do not exist. For whatever the reason, the plant has never developed procedures that are designed to govern the performance of duties by any of the functional groups within the plant. Each group or individual is free to use the methods that he or she feels most comfortable with. As a result, everyone chooses a different method for executing assigned tasks.
The second factor that contributes to this problem is the failure to update procedures to reflect changes in the operation of the business. For example, production procedures must be updated to correct for changes in products, production rates, and a multitude of other factors that directly affect the mode of operation. The same is true in maintenance. Procedures must be upgraded to correct for machine or system modifications, new operating methods, and other factors that directly affect maintenance requirements and methods.
The second major reason for not using standard procedures is the perception that “all employees know how to do their job.” Over the years, hundreds of maintenance managers have reported that standard maintenance procedures are unnecessary because the maintenance craftspeople have been here for 30 years and know how to repair, lubricate, and so on. Even if this were true, maintenance craftspeople who have been in the plant for 30 years will retire soon. Will the new 18-year-old replacement know how to do the job properly?
18.11.2 Creating Standard Procedures
Creating valid standard procedures is not complicated, but it can be time and labor intensive. When you consider every recurring task that must be performed by all functional groups within a typical plant, the magnitude of the effort required to create standards may seem overwhelming; however, the long-term benefits more than justify the effort. Where do you start?
The first step in the process must be a complete duty-task analysis. This evaluation identifies and clarifies each of the recurring tasks or duties that must be performed within a specific function area, such as production or maintenance, of the plant. When complete, the results of the duty-task analysis will define task definition, frequency, and skill requirements for each of these recurring tasks.
With the data provided by the duty-task analysis, the next step is to develop best practices or standard procedures for each task. For operating and maintenance procedures, the primary reference source for this step are the operating and maintenance manuals that come with the machine or production system. These documents define the vendors’ recommendations for optimum operating and maintenance methods. The second source of information is the actual design of the involved systems. Using best engineering practices as the evaluation tool, the design will define the operating envelope of each system and system component. This knowledge, combined with the vendors’ manuals, provides all of the information required to develop valid standard operating and maintenance procedures.
The content of each procedure must be complete. Assume that the person (or persons) who will perform the procedure is doing it for the first time. Therefore, the procedure must include enough definition to ensure complete compliance with best practices. Because each procedure requires specific skills for proper performance, the procedure must also define the minimum skills required.
The level of detail required for a viable standard procedure will vary with the task’s complexity. For example, an inspection procedure will require much less detail than one for the complete rebuild of a complex production system; however, both must have specific, clearly defined methods. In the case of an inspection, the procedure must include specific, quantifiable methods for completion. A procedure that says “inspect V-belt for proper tension” is not acceptable. Instead, the procedure should state exactly how to make the inspection as well as the acceptable range of tension. For a major repair, the procedures should include drawings, tools, safety concerns, and a step-by-step disassembly and reassembly procedure.
18.11.3 Standard Procedures Are Not Enough
Without universal adherence, standard procedures are of no value. If adherence is left to the individual operators and maintenance craftspeople, the probability of measurable benefit is low. To achieve benefit, every employee must constantly and consistently follow these procedures. The final failure of most corporations is a failure to enforce adherence to established policies and procedures. It seems to be easier to simply let everyone do his or her own thing and hope that most will choose to follow established guidelines. Unfortunately, this simply will not happen. The resultant impact on plant performance is dramatic, but few corporate or plant managers are willing to risk the disfavor of their employees by enforcing compliance.
From my viewpoint, this approach is unacceptable. The negative impact on performance created by a failure to universally follow valid procedures is so great that there can be no justification for permitting it to continue. The simple act of implementing and following standard procedures can eliminate as much as 90 percent of the reliability, capacity, and quality problems that exist in most plants. Why then, do we continue to ignore this basic premise of good business practices?
18.12 WORKFORCE DEVELOPMENT
When one thinks logically about the problems that limit plant and corporate performance, few could argue that improving the skills of the workforce must rank very high. Yet, few corporations address this critical issue. In most corporations, training is limited to mandated courses, such as safety and drug usage. Little, if any, of the annual budget is allocated for workforce skills training. This failure is hard to understand. It should be obvious that there is a critical need for skills improvement throughout most organizations. This fact is supported by three major factors: (1) lack of basic skills, (2) workforce maturity, and (3) unskilled workforce pool.
18.12.1 Lack of Basic Skills
Evaluations of plant organization universally identify a lack of basic skills as a major contributor to poor performance. This problem is not limited to the direct workforce but includes all levels of management as well. Few employees have the minimum skills required to effectively perform their assigned job functions.
18.12.2 Workforce Maturity
Most companies will face a serious problem within the next 5 to 10 years. Evaluations of the workforce maturity indicate that most employees will reach mandatory retirement age within this period. Therefore, these companies will be forced to replace experienced employees with new workers who lack basic skills and experience in the job functions needed.
18.12.3 Unskilled Workforce Pool
The decline in the fundamental education afforded by our education system further compounds the problem that most companies face in the workforce replacement process. Too many potential new employees lack the basic skills sets, such as reading, writing, mathematics, and so on that are fundamental requirements for all employees. This problem is not limited to primary education. Many college graduates lack a minimum level of the basic skills or practical knowledge in their field of specialty (e.g., business, engineering). If you accept these problems as facts, why not train? One of the more common reasons is a lack of funds. Many corporations face serious cashflow problems and low profitability. As a result, they believe that training is a luxury they simply cannot afford.
Although this might sound like a logical argument, it simply is not true. Training does not require a financial investment. External funds are available from other sources that can be used to improve workforce skills. Leading the list of providers of training funds are the federal, state, and local governments. Although these funds are primarily limited to the direct workforce, grants are also available for all levels of management. In fact, government-sponsored agencies are available that will help small and mediumsized companies develop and grow.
18.12.4 Manufacturing Extension Partnership
The Manufacturing Extension Partnership (MEP) is a nationwide network of notfor-profit centers in more than 400 locations nationwide, whose sole purpose is to provide small and medium-sized manufacturers with the help they need to succeed. The centers, serving all 50 states, the District of Columbia, and Puerto Rico, are linked through the Department of Commerce’s National Institute of Standards and Technology. That makes it possible for even the smallest firm to tap into the expertise of knowledgeable manufacturing and business specialists all over the United States. To date, MEP has assisted more than 62,000 firms.
Each center has the ability to assess where your company stands today, to provide technical and business solutions, to help you create successful partnerships, and to help you keep learning through seminars and training programs. The special combination of each center’s local expertise and their access to national resources really makes a difference in the work that can be done for your company (www.mep.nist.gov). The primary focus of training grants is through the U.S. Department of Labor. The Job Training Partnership Act and several other federal initiatives, such as the Employment and Training Administration (ETA), have been established with the sole mission of resolving the workforce skills problem that is a universal problem in U.S. industry.
18.12.5 U.S. Department of Labor Employment and Training Administration
The ETA’s mission is to contribute to the more efficient and effective functioning of the U.S. labor market by providing high-quality job training, employment, labor market information, and income maintenance services primarily through state and local workforce development systems. The ETA seeks to ensure that American workers, employers, students, and those seeking work can obtain information, employment services, and training by using federal dollars and authority to actively support the development of strong local labor markets that provide such resources (www.doleta.gov).
18.12.6 Apprenticeship Programs
Within the framework of the ETA, the U.S. Department of Labor provides apprenticeship training. The purpose of these programs, authorized by The National Apprenticeship Act of 1937, is to stimulate and assist industry in developing and improving apprenticeships and other training programs designed to provide the skills workers need to compete in a global economy. On-the-job training and related classroom instruction in which workers learn the practical and theoretical aspects of a highly skilled occupation are provided. Joint employer and labor groups, individual employers, and/or employer associations sponsor apprenticeship programs.
The Bureau of Apprenticeship and Training (BAT) registers apprenticeship programs and apprentices in 23 states and assists or oversees Apprenticeship Councils (SACs), which perform these functions in 27 states, the District of Columbia, Puerto Rico, and the Virgin Islands. The government’s role is to safeguard the welfare of the apprentices, ensure the quality and equality of access, and provide integrated employment and training information to sponsors and the local employment and training community.
